{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T07:55:51.818836+00:00","dc_voltage_nominal_v":512.0,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":860.0,\"charging_voltage_native\":\"544~552(576)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":150.0,\"maximum_discharge_power_native\":\"75.5KW/60min\",\"maximum_power_kw\":121.6,\"pack_capacity_ah\":150.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":60,\"other_test_conditions\":null,\"power_kw\":75.5},\"usual_charge_current_a\":75.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":2.0,"last_verified_at":"2026-11-05T07:55:51.818836+00:00","manufacturer":"Neata","model":"NC70","name":"Neata NC70","product_status":"documented","quality_status":"source_backed","record_id":"0ba11bbe-7363-500d-91ba-52329e951d8c","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T07:55:51.818836+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T07:55:51.818836+00:00","dc_voltage_nominal_v":512.0,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":525.0,\"charging_voltage_native\":\"544~552(576)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":100.0,\"maximum_discharge_power_native\":\"101.4KW/30min\",\"maximum_power_kw\":121.6,\"pack_capacity_ah\":100.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":30,\"other_test_conditions\":null,\"power_kw\":101.4},\"usual_charge_current_a\":50.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.5,"last_verified_at":"2026-11-05T07:55:51.818836+00:00","manufacturer":"Neata","model":"TC100E","name":"Neata TC100E","product_status":"documented","quality_status":"source_backed","record_id":"453246f4-a3b4-5479-bf19-3df85634840a","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T07:55:51.818836+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T07:55:51.818836+00:00","dc_voltage_nominal_v":480.0,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":325.0,\"capacity_conflict\":{\"capacity_column_ah\":27.0,\"resolution\":\"unresolved; resolved pack capacity withheld\",\"type_label\":\"480V30Ah\"},\"charging_voltage_native\":\"510~517.5(540)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":27.0,\"maximum_discharge_power_native\":\"52KW/10min\",\"maximum_power_kw\":56.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":10,\"other_test_conditions\":null,\"power_kw\":52.0},\"usual_charge_current_a\":15.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.5,"last_verified_at":"2026-11-05T07:55:51.818836+00:00","manufacturer":"Neata","model":"TC60Y","name":"Neata TC60Y","product_status":"documented","quality_status":"needs_review","record_id":"591afd1c-fb6b-52c3-b067-b8e329e1c7b6","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T07:55:51.818836+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T07:55:51.818836+00:00","dc_voltage_nominal_v":480.0,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":1010.0,\"charging_voltage_native\":\"510~517.5(540)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":200.0,\"maximum_discharge_power_native\":\"95KW/60min\",\"maximum_power_kw\":114.0,\"pack_capacity_ah\":200.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":60,\"other_test_conditions\":null,\"power_kw\":95.0},\"usual_charge_current_a\":100.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":2.0,"last_verified_at":"2026-11-05T07:55:51.818836+00:00","manufacturer":"Neata","model":"NC100Y","name":"Neata NC100Y","product_status":"documented","quality_status":"source_backed","record_id":"85a0bf47-546a-5dbc-83b2-1fe72401a23b","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T07:55:51.818836+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T07:55:51.818836+00:00","dc_voltage_nominal_v":480.0,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":460.0,\"charging_voltage_native\":\"510~517.5(540)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":80.0,\"maximum_discharge_power_native\":\"37.5KW/60min\",\"maximum_power_kw\":56.0,\"pack_capacity_ah\":80.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":60,\"other_test_conditions\":null,\"power_kw\":37.5},\"usual_charge_current_a\":40.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.5,"last_verified_at":"2026-11-05T07:55:51.818836+00:00","manufacturer":"Neata","model":"NC40Y","name":"Neata NC40Y","product_status":"documented","quality_status":"source_backed","record_id":"85c0de80-f584-5c60-8e2d-439f651718c0","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T07:55:51.818836+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T07:55:51.818836+00:00","dc_voltage_nominal_v":512.0,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":405.0,\"charging_voltage_native\":\"544~552(576)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":50.0,\"maximum_discharge_power_native\":\"99.2KW/15min\",\"maximum_power_kw\":121.6,\"pack_capacity_ah\":50.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":15,\"other_test_conditions\":null,\"power_kw\":99.2},\"usual_charge_current_a\":25.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.5,"last_verified_at":"2026-11-05T07:55:51.818836+00:00","manufacturer":"Neata","model":"TC100","name":"Neata TC100","product_status":"documented","quality_status":"source_backed","record_id":"88e034b5-b520-5f85-b15a-43cf9865dc98","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T07:55:51.818836+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T07:55:51.818836+00:00","dc_voltage_nominal_v":480.0,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":830.0,\"charging_voltage_native\":\"510~517.5(540)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":150.0,\"maximum_discharge_power_native\":\"71KW/60min\",\"maximum_power_kw\":114.0,\"pack_capacity_ah\":150.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":60,\"other_test_conditions\":null,\"power_kw\":71.0},\"usual_charge_current_a\":75.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":2.0,"last_verified_at":"2026-11-05T07:55:51.818836+00:00","manufacturer":"Neata","model":"NC70Y","name":"Neata NC70Y","product_status":"documented","quality_status":"source_backed","record_id":"952d7fdb-0475-51a6-907b-2d3bf0ba904f","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T07:55:51.818836+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T07:55:51.818836+00:00","dc_voltage_nominal_v":480.0,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":680.0,\"charging_voltage_native\":\"510~517.5(540)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":100.0,\"maximum_discharge_power_native\":\"186KW/15min\",\"maximum_power_kw\":228.0,\"pack_capacity_ah\":100.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":15,\"other_test_conditions\":null,\"power_kw\":186.0},\"usual_charge_current_a\":50.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":2.0,"last_verified_at":"2026-11-05T07:55:51.818836+00:00","manufacturer":"Neata","model":"TC200Y","name":"Neata TC200Y","product_status":"documented","quality_status":"source_backed","record_id":"9caf978e-2f61-5aa9-9c72-895b76d91e8b","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T07:55:51.818836+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T07:55:51.818836+00:00","dc_voltage_nominal_v":512.0,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":1050.0,\"charging_voltage_native\":\"544~552(576)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":200.0,\"maximum_discharge_power_native\":\"101.3KW/60min\",\"maximum_power_kw\":121.6,\"pack_capacity_ah\":200.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":60,\"other_test_conditions\":null,\"power_kw\":101.3},\"usual_charge_current_a\":100.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":2.0,"last_verified_at":"2026-11-05T07:55:51.818836+00:00","manufacturer":"Neata","model":"NC100","name":"Neata NC100","product_status":"documented","quality_status":"source_backed","record_id":"bc0c901e-5d4a-5968-9289-7f72916c18e4","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T07:55:51.818836+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T07:55:51.818836+00:00","dc_voltage_nominal_v":512.0,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":710.0,\"charging_voltage_native\":\"544~552(576)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":100.0,\"maximum_discharge_power_native\":\"198.4KW/15min\",\"maximum_power_kw\":243.2,\"pack_capacity_ah\":100.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":15,\"other_test_conditions\":null,\"power_kw\":198.4},\"usual_charge_current_a\":50.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":2.0,"last_verified_at":"2026-11-05T07:55:51.818836+00:00","manufacturer":"Neata","model":"TC200","name":"Neata TC200","product_status":"documented","quality_status":"source_backed","record_id":"ca448170-3939-52c5-a91d-be232abad752","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T07:55:51.818836+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T07:55:51.818836+00:00","dc_voltage_nominal_v":512.0,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":335.0,\"capacity_conflict\":{\"capacity_column_ah\":27.0,\"resolution\":\"unresolved; resolved pack capacity withheld\",\"type_label\":\"512V30Ah\"},\"charging_voltage_native\":\"544~552(576)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":27.0,\"maximum_discharge_power_native\":\"55.5KW/10min\",\"maximum_power_kw\":59.7,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":10,\"other_test_conditions\":null,\"power_kw\":55.5},\"usual_charge_current_a\":15.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.5,"last_verified_at":"2026-11-05T07:55:51.818836+00:00","manufacturer":"Neata","model":"TC60","name":"Neata TC60","product_status":"documented","quality_status":"needs_review","record_id":"d824ad55-7bb3-58b7-9475-d1b45abcdd46","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T07:55:51.818836+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T07:55:51.818836+00:00","dc_voltage_nominal_v":480.0,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":265.0,\"charging_voltage_native\":\"510~517.5(540)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":20.0,\"maximum_discharge_power_native\":\"24KW/20min\",\"maximum_power_kw\":27.0,\"pack_capacity_ah\":20.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":20,\"other_test_conditions\":null,\"power_kw\":24.0},\"usual_charge_current_a\":10.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.5,"last_verified_at":"2026-11-05T07:55:51.818836+00:00","manufacturer":"Neata","model":"NC30Y","name":"Neata NC30Y","product_status":"documented","quality_status":"source_backed","record_id":"e8a432ac-e828-59a9-83df-d40911df5ecd","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T07:55:51.818836+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T07:55:51.818836+00:00","dc_voltage_nominal_v":512.0,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":275.0,\"charging_voltage_native\":\"544~552(576)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":20.0,\"maximum_discharge_power_native\":\"25.6KW/20min\",\"maximum_power_kw\":28.8,\"pack_capacity_ah\":20.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":20,\"other_test_conditions\":null,\"power_kw\":25.6},\"usual_charge_current_a\":10.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.5,"last_verified_at":"2026-11-05T07:55:51.818836+00:00","manufacturer":"Neata","model":"NC30","name":"Neata NC30","product_status":"documented","quality_status":"source_backed","record_id":"ff6cd05a-1b49-53b5-948c-78eef106d734","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T07:55:51.818836+00:00","variant":"standard published configuration","width_m":0.6}
