{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T08:50:10.203700+00:00","dc_voltage_nominal_v":716.8,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":1398.0,\"charging_voltage_native\":\"761.6~772.8(806.4)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":200.0,\"maximum_discharge_power_native\":\"141.82KW/60min\",\"maximum_power_kw\":170.24,\"pack_capacity_ah\":200.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":60,\"other_test_conditions\":null,\"power_kw\":141.82},\"usual_charge_current_a\":100.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.5,"last_verified_at":"2026-11-05T08:50:10.203700+00:00","manufacturer":"Neata","model":"NC140","name":"Neata NC140","product_status":"documented","quality_status":"source_backed","record_id":"01ab0b4c-984b-5d07-b3ed-5fe506c5ffaf","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T08:50:10.203700+00:00","variant":"standard published configuration","width_m":1.15}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T08:50:10.203700+00:00","dc_voltage_nominal_v":614.4,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":303.0,\"charging_voltage_native\":\"652.8~662.4(691.2)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":20.0,\"maximum_discharge_power_native\":\"30.72KW/20min\",\"maximum_power_kw\":34.56,\"pack_capacity_ah\":20.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":20,\"other_test_conditions\":null,\"power_kw\":30.72},\"usual_charge_current_a\":10.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.5,"last_verified_at":"2026-11-05T08:50:10.203700+00:00","manufacturer":"Neata","model":"NC36","name":"Neata NC36","product_status":"documented","quality_status":"source_backed","record_id":"12aea9e8-23aa-5053-a262-2ed74dbe99e0","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T08:50:10.203700+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T08:50:10.203700+00:00","dc_voltage_nominal_v":716.8,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":824.0,\"charging_voltage_native\":\"761.6~772.8(806.4)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":100.0,\"maximum_discharge_power_native\":\"141.96KW/30min\",\"maximum_power_kw\":170.24,\"pack_capacity_ah\":100.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":30,\"other_test_conditions\":null,\"power_kw\":141.96},\"usual_charge_current_a\":50.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":2.0,"last_verified_at":"2026-11-05T08:50:10.203700+00:00","manufacturer":"Neata","model":"TC140E","name":"Neata TC140E","product_status":"documented","quality_status":"source_backed","record_id":"1801315e-b8d6-505a-a479-58381ffcca65","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T08:50:10.203700+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T08:50:10.203700+00:00","dc_voltage_nominal_v":768.0,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":705.0,\"charging_voltage_native\":\"816~828(864)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":80.0,\"maximum_discharge_power_native\":\"60KW/15min\",\"maximum_power_kw\":89.55,\"pack_capacity_ah\":80.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":15,\"other_test_conditions\":null,\"power_kw\":60.0},\"usual_charge_current_a\":40.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":2.3,"last_verified_at":"2026-11-05T08:50:10.203700+00:00","manufacturer":"Neata","model":"NC60","name":"Neata NC60","product_status":"documented","quality_status":"source_backed","record_id":"25c4cd83-e589-5d2c-8168-b95b38abcbb9","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T08:50:10.203700+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T08:50:10.203700+00:00","dc_voltage_nominal_v":768.0,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":885.0,\"charging_voltage_native\":\"816~828(864)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":100.0,\"maximum_discharge_power_native\":\"152.1KW/30min\",\"maximum_power_kw\":182.4,\"pack_capacity_ah\":100.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":30,\"other_test_conditions\":null,\"power_kw\":152.1},\"usual_charge_current_a\":50.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":2.3,"last_verified_at":"2026-11-05T08:50:10.203700+00:00","manufacturer":"Neata","model":"TC150E","name":"Neata TC150E","product_status":"documented","quality_status":"source_backed","record_id":"39234f57-9a33-5e38-8fab-934c9c18b631","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T08:50:10.203700+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T08:50:10.203700+00:00","dc_voltage_nominal_v":614.4,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":343.0,\"capacity_conflict\":{\"capacity_column_ah\":27.0,\"resolution\":\"unresolved; resolved pack capacity withheld\",\"type_label\":\"614.4V30Ah\"},\"charging_voltage_native\":\"652.8~662.4(691.2)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":27.0,\"maximum_discharge_power_native\":\"66.6KW/10min\",\"maximum_power_kw\":71.64,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":10,\"other_test_conditions\":null,\"power_kw\":66.6},\"usual_charge_current_a\":15.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.5,"last_verified_at":"2026-11-05T08:50:10.203700+00:00","manufacturer":"Neata","model":"TC72","name":"Neata TC72","product_status":"documented","quality_status":"needs_review","record_id":"46c3f504-29f9-5635-9105-6388f827f8e1","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T08:50:10.203700+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T08:50:10.203700+00:00","dc_voltage_nominal_v":614.4,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":1144.0,\"charging_voltage_native\":\"652.8~662.4(691.2)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":200.0,\"maximum_discharge_power_native\":\"121.56KW/60min\",\"maximum_power_kw\":145.92,\"pack_capacity_ah\":200.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":60,\"other_test_conditions\":null,\"power_kw\":121.56},\"usual_charge_current_a\":100.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":2.3,"last_verified_at":"2026-11-05T08:50:10.203700+00:00","manufacturer":"Neata","model":"NC120","name":"Neata NC120","product_status":"documented","quality_status":"source_backed","record_id":"616376c9-d4b2-5dea-9edc-231e5473177f","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T08:50:10.203700+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T08:50:10.203700+00:00","dc_voltage_nominal_v":614.4,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":500.0,\"charging_voltage_native\":\"652.8~662.4(691.2)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":50.0,\"maximum_discharge_power_native\":\"119.04KW/15min\",\"maximum_power_kw\":145.92,\"pack_capacity_ah\":50.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":15,\"other_test_conditions\":null,\"power_kw\":119.04},\"usual_charge_current_a\":25.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":2.0,"last_verified_at":"2026-11-05T08:50:10.203700+00:00","manufacturer":"Neata","model":"TC120","name":"Neata TC120","product_status":"documented","quality_status":"source_backed","record_id":"73ebb79a-0eaa-52dd-a59e-251b29899f0a","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T08:50:10.203700+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T08:50:10.203700+00:00","dc_voltage_nominal_v":614.4,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":816.0,\"charging_voltage_native\":\"652.8~662.4(691.2)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":100.0,\"maximum_discharge_power_native\":\"198.4KW/15min\",\"maximum_power_kw\":291.84,\"pack_capacity_ah\":100.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":15,\"other_test_conditions\":null,\"power_kw\":198.4},\"usual_charge_current_a\":50.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":2.0,"last_verified_at":"2026-11-05T08:50:10.203700+00:00","manufacturer":"Neata","model":"TC240","name":"Neata TC240","product_status":"documented","quality_status":"source_backed","record_id":"77fbfd14-f837-5161-afb7-fbec0eb07f74","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T08:50:10.203700+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T08:50:10.203700+00:00","dc_voltage_nominal_v":716.8,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":922.0,\"charging_voltage_native\":\"761.6~772.8(806.4)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":100.0,\"maximum_discharge_power_native\":\"277.76KW/15min\",\"maximum_power_kw\":340.76,\"pack_capacity_ah\":100.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":15,\"other_test_conditions\":null,\"power_kw\":277.76},\"usual_charge_current_a\":50.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":2.0,"last_verified_at":"2026-11-05T08:50:10.203700+00:00","manufacturer":"Neata","model":"TC280","name":"Neata TC280","product_status":"documented","quality_status":"source_backed","record_id":"7c417a1c-ef74-5219-b190-bcff8e3f692b","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T08:50:10.203700+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T08:50:10.203700+00:00","dc_voltage_nominal_v":716.8,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":1232.0,\"charging_voltage_native\":\"761.6~772.8(806.4)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":150.0,\"maximum_discharge_power_native\":\"105.98KW/60min\",\"maximum_power_kw\":170.24,\"pack_capacity_ah\":150.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":60,\"other_test_conditions\":null,\"power_kw\":105.98},\"usual_charge_current_a\":75.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.5,"last_verified_at":"2026-11-05T08:50:10.203700+00:00","manufacturer":"Neata","model":"NC98","name":"Neata NC98","product_status":"documented","quality_status":"source_backed","record_id":"7c672c4d-7f93-51c9-8347-c53553ed9704","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T08:50:10.203700+00:00","variant":"standard published configuration","width_m":1.15}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T08:50:10.203700+00:00","dc_voltage_nominal_v":768.0,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":592.5,\"charging_voltage_native\":\"816~828(864)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":50.0,\"maximum_discharge_power_native\":\"148.8KW/15min\",\"maximum_power_kw\":182.4,\"pack_capacity_ah\":50.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":15,\"other_test_conditions\":null,\"power_kw\":148.8},\"usual_charge_current_a\":25.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":2.3,"last_verified_at":"2026-11-05T08:50:10.203700+00:00","manufacturer":"Neata","model":"TC150","name":"Neata TC150","product_status":"documented","quality_status":"source_backed","record_id":"812c1522-6971-5ecf-b68d-e26e868229a8","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T08:50:10.203700+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T08:50:10.203700+00:00","dc_voltage_nominal_v":768.0,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":403.0,\"capacity_conflict\":{\"capacity_column_ah\":27.0,\"resolution\":\"unresolved; resolved pack capacity withheld\",\"type_label\":\"768V30Ah\"},\"charging_voltage_native\":\"816~828(864)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":27.0,\"maximum_discharge_power_native\":\"83.25KW/10min\",\"maximum_power_kw\":89.55,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":10,\"other_test_conditions\":null,\"power_kw\":83.25},\"usual_charge_current_a\":15.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":2.0,"last_verified_at":"2026-11-05T08:50:10.203700+00:00","manufacturer":"Neata","model":"TC90","name":"Neata TC90","product_status":"documented","quality_status":"needs_review","record_id":"84112e25-4bf2-5204-aca9-ba547a637d52","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T08:50:10.203700+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T08:50:10.203700+00:00","dc_voltage_nominal_v":614.4,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":1016.0,\"charging_voltage_native\":\"652.8~662.4(691.2)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":150.0,\"maximum_discharge_power_native\":\"90.84KW/60min\",\"maximum_power_kw\":145.92,\"pack_capacity_ah\":150.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":60,\"other_test_conditions\":null,\"power_kw\":90.84},\"usual_charge_current_a\":75.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":2.3,"last_verified_at":"2026-11-05T08:50:10.203700+00:00","manufacturer":"Neata","model":"NC84","name":"Neata NC84","product_status":"documented","quality_status":"source_backed","record_id":"8542012e-2269-5787-a53a-3e6567999594","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T08:50:10.203700+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T08:50:10.203700+00:00","dc_voltage_nominal_v":614.4,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":588.0,\"charging_voltage_native\":\"652.8~662.4(691.2)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":80.0,\"maximum_discharge_power_native\":\"48KW/60min\",\"maximum_power_kw\":71.64,\"pack_capacity_ah\":80.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":60,\"other_test_conditions\":null,\"power_kw\":48.0},\"usual_charge_current_a\":40.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":2.0,"last_verified_at":"2026-11-05T08:50:10.203700+00:00","manufacturer":"Neata","model":"NC48","name":"Neata NC48","product_status":"documented","quality_status":"source_backed","record_id":"9ae4e933-601c-569b-a2f0-0190f8c2bdb9","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T08:50:10.203700+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T08:50:10.203700+00:00","dc_voltage_nominal_v":614.4,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":732.0,\"charging_voltage_native\":\"652.8~662.4(691.2)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":100.0,\"maximum_discharge_power_native\":\"121.68KW/30min\",\"maximum_power_kw\":145.92,\"pack_capacity_ah\":100.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":30,\"other_test_conditions\":null,\"power_kw\":121.68},\"usual_charge_current_a\":50.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":2.0,"last_verified_at":"2026-11-05T08:50:10.203700+00:00","manufacturer":"Neata","model":"TC120E","name":"Neata TC120E","product_status":"documented","quality_status":"source_backed","record_id":"a144c5d7-237b-5963-b053-9178a6b0114a","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T08:50:10.203700+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T08:50:10.203700+00:00","dc_voltage_nominal_v":768.0,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":1485.0,\"charging_voltage_native\":\"816~828(864)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":200.0,\"maximum_discharge_power_native\":\"151.95KW/60min\",\"maximum_power_kw\":182.4,\"pack_capacity_ah\":200.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":60,\"other_test_conditions\":null,\"power_kw\":151.95},\"usual_charge_current_a\":100.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.5,"last_verified_at":"2026-11-05T08:50:10.203700+00:00","manufacturer":"Neata","model":"NC150","name":"Neata NC150","product_status":"documented","quality_status":"source_backed","record_id":"afad18f6-81a4-5963-b654-c69e5699250b","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T08:50:10.203700+00:00","variant":"standard published configuration","width_m":1.15}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T08:50:10.203700+00:00","dc_voltage_nominal_v":716.8,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":550.0,\"charging_voltage_native\":\"761.6~772.8(806.4)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":50.0,\"maximum_discharge_power_native\":\"138.88KW/15min\",\"maximum_power_kw\":170.24,\"pack_capacity_ah\":50.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":15,\"other_test_conditions\":null,\"power_kw\":138.88},\"usual_charge_current_a\":25.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":2.0,"last_verified_at":"2026-11-05T08:50:10.203700+00:00","manufacturer":"Neata","model":"TC140","name":"Neata TC140","product_status":"documented","quality_status":"source_backed","record_id":"b8ec5589-d2a4-5c9a-b024-983798b5e370","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T08:50:10.203700+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T08:50:10.203700+00:00","dc_voltage_nominal_v":768.0,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":345.0,\"charging_voltage_native\":\"816~828(864)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":20.0,\"maximum_discharge_power_native\":\"38.4KW/20min\",\"maximum_power_kw\":43.2,\"pack_capacity_ah\":20.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":20,\"other_test_conditions\":null,\"power_kw\":38.4},\"usual_charge_current_a\":10.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":2.0,"last_verified_at":"2026-11-05T08:50:10.203700+00:00","manufacturer":"Neata","model":"NC45","name":"Neata NC45","product_status":"documented","quality_status":"source_backed","record_id":"c6dcce3d-da6f-5751-a28b-990c5ba9c1bc","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T08:50:10.203700+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T08:50:10.203700+00:00","dc_voltage_nominal_v":716.8,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":331.0,\"charging_voltage_native\":\"761.6~772.8(806.4)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":20.0,\"maximum_discharge_power_native\":\"35.84KW/20min\",\"maximum_power_ambiguous_native\":\"max.40.32\",\"maximum_power_unit_note\":\"Row omits KW suffix under generic W header; no resolved power scalar selected\",\"pack_capacity_ah\":20.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":20,\"other_test_conditions\":null,\"power_kw\":35.84},\"usual_charge_current_a\":10.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":2.0,"last_verified_at":"2026-11-05T08:50:10.203700+00:00","manufacturer":"Neata","model":"NC42","name":"Neata NC42","product_status":"documented","quality_status":"needs_review","record_id":"cb19ee4d-e00a-5a47-b6a1-b276836f3fba","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T08:50:10.203700+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T08:50:10.203700+00:00","dc_voltage_nominal_v":716.8,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":383.0,\"capacity_conflict\":{\"capacity_column_ah\":27.0,\"resolution\":\"unresolved; resolved pack capacity withheld\",\"type_label\":\"716.8V30Ah\"},\"charging_voltage_native\":\"761.6~772.8(806.4)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":27.0,\"maximum_discharge_power_native\":\"77.7KW/10min\",\"maximum_power_ambiguous_native\":\"max.83.58\",\"maximum_power_unit_note\":\"Row omits KW suffix under generic W header; no resolved power scalar selected\",\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":10,\"other_test_conditions\":null,\"power_kw\":77.7},\"usual_charge_current_a\":15.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":2.0,"last_verified_at":"2026-11-05T08:50:10.203700+00:00","manufacturer":"Neata","model":"TC84","name":"Neata TC84","product_status":"documented","quality_status":"needs_review","record_id":"d178ca73-5ecd-5301-9ef6-0dc9dc37b5c6","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T08:50:10.203700+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T08:50:10.203700+00:00","dc_voltage_nominal_v":768.0,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":1300.0,\"charging_voltage_native\":\"816~828(864)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":150.0,\"maximum_discharge_power_native\":\"113.55KW/60min\",\"maximum_power_kw\":182.4,\"pack_capacity_ah\":150.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":60,\"other_test_conditions\":null,\"power_kw\":113.55},\"usual_charge_current_a\":75.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.5,"last_verified_at":"2026-11-05T08:50:10.203700+00:00","manufacturer":"Neata","model":"NC105","name":"Neata NC105","product_status":"documented","quality_status":"source_backed","record_id":"e43b393d-25b3-5014-a642-01a7da09e118","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T08:50:10.203700+00:00","variant":"standard published configuration","width_m":1.15}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T08:50:10.203700+00:00","dc_voltage_nominal_v":768.0,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":1220.0,\"charging_voltage_native\":\"816~828(864)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":100.0,\"maximum_discharge_power_native\":\"297.6KW/15min\",\"maximum_power_kw\":364.8,\"pack_capacity_ah\":100.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":15,\"other_test_conditions\":null,\"power_kw\":297.6},\"usual_charge_current_a\":50.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":2.3,"last_verified_at":"2026-11-05T08:50:10.203700+00:00","manufacturer":"Neata","model":"TC300","name":"Neata TC300","product_status":"documented","quality_status":"source_backed","record_id":"e988f7fe-9b5d-58bc-bcbf-04bf98a47e0f","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T08:50:10.203700+00:00","variant":"standard published configuration","width_m":0.6}
