{"architecture":"dc_block","capacity_scope":"One stationary cell; not a rack or integrated BESS","cell_capacity_ah":193.0,"chemistry":"Vented lead-acid","conflicts_json":"{\"document_revision_mismatch\":{\"observations\":[{\"field\":\"capacity_ah\",\"hours\":5,\"pdf_locator\":\"p6 row 2V 7 OGi 175\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":172.5,\"web_locator\":\"exact model row 2V 7 OGi 175\",\"web_source_id\":\"tab_ogi_web_20261105\",\"web_value\":167.5},{\"field\":\"capacity_ah\",\"hours\":3,\"pdf_locator\":\"p6 row 2V 7 OGi 175\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":156.0,\"web_locator\":\"exact model row 2V 7 OGi 175\",\"web_source_id\":\"tab_ogi_web_20261105\",\"web_value\":151.3},{\"field\":\"capacity_ah\",\"hours\":1,\"pdf_locator\":\"p6 row 2V 7 OGi 175\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":114.1,\"web_locator\":\"exact model row 2V 7 OGi 175\",\"web_source_id\":\"tab_ogi_web_20261105\",\"web_value\":110.7}],\"resolution\":\"Revision equivalence unresolved; both observations quarantined, neither selected\"},\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":2,"depth_m":0.103,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":193.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":91.2,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":56.9,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":39.6,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One cell\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":11.7,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":0.42,\"locator\":\"PDF p6 exact row 2V 7 OGi 175; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"cell\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":4.49,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":15.3},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[1,2,3],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 2V 7 OGi 175\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell in SAN container","height_m":0.42,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"2V 7 OGi 175","name":"TAB 2V 7 OGi 175","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"0b5c6dc2-ab9b-5970-ac2d-d7b15a12c9e8","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary cell; brochure V15-03-01-2022","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a rack or integrated BESS","cell_capacity_ah":135.0,"chemistry":"Vented lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":2,"depth_m":0.103,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":135.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":123.0,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":111.3,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":81.6,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":20},{\"capacity_ah\":69.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":44.3,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":31.7,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One cell\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":9.0,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":0.6,\"locator\":\"PDF p6 exact row 2V 5 OGi 125; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"cell\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":3.24,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":12.6},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 2V 5 OGi 125\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell in SAN container","height_m":0.42,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"2V 5 OGi 125","name":"TAB 2V 5 OGi 125","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"183d5e58-6614-517b-92f5-8b5a99bd9853","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary cell; brochure V15-03-01-2022","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; not a rack or integrated BESS","chemistry":"Vented lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":6,"depth_m":0.272,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":228.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":197.5,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":178.8,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":130.0,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":20},{\"capacity_ah\":108.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":67.3,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":46.8,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One monobloc\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":39.4,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":1.11,\"locator\":\"PDF p6 exact row 6V 8 OGi 200; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"monobloc\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":5.63,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":49.8},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 6V 8 OGi 200\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary monobloc in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"6V 8 OGi 200","name":"TAB 6V 8 OGi 200","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"33efc6e3-e17f-5944-a2de-b5920570889f","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary monobloc; brochure V15-03-01-2022","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a rack or integrated BESS","cell_capacity_ah":270.0,"chemistry":"Vented lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":2,"depth_m":0.124,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":270.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":247.0,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":223.5,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":161.7,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":20},{\"capacity_ah\":133.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":80.5,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":55.3,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One cell\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":17.2,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":0.3,\"locator\":\"PDF p6 exact row 2V 10 OGi 250; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"cell\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":6.65,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":21.3},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 2V 10 OGi 250\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell in SAN container","height_m":0.42,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"2V 10 OGi 250","name":"TAB 2V 10 OGi 250","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"3f197a83-37fc-5b37-9759-c39205f244ba","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary cell; brochure V15-03-01-2022","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; not a rack or integrated BESS","chemistry":"Vented lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":12,"depth_m":0.38,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":135.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":123.0,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":111.3,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":81.6,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":20},{\"capacity_ah\":69.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":44.3,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":31.7,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One monobloc\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":55.0,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":3.57,\"locator\":\"PDF p6 exact row 12V 5 OGi 125; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"monobloc\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":3.52,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":68.9},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 12V 5 OGi 125\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary monobloc in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"12V 5 OGi 125","name":"TAB 12V 5 OGi 125","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"44de51ff-1c64-5e40-a7c2-b64180197b3e","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary monobloc; brochure V15-03-01-2022","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a rack or integrated BESS","cell_capacity_ah":105.0,"chemistry":"Vented lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":2,"depth_m":0.103,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":105.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":98.5,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":89.4,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":65.7,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":20},{\"capacity_ah\":56.1,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":36.1,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":26.1,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One cell\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":7.7,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":0.74,\"locator\":\"PDF p6 exact row 2V 4 OGi 100; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"cell\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":2.52,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":11.1},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 2V 4 OGi 100\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell in SAN container","height_m":0.42,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"2V 4 OGi 100","name":"TAB 2V 4 OGi 100","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"57bece5c-c141-5148-8045-4da968304f44","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary cell; brochure V15-03-01-2022","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; not a rack or integrated BESS","chemistry":"Vented lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":6,"depth_m":0.38,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":304.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":271.5,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":245.1,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":177.6,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":20},{\"capacity_ah\":146.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":88.5,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":60.7,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One monobloc\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":53.5,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":0.81,\"locator\":\"PDF p6 exact row 6V 11 OGi 275; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"monobloc\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":7.78,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":68.3},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 6V 11 OGi 275\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary monobloc in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"6V 11 OGi 275","name":"TAB 6V 11 OGi 275","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"5dba0d35-f120-5811-8f89-e5fd2f490653","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary monobloc; brochure V15-03-01-2022","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; not a rack or integrated BESS","chemistry":"Vented lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":12,"depth_m":0.272,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":29.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":25.5,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":22.5,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":16.8,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":20},{\"capacity_ah\":14.3,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":9.2,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":6.7,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One monobloc\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":23.4,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":16.79,\"locator\":\"PDF p6 exact row 12V 1 OGi 25; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"monobloc\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":0.72,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":35.0},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 12V 1 OGi 25\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary monobloc in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"12V 1 OGi 25","name":"TAB 12V 1 OGi 25","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"6242f818-08f5-5075-b7b9-49564899fed8","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary monobloc; brochure V15-03-01-2022","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; not a rack or integrated BESS","chemistry":"Vented lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":6,"depth_m":0.38,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":254.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":221.5,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":200.7,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":145.8,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":20},{\"capacity_ah\":121.5,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":75.5,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":52.6,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One monobloc\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":48.0,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":0.99,\"locator\":\"PDF p6 exact row 6V 9 OGi 225; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"monobloc\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":6.36,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":63.2},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 6V 9 OGi 225\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary monobloc in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"6V 9 OGi 225","name":"TAB 6V 9 OGi 225","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"87fb8147-c47f-54fb-aff0-7de124019366","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary monobloc; brochure V15-03-01-2022","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a rack or integrated BESS","cell_capacity_ah":346.7,"chemistry":"Vented lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":2,"depth_m":0.145,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":346.7,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":320.7,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":290.6,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":210.6,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":20},{\"capacity_ah\":172.8,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":104.5,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":71.8,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One cell\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":23.8,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":0.23,\"locator\":\"PDF p6 exact row 2V 13 OGi 325; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"cell\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":8.32,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":27.6},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 2V 13 OGi 325\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell in SAN container","height_m":0.42,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"2V 13 OGi 325","name":"TAB 2V 13 OGi 325","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"8accb87d-f642-5946-a101-4999ebeb628f","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary cell; brochure V15-03-01-2022","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a rack or integrated BESS","cell_capacity_ah":684.0,"chemistry":"Vented lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":2,"depth_m":0.205,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":684.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":592.5,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":536.4,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":390.0,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":20},{\"capacity_ah\":324.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":201.9,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":140.4,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One cell\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":39.4,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":0.13,\"locator\":\"PDF p6 exact row 2V 24 OGi 600; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"cell\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":16.42,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":49.8},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 2V 24 OGi 600\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell in SAN container","height_m":0.392,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"2V 24 OGi 600","name":"TAB 2V 24 OGi 600","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"9a567acf-55d7-53a3-9b10-8fbfa0f8eaa6","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary cell; brochure V15-03-01-2022","width_m":0.272}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a rack or integrated BESS","cell_capacity_ah":165.0,"chemistry":"Vented lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":2,"depth_m":0.103,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":165.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":148.5,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":133.8,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":98.2,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":20},{\"capacity_ah\":82.5,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":52.7,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":37.1,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One cell\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":10.7,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":0.5,\"locator\":\"PDF p6 exact row 2V 6 OGi 150; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"cell\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":3.96,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":14.4},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 2V 6 OGi 150\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell in SAN container","height_m":0.42,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"2V 6 OGi 150","name":"TAB 2V 6 OGi 150","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"9a6af05e-50d7-5d34-9468-5007f2d847d9","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary cell; brochure V15-03-01-2022","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a rack or integrated BESS","cell_capacity_ah":320.0,"chemistry":"Vented lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":2,"depth_m":0.145,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":320.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":296.0,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":268.2,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":194.4,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":20},{\"capacity_ah\":159.5,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":96.5,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":66.3,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One cell\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":21.8,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":0.25,\"locator\":\"PDF p6 exact row 2V 12 OGi 300; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"cell\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":7.68,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":25.1},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 2V 12 OGi 300\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell in SAN container","height_m":0.42,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"2V 12 OGi 300","name":"TAB 2V 12 OGi 300","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"9c145c41-d05c-5669-afac-9dee9d2b0e12","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary cell; brochure V15-03-01-2022","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a rack or integrated BESS","cell_capacity_ah":228.0,"chemistry":"Vented lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":2,"depth_m":0.103,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":228.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":197.5,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":178.8,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":130.0,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":20},{\"capacity_ah\":108.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":67.3,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":46.8,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One cell\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":13.6,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":0.37,\"locator\":\"PDF p6 exact row 2V 8 OGi 200; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"cell\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":5.47,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":17.3},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 2V 8 OGi 200\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell in SAN container","height_m":0.42,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"2V 8 OGi 200","name":"TAB 2V 8 OGi 200","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"a3a0cb1b-3ad5-5974-8002-cb599f12f9e5","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary cell; brochure V15-03-01-2022","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a rack or integrated BESS","cell_capacity_ah":373.3,"chemistry":"Vented lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":2,"depth_m":0.145,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":373.3,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":345.3,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":312.9,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":226.8,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":20},{\"capacity_ah\":186.1,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":112.6,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":77.4,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One cell\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":25.9,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":0.21,\"locator\":\"PDF p6 exact row 2V 14 OGi 350; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"cell\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":8.96,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":30.0},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 2V 14 OGi 350\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell in SAN container","height_m":0.42,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"2V 14 OGi 350","name":"TAB 2V 14 OGi 350","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"a3e4c174-035e-5ee0-967c-fb0c37a38d67","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary cell; brochure V15-03-01-2022","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; not a rack or integrated BESS","chemistry":"Vented lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":12,"depth_m":0.272,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":105.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":98.5,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":89.4,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":65.7,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":20},{\"capacity_ah\":56.1,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":36.1,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":26.1,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One monobloc\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":44.1,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":4.46,\"locator\":\"PDF p6 exact row 12V 4 OGi 100; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"monobloc\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":2.81,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":54.1},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 12V 4 OGi 100\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary monobloc in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"12V 4 OGi 100","name":"TAB 12V 4 OGi 100","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"b34206be-c86b-50e9-b930-1c353d7c607b","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary monobloc; brochure V15-03-01-2022","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; not a rack or integrated BESS","chemistry":"Vented lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":12,"depth_m":0.272,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":55.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":49.5,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":44.7,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":32.8,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":20},{\"capacity_ah\":28.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":18.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":13.1,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One monobloc\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":30.3,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":8.81,\"locator\":\"PDF p6 exact row 12V 2 OGi 50; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"monobloc\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":1.41,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":41.2},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 12V 2 OGi 50\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary monobloc in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"12V 2 OGi 50","name":"TAB 12V 2 OGi 50","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"b85e8325-dbb4-5109-b869-87dbba1820e8","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary monobloc; brochure V15-03-01-2022","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a rack or integrated BESS","cell_capacity_ah":304.0,"chemistry":"Vented lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":2,"depth_m":0.145,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":304.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":271.5,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":245.1,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":177.6,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":20},{\"capacity_ah\":146.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":88.5,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":60.7,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One cell\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":19.0,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":0.27,\"locator\":\"PDF p6 exact row 2V 11 OGi 275; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"cell\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":7.55,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":22.8},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 2V 11 OGi 275\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell in SAN container","height_m":0.42,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"2V 11 OGi 275","name":"TAB 2V 11 OGi 275","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"bf67abcc-b8f1-5329-bf04-48b4b3f4f23d","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary cell; brochure V15-03-01-2022","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a rack or integrated BESS","cell_capacity_ah":254.0,"chemistry":"Vented lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":2,"depth_m":0.103,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":254.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":221.5,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":200.7,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":145.8,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":20},{\"capacity_ah\":121.5,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":75.5,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":52.6,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One cell\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":15.4,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":0.33,\"locator\":\"PDF p6 exact row 2V 9 OGi 225; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"cell\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":6.1,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":19.2},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 2V 9 OGi 225\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell in SAN container","height_m":0.42,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"2V 9 OGi 225","name":"TAB 2V 9 OGi 225","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"bfb6fa37-8892-52f9-950d-70d482332bd6","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary cell; brochure V15-03-01-2022","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; not a rack or integrated BESS","chemistry":"Vented lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":12,"depth_m":0.272,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":80.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":74.5,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":67.5,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":49.6,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":20},{\"capacity_ah\":42.2,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":27.3,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":19.8,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One monobloc\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":36.6,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":5.94,\"locator\":\"PDF p6 exact row 12V 3 OGi 75; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"monobloc\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":2.11,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":47.0},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 12V 3 OGi 75\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary monobloc in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"12V 3 OGi 75","name":"TAB 12V 3 OGi 75","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"d6748f27-1019-58b8-aee1-a62f22461189","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary monobloc; brochure V15-03-01-2022","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; not a rack or integrated BESS","chemistry":"Vented lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":6,"depth_m":0.38,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":270.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":247.0,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":223.5,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":161.7,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":20},{\"capacity_ah\":133.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":80.5,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":55.3,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One monobloc\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":51.2,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":0.89,\"locator\":\"PDF p6 exact row 6V 10 OGi 250; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"monobloc\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":7.04,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":66.2},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 6V 10 OGi 250\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary monobloc in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"6V 10 OGi 250","name":"TAB 6V 10 OGi 250","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"d75878e0-6f87-51dc-9804-8e0fa6790278","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary monobloc; brochure V15-03-01-2022","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a rack or integrated BESS","cell_capacity_ah":80.0,"chemistry":"Vented lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":2,"depth_m":0.103,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":80.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":74.5,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":67.5,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":49.6,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":20},{\"capacity_ah\":42.2,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":27.3,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":19.8,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One cell\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":6.5,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":0.99,\"locator\":\"PDF p6 exact row 2V 3 OGi 75; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"cell\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":1.92,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":9.9},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 2V 3 OGi 75\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell in SAN container","height_m":0.42,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"2V 3 OGi 75","name":"TAB 2V 3 OGi 75","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"def69e7a-c39b-570d-abf4-85a39b45fd35","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary cell; brochure V15-03-01-2022","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; not a rack or integrated BESS","chemistry":"Vented lead-acid","conflicts_json":"{\"document_revision_mismatch\":{\"observations\":[{\"field\":\"capacity_ah\",\"hours\":10,\"pdf_locator\":\"p6 row 6V 7 OGi 175\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":193.0,\"web_locator\":\"exact model row 6V 7 OGi 175\",\"web_source_id\":\"tab_ogi_web_20261105\",\"web_value\":187.2},{\"field\":\"capacity_ah\",\"hours\":5,\"pdf_locator\":\"p6 row 6V 7 OGi 175\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":172.5,\"web_locator\":\"exact model row 6V 7 OGi 175\",\"web_source_id\":\"tab_ogi_web_20261105\",\"web_value\":167.3},{\"field\":\"capacity_ah\",\"hours\":3,\"pdf_locator\":\"p6 row 6V 7 OGi 175\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":156.0,\"web_locator\":\"exact model row 6V 7 OGi 175\",\"web_source_id\":\"tab_ogi_web_20261105\",\"web_value\":151.3},{\"field\":\"capacity_ah\",\"hours\":1,\"pdf_locator\":\"p6 row 6V 7 OGi 175\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":114.1,\"web_locator\":\"exact model row 6V 7 OGi 175\",\"web_source_id\":\"tab_ogi_web_20261105\",\"web_value\":110.7}],\"resolution\":\"Revision equivalence unresolved; both observations quarantined, neither selected\"},\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":6,"depth_m":0.272,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":91.2,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":56.9,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":39.6,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One monobloc\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":35.9,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":1.27,\"locator\":\"PDF p6 exact row 6V 7 OGi 175; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"monobloc\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":4.93,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":46.6},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[0,1,2,3],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 6V 7 OGi 175\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary monobloc in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"6V 7 OGi 175","name":"TAB 6V 7 OGi 175","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"ea0ff22f-3bb0-58cf-9d2c-b0847c8ddd82","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary monobloc; brochure V15-03-01-2022","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; not a rack or integrated BESS","chemistry":"Vented lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":6,"depth_m":0.38,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":320.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":296.0,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":268.2,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":194.4,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":20},{\"capacity_ah\":159.5,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":96.5,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":66.3,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One monobloc\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":56.4,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":0.74,\"locator\":\"PDF p6 exact row 6V 12 OGi 300; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"monobloc\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":8.44,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":70.8},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 6V 12 OGi 300\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary monobloc in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"6V 12 OGi 300","name":"TAB 6V 12 OGi 300","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"ed6095d3-e205-504c-9fc8-f8b8e27a6c4b","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary monobloc; brochure V15-03-01-2022","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; not a rack or integrated BESS","chemistry":"Vented lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/K below 10 °C in the monthly average\",\"locator\":\"PDF p7 Charging / Float charge\",\"resolution\":\"Potential printed unit anomaly; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T15:12:33.904099+00:00","cycle_life":1000,"cycle_life_conditions":"EN/IEC 60896-11; cycle-test depth of discharge and retention not stated. Separate normal-use recommendation up to 80% DoD is not assumed to be the cycle test.","dc_voltage_nominal_v":12,"depth_m":0.38,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Ah observations at 20°C with rate-specific end voltage. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_ogi\":{\"capacity_observations\":[{\"capacity_ah\":165.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":148.5,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":133.8,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":98.2,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":20},{\"capacity_ah\":82.5,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":20},{\"capacity_ah\":52.7,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":20},{\"capacity_ah\":37.1,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":20}],\"capacity_scope\":\"One monobloc\",\"charging\":{\"boost_condition\":\"time limited\",\"boost_v_per_cell\":[2.35,2.4],\"charging_voltage_v_per_cell\":2.23,\"float_temperature_c\":[10,55],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"initial_current_formula\":\"1.5 * I10\",\"initial_discharge_pct_c10\":50,\"time_hours_to_up_to_92_pct\":6},\"container\":\"Transparent SAN; dark grey SAN lid\",\"design_life_claims\":[{\"temperature_c\":20,\"years_upper\":15},{\"temperature_c\":30,\"years_upper\":7.5},{\"temperature_c\":40,\"years_upper\":4}],\"design_life_is_warranty\":false,\"dimensions_basis\":\"L mapped to depth, W to width, H overall height including terminals per p7 sketch\",\"dry_mass_kg\":61.8,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte\":{\"density_kg_l\":1.24,\"temperature_c\":20,\"tolerance_kg_l\":0.01,\"type\":\"sulfuric acid\"},\"fault_current_scope\":\"Short-circuit current in kA, not continuous or peak operating current\",\"internal_resistance_milliohm\":2.97,\"locator\":\"PDF p6 exact row 12V 6 OGi 150; p7 OGi conditions and rated-voltage nomenclature\",\"maintenance_intervals\":{\"six_months\":\"Battery voltage, pilot block voltage and temperature\",\"twelve_months\":\"Battery voltage, all block voltages and temperature\"},\"negative_plate\":\"Flat plate\",\"normal_use_discharge\":{\"depth_of_discharge_pct_upper\":80,\"scope\":\"Normal-use recommendation; avoid beyond rate-dependent final voltage. Not the stated cycle-test condition.\"},\"positive_plate\":\"Robust grid; PbSe alloy <2% Sb\",\"product_level\":\"monobloc\",\"protection_claim\":{\"rating\":\"IP25\",\"scope\":\"OEM protection claim; not independent certification\",\"standard\":\"DIN 40050\",\"touch_protection\":\"VBG4\"},\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month_approx\":3,\"temperature_c\":20},\"short_circuit_current_ka\":4.22,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"measurements\":\"DIN 40737 part 3\",\"scope\":\"OEM claims; certificates not independently verified\",\"tests\":\"EN/IEC 60896-11\",\"ventilation_and_safety\":\"EN/IEC 62485-2\"},\"terminal\":\"M10 brass insert\",\"water_refilling_interval\":{\"temperature_c\":20,\"years_lower_exclusive\":3},\"weight_tolerance_pct\":5,\"wet_mass_kg\":75.3},\"web_corroboration\":{\"columns_compared\":14,\"differing_capacity_columns\":[],\"html_mass_order\":\"wet, dry\",\"locator\":\"Exact model row 12V 6 OGi 150\",\"pdf_mass_order\":\"dry, wet\",\"source_id\":\"tab_ogi_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_ogi_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary monobloc in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T15:12:33.904099+00:00","manufacturer":"TAB","model":"12V 6 OGi 150","name":"TAB 12V 6 OGi 150","notes":"Exact stationary battery model. Conflicting rate capacities withheld; temperature-compensation unit printed as mV/K remains unresolved. Life claims are conditional upper bounds, not warranty.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OGi","product_status":"documented","quality_status":"needs_review","record_id":"fa380798-de0e-567b-a565-cd2c452c2bd9","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/ogi/"],"sources":["tab_identity_20261105","tab_ogi_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T15:12:33.904099+00:00","variant":"OGi stationary monobloc; brochure V15-03-01-2022","width_m":0.205}
