{"architecture":"dc_block","capacity_scope":"One catalogued stationary battery unit; not an integrated BESS","chemistry":"Vented lead-acid","created_at":"2026-11-05T15:59:17.131287+00:00","depth_m":0.21,"energy_conditions":"Rate-specific Ah and end voltage in evidence extension; reference temperature unstated. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"tab_ogi_live\":{\"capacity_observations\":[{\"capacity_ah\":1360.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":null},{\"capacity_ah\":1130.0,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":null},{\"capacity_ah\":1014.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":null},{\"capacity_ah\":789.0,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":null},{\"capacity_ah\":530.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":null},{\"capacity_ah\":267.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":null},{\"capacity_ah\":null,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":null}],\"capacity_scope\":\"One catalogued stationary battery unit; product level not inferred for unprefixed models\",\"dimensions_basis\":\"Table L mapped to depth; W to width; H to height\",\"dry_mass_kg\":78.5,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density\":{\"kg_l\":1.24,\"temperature_c\":20,\"temperature_scope\":\"Density only; not a capacity test temperature\",\"tolerance_kg_l\":0.01},\"fault_current_scope\":\"Short-circuit current, not operating charge/discharge current\",\"height_mm\":700.0,\"internal_resistance_milliohm\":0.13,\"length_mm\":210.0,\"locator\":\"Exact model row 17 OGi 1360; discharge time and end-voltage column headers\",\"mass_tolerance_pct\":5,\"missing_values\":\"Blank 1/12-hour capacities preserved; no nominal voltage inferred from model numbers without V prefix\",\"short_circuit_current_ka\":15.3,\"source_id\":\"tab_ogi_web_20261105\",\"standard_claim\":{\"scope\":\"Manufacturer table claim; no independent certificate verified\",\"standard\":\"EN/IEC 60896-11\"},\"wet_mass_kg\":98.0,\"width_mm\":275.0}}","field_sources_json":"{\"architecture\":[\"tab_ogi_web_20261105\"],\"capacity_scope\":[\"tab_ogi_web_20261105\"],\"chemistry\":[\"tab_ogi_web_20261105\"],\"depth_m\":[\"tab_ogi_web_20261105\"],\"energy_conditions\":[\"tab_ogi_web_20261105\"],\"extensions_json\":[\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_ogi_web_20261105\"],\"height_m\":[\"tab_ogi_web_20261105\"],\"manufacturer\":[\"tab_ogi_web_20261105\"],\"model\":[\"tab_ogi_web_20261105\"],\"name\":[\"tab_ogi_web_20261105\"],\"product_family\":[\"tab_ogi_web_20261105\"],\"product_status\":[\"tab_ogi_web_20261105\"],\"record_scope\":[\"tab_ogi_web_20261105\"],\"variant\":[\"tab_ogi_web_20261105\"],\"width_m\":[\"tab_ogi_web_20261105\"]}","form_factor":"Stationary battery unit","height_m":0.7,"last_verified_at":"2026-11-05T15:59:17.131287+00:00","manufacturer":"TAB","model":"17 OGi 1360","name":"TAB 17 OGi 1360","notes":"Exact live-table model. No brochure-only charging, design-life, cycle, temperature or terminal specifications extrapolated. Nominal voltage unknown for models lacking an explicit V prefix.","product_family":"OGi","product_status":"documented","quality_status":"source_backed","record_id":"080f9efd-7ef6-5e22-8656-84d5bf29529c","record_scope":"configuration","source_urls":["https://www.tab.si/products/ogi/"],"sources":["tab_ogi_web_20261105"],"updated_at":"2026-11-05T15:59:17.131287+00:00","variant":"OGi stationary unit; live OEM table","width_m":0.275}
{"architecture":"dc_block","capacity_scope":"One catalogued stationary battery unit; not an integrated BESS","chemistry":"Vented lead-acid","created_at":"2026-11-05T15:59:17.131287+00:00","depth_m":0.21,"energy_conditions":"Rate-specific Ah and end voltage in evidence extension; reference temperature unstated. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"tab_ogi_live\":{\"capacity_observations\":[{\"capacity_ah\":830.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":null},{\"capacity_ah\":710.0,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":null},{\"capacity_ah\":636.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":null},{\"capacity_ah\":496.0,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":null},{\"capacity_ah\":333.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":null},{\"capacity_ah\":168.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":null},{\"capacity_ah\":null,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":null}],\"capacity_scope\":\"One catalogued stationary battery unit; product level not inferred for unprefixed models\",\"dimensions_basis\":\"Table L mapped to depth; W to width; H to height\",\"dry_mass_kg\":49.5,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density\":{\"kg_l\":1.24,\"temperature_c\":20,\"temperature_scope\":\"Density only; not a capacity test temperature\",\"tolerance_kg_l\":0.01},\"fault_current_scope\":\"Short-circuit current, not operating charge/discharge current\",\"height_mm\":700.0,\"internal_resistance_milliohm\":0.23,\"length_mm\":210.0,\"locator\":\"Exact model row 10 OGi 800; discharge time and end-voltage column headers\",\"mass_tolerance_pct\":5,\"missing_values\":\"Blank 1/12-hour capacities preserved; no nominal voltage inferred from model numbers without V prefix\",\"short_circuit_current_ka\":9.0,\"source_id\":\"tab_ogi_web_20261105\",\"standard_claim\":{\"scope\":\"Manufacturer table claim; no independent certificate verified\",\"standard\":\"EN/IEC 60896-11\"},\"wet_mass_kg\":62.0,\"width_mm\":191.0}}","field_sources_json":"{\"architecture\":[\"tab_ogi_web_20261105\"],\"capacity_scope\":[\"tab_ogi_web_20261105\"],\"chemistry\":[\"tab_ogi_web_20261105\"],\"depth_m\":[\"tab_ogi_web_20261105\"],\"energy_conditions\":[\"tab_ogi_web_20261105\"],\"extensions_json\":[\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_ogi_web_20261105\"],\"height_m\":[\"tab_ogi_web_20261105\"],\"manufacturer\":[\"tab_ogi_web_20261105\"],\"model\":[\"tab_ogi_web_20261105\"],\"name\":[\"tab_ogi_web_20261105\"],\"product_family\":[\"tab_ogi_web_20261105\"],\"product_status\":[\"tab_ogi_web_20261105\"],\"record_scope\":[\"tab_ogi_web_20261105\"],\"variant\":[\"tab_ogi_web_20261105\"],\"width_m\":[\"tab_ogi_web_20261105\"]}","form_factor":"Stationary battery unit","height_m":0.7,"last_verified_at":"2026-11-05T15:59:17.131287+00:00","manufacturer":"TAB","model":"10 OGi 800","name":"TAB 10 OGi 800","notes":"Exact live-table model. No brochure-only charging, design-life, cycle, temperature or terminal specifications extrapolated. Nominal voltage unknown for models lacking an explicit V prefix.","product_family":"OGi","product_status":"documented","quality_status":"source_backed","record_id":"173e1d58-9dd8-5a86-ac98-aeb301d20504","record_scope":"configuration","source_urls":["https://www.tab.si/products/ogi/"],"sources":["tab_ogi_web_20261105"],"updated_at":"2026-11-05T15:59:17.131287+00:00","variant":"OGi stationary unit; live OEM table","width_m":0.191}
{"architecture":"dc_block","capacity_scope":"One catalogued stationary battery unit; not an integrated BESS","chemistry":"Vented lead-acid","created_at":"2026-11-05T15:59:17.131287+00:00","depth_m":0.21,"energy_conditions":"Rate-specific Ah and end voltage in evidence extension; reference temperature unstated. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"tab_ogi_live\":{\"capacity_observations\":[{\"capacity_ah\":910.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":null},{\"capacity_ah\":775.0,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":null},{\"capacity_ah\":696.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":null},{\"capacity_ah\":541.0,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":null},{\"capacity_ah\":363.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":null},{\"capacity_ah\":183.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":null},{\"capacity_ah\":null,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":null}],\"capacity_scope\":\"One catalogued stationary battery unit; product level not inferred for unprefixed models\",\"dimensions_basis\":\"Table L mapped to depth; W to width; H to height\",\"dry_mass_kg\":53.5,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density\":{\"kg_l\":1.24,\"temperature_c\":20,\"temperature_scope\":\"Density only; not a capacity test temperature\",\"tolerance_kg_l\":0.01},\"fault_current_scope\":\"Short-circuit current, not operating charge/discharge current\",\"height_mm\":700.0,\"internal_resistance_milliohm\":0.21,\"length_mm\":210.0,\"locator\":\"Exact model row 11 OGi 880; discharge time and end-voltage column headers\",\"mass_tolerance_pct\":5,\"missing_values\":\"Blank 1/12-hour capacities preserved; no nominal voltage inferred from model numbers without V prefix\",\"short_circuit_current_ka\":9.9,\"source_id\":\"tab_ogi_web_20261105\",\"standard_claim\":{\"scope\":\"Manufacturer table claim; no independent certificate verified\",\"standard\":\"EN/IEC 60896-11\"},\"wet_mass_kg\":68.0,\"width_mm\":191.0}}","field_sources_json":"{\"architecture\":[\"tab_ogi_web_20261105\"],\"capacity_scope\":[\"tab_ogi_web_20261105\"],\"chemistry\":[\"tab_ogi_web_20261105\"],\"depth_m\":[\"tab_ogi_web_20261105\"],\"energy_conditions\":[\"tab_ogi_web_20261105\"],\"extensions_json\":[\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_ogi_web_20261105\"],\"height_m\":[\"tab_ogi_web_20261105\"],\"manufacturer\":[\"tab_ogi_web_20261105\"],\"model\":[\"tab_ogi_web_20261105\"],\"name\":[\"tab_ogi_web_20261105\"],\"product_family\":[\"tab_ogi_web_20261105\"],\"product_status\":[\"tab_ogi_web_20261105\"],\"record_scope\":[\"tab_ogi_web_20261105\"],\"variant\":[\"tab_ogi_web_20261105\"],\"width_m\":[\"tab_ogi_web_20261105\"]}","form_factor":"Stationary battery unit","height_m":0.7,"last_verified_at":"2026-11-05T15:59:17.131287+00:00","manufacturer":"TAB","model":"11 OGi 880","name":"TAB 11 OGi 880","notes":"Exact live-table model. No brochure-only charging, design-life, cycle, temperature or terminal specifications extrapolated. Nominal voltage unknown for models lacking an explicit V prefix.","product_family":"OGi","product_status":"documented","quality_status":"source_backed","record_id":"1e6dbd88-ec44-5474-b4ae-088643e18f9a","record_scope":"configuration","source_urls":["https://www.tab.si/products/ogi/"],"sources":["tab_ogi_web_20261105"],"updated_at":"2026-11-05T15:59:17.131287+00:00","variant":"OGi stationary unit; live OEM table","width_m":0.191}
{"architecture":"dc_block","capacity_scope":"One catalogued stationary battery unit; not an integrated BESS","chemistry":"Vented lead-acid","created_at":"2026-11-05T15:59:17.131287+00:00","dc_voltage_nominal_v":2,"depth_m":0.205,"energy_conditions":"Rate-specific Ah and end voltage in evidence extension; reference temperature unstated. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"tab_ogi_live\":{\"capacity_observations\":[{\"capacity_ah\":810.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":null},{\"capacity_ah\":741.0,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":null},{\"capacity_ah\":670.5,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":null},{\"capacity_ah\":485.1,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":null},{\"capacity_ah\":399.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":null},{\"capacity_ah\":241.5,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":null},{\"capacity_ah\":165.9,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":null}],\"capacity_scope\":\"One catalogued stationary battery unit; product level not inferred for unprefixed models\",\"dimensions_basis\":\"Table L mapped to depth; W to width; H to height\",\"dry_mass_kg\":51.2,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density\":{\"kg_l\":1.24,\"temperature_c\":20,\"temperature_scope\":\"Density only; not a capacity test temperature\",\"tolerance_kg_l\":0.01},\"fault_current_scope\":\"Short-circuit current, not operating charge/discharge current\",\"height_mm\":392.0,\"internal_resistance_milliohm\":0.1,\"length_mm\":205.0,\"locator\":\"Exact model row 2V 30 OGi 750; discharge time and end-voltage column headers\",\"mass_tolerance_pct\":5,\"missing_values\":\"Blank 1/12-hour capacities preserved; no nominal voltage inferred from model numbers without V prefix\",\"short_circuit_current_ka\":21.89,\"source_id\":\"tab_ogi_web_20261105\",\"standard_claim\":{\"scope\":\"Manufacturer table claim; no independent certificate verified\",\"standard\":\"EN/IEC 60896-11\"},\"wet_mass_kg\":66.2,\"width_mm\":380.0}}","field_sources_json":"{\"architecture\":[\"tab_ogi_web_20261105\"],\"capacity_scope\":[\"tab_ogi_web_20261105\"],\"chemistry\":[\"tab_ogi_web_20261105\"],\"dc_voltage_nominal_v\":[\"tab_ogi_web_20261105\"],\"depth_m\":[\"tab_ogi_web_20261105\"],\"energy_conditions\":[\"tab_ogi_web_20261105\"],\"extensions_json\":[\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_ogi_web_20261105\"],\"height_m\":[\"tab_ogi_web_20261105\"],\"manufacturer\":[\"tab_ogi_web_20261105\"],\"model\":[\"tab_ogi_web_20261105\"],\"name\":[\"tab_ogi_web_20261105\"],\"product_family\":[\"tab_ogi_web_20261105\"],\"product_status\":[\"tab_ogi_web_20261105\"],\"record_scope\":[\"tab_ogi_web_20261105\"],\"variant\":[\"tab_ogi_web_20261105\"],\"width_m\":[\"tab_ogi_web_20261105\"]}","form_factor":"Stationary battery unit","height_m":0.392,"last_verified_at":"2026-11-05T15:59:17.131287+00:00","manufacturer":"TAB","model":"2V 30 OGi 750","name":"TAB 2V 30 OGi 750","notes":"Exact live-table model. No brochure-only charging, design-life, cycle, temperature or terminal specifications extrapolated. Nominal voltage unknown for models lacking an explicit V prefix.","product_family":"OGi","product_status":"documented","quality_status":"source_backed","record_id":"235da613-638d-5d14-b061-b103f2de6288","record_scope":"configuration","source_urls":["https://www.tab.si/products/ogi/"],"sources":["tab_ogi_web_20261105"],"updated_at":"2026-11-05T15:59:17.131287+00:00","variant":"OGi stationary unit; live OEM table","width_m":0.38}
{"architecture":"dc_block","capacity_scope":"One catalogued stationary battery unit; not an integrated BESS","chemistry":"Vented lead-acid","created_at":"2026-11-05T15:59:17.131287+00:00","depth_m":0.145,"energy_conditions":"Rate-specific Ah and end voltage in evidence extension; reference temperature unstated. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"tab_ogi_live\":{\"capacity_observations\":[{\"capacity_ah\":490.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":null},{\"capacity_ah\":420.0,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":null},{\"capacity_ah\":375.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":null},{\"capacity_ah\":292.0,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":null},{\"capacity_ah\":196.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":null},{\"capacity_ah\":99.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":null},{\"capacity_ah\":null,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":null}],\"capacity_scope\":\"One catalogued stationary battery unit; product level not inferred for unprefixed models\",\"dimensions_basis\":\"Table L mapped to depth; W to width; H to height\",\"dry_mass_kg\":30.5,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density\":{\"kg_l\":1.24,\"temperature_c\":20,\"temperature_scope\":\"Density only; not a capacity test temperature\",\"tolerance_kg_l\":0.01},\"fault_current_scope\":\"Short-circuit current, not operating charge/discharge current\",\"height_mm\":700.0,\"internal_resistance_milliohm\":0.38,\"length_mm\":145.0,\"locator\":\"Exact model row 6 OGi 480; discharge time and end-voltage column headers\",\"mass_tolerance_pct\":5,\"missing_values\":\"Blank 1/12-hour capacities preserved; no nominal voltage inferred from model numbers without V prefix\",\"short_circuit_current_ka\":5.4,\"source_id\":\"tab_ogi_web_20261105\",\"standard_claim\":{\"scope\":\"Manufacturer table claim; no independent certificate verified\",\"standard\":\"EN/IEC 60896-11\"},\"wet_mass_kg\":43.0,\"width_mm\":206.0}}","field_sources_json":"{\"architecture\":[\"tab_ogi_web_20261105\"],\"capacity_scope\":[\"tab_ogi_web_20261105\"],\"chemistry\":[\"tab_ogi_web_20261105\"],\"depth_m\":[\"tab_ogi_web_20261105\"],\"energy_conditions\":[\"tab_ogi_web_20261105\"],\"extensions_json\":[\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_ogi_web_20261105\"],\"height_m\":[\"tab_ogi_web_20261105\"],\"manufacturer\":[\"tab_ogi_web_20261105\"],\"model\":[\"tab_ogi_web_20261105\"],\"name\":[\"tab_ogi_web_20261105\"],\"product_family\":[\"tab_ogi_web_20261105\"],\"product_status\":[\"tab_ogi_web_20261105\"],\"record_scope\":[\"tab_ogi_web_20261105\"],\"variant\":[\"tab_ogi_web_20261105\"],\"width_m\":[\"tab_ogi_web_20261105\"]}","form_factor":"Stationary battery unit","height_m":0.7,"last_verified_at":"2026-11-05T15:59:17.131287+00:00","manufacturer":"TAB","model":"6 OGi 480","name":"TAB 6 OGi 480","notes":"Exact live-table model. No brochure-only charging, design-life, cycle, temperature or terminal specifications extrapolated. Nominal voltage unknown for models lacking an explicit V prefix.","product_family":"OGi","product_status":"documented","quality_status":"source_backed","record_id":"276f9715-09ff-5978-b687-ba976f8ba7c2","record_scope":"configuration","source_urls":["https://www.tab.si/products/ogi/"],"sources":["tab_ogi_web_20261105"],"updated_at":"2026-11-05T15:59:17.131287+00:00","variant":"OGi stationary unit; live OEM table","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One catalogued stationary battery unit; not an integrated BESS","chemistry":"Vented lead-acid","created_at":"2026-11-05T15:59:17.131287+00:00","dc_voltage_nominal_v":2,"depth_m":0.205,"energy_conditions":"Rate-specific Ah and end voltage in evidence extension; reference temperature unstated. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"tab_ogi_live\":{\"capacity_observations\":[{\"capacity_ah\":960.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":null},{\"capacity_ah\":888.0,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":null},{\"capacity_ah\":804.6,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":null},{\"capacity_ah\":583.2,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":null},{\"capacity_ah\":478.5,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":null},{\"capacity_ah\":289.5,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":null},{\"capacity_ah\":198.9,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":null}],\"capacity_scope\":\"One catalogued stationary battery unit; product level not inferred for unprefixed models\",\"dimensions_basis\":\"Table L mapped to depth; W to width; H to height\",\"dry_mass_kg\":55.4,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density\":{\"kg_l\":1.24,\"temperature_c\":20,\"temperature_scope\":\"Density only; not a capacity test temperature\",\"tolerance_kg_l\":0.01},\"fault_current_scope\":\"Short-circuit current, not operating charge/discharge current\",\"height_mm\":392.0,\"internal_resistance_milliohm\":0.08,\"length_mm\":205.0,\"locator\":\"Exact model row 2V 36 OGi 900; discharge time and end-voltage column headers\",\"mass_tolerance_pct\":5,\"missing_values\":\"Blank 1/12-hour capacities preserved; no nominal voltage inferred from model numbers without V prefix\",\"short_circuit_current_ka\":24.63,\"source_id\":\"tab_ogi_web_20261105\",\"standard_claim\":{\"scope\":\"Manufacturer table claim; no independent certificate verified\",\"standard\":\"EN/IEC 60896-11\"},\"wet_mass_kg\":70.8,\"width_mm\":380.0}}","field_sources_json":"{\"architecture\":[\"tab_ogi_web_20261105\"],\"capacity_scope\":[\"tab_ogi_web_20261105\"],\"chemistry\":[\"tab_ogi_web_20261105\"],\"dc_voltage_nominal_v\":[\"tab_ogi_web_20261105\"],\"depth_m\":[\"tab_ogi_web_20261105\"],\"energy_conditions\":[\"tab_ogi_web_20261105\"],\"extensions_json\":[\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_ogi_web_20261105\"],\"height_m\":[\"tab_ogi_web_20261105\"],\"manufacturer\":[\"tab_ogi_web_20261105\"],\"model\":[\"tab_ogi_web_20261105\"],\"name\":[\"tab_ogi_web_20261105\"],\"product_family\":[\"tab_ogi_web_20261105\"],\"product_status\":[\"tab_ogi_web_20261105\"],\"record_scope\":[\"tab_ogi_web_20261105\"],\"variant\":[\"tab_ogi_web_20261105\"],\"width_m\":[\"tab_ogi_web_20261105\"]}","form_factor":"Stationary battery unit","height_m":0.392,"last_verified_at":"2026-11-05T15:59:17.131287+00:00","manufacturer":"TAB","model":"2V 36 OGi 900","name":"TAB 2V 36 OGi 900","notes":"Exact live-table model. No brochure-only charging, design-life, cycle, temperature or terminal specifications extrapolated. Nominal voltage unknown for models lacking an explicit V prefix.","product_family":"OGi","product_status":"documented","quality_status":"source_backed","record_id":"28461dd3-928b-5408-b7ff-3cf451f9db62","record_scope":"configuration","source_urls":["https://www.tab.si/products/ogi/"],"sources":["tab_ogi_web_20261105"],"updated_at":"2026-11-05T15:59:17.131287+00:00","variant":"OGi stationary unit; live OEM table","width_m":0.38}
{"architecture":"dc_block","capacity_scope":"One catalogued stationary battery unit; not an integrated BESS","chemistry":"Vented lead-acid","created_at":"2026-11-05T15:59:17.131287+00:00","depth_m":0.21,"energy_conditions":"Rate-specific Ah and end voltage in evidence extension; reference temperature unstated. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"tab_ogi_live\":{\"capacity_observations\":[{\"capacity_ah\":1050.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":null},{\"capacity_ah\":900.0,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":null},{\"capacity_ah\":807.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":null},{\"capacity_ah\":627.0,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":null},{\"capacity_ah\":421.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":null},{\"capacity_ah\":212.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":null},{\"capacity_ah\":null,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":null}],\"capacity_scope\":\"One catalogued stationary battery unit; product level not inferred for unprefixed models\",\"dimensions_basis\":\"Table L mapped to depth; W to width; H to height\",\"dry_mass_kg\":62.0,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density\":{\"kg_l\":1.24,\"temperature_c\":20,\"temperature_scope\":\"Density only; not a capacity test temperature\",\"tolerance_kg_l\":0.01},\"fault_current_scope\":\"Short-circuit current, not operating charge/discharge current\",\"height_mm\":700.0,\"internal_resistance_milliohm\":0.17,\"length_mm\":210.0,\"locator\":\"Exact model row 13 OGi 1040; discharge time and end-voltage column headers\",\"mass_tolerance_pct\":5,\"missing_values\":\"Blank 1/12-hour capacities preserved; no nominal voltage inferred from model numbers without V prefix\",\"short_circuit_current_ka\":11.7,\"source_id\":\"tab_ogi_web_20261105\",\"standard_claim\":{\"scope\":\"Manufacturer table claim; no independent certificate verified\",\"standard\":\"EN/IEC 60896-11\"},\"wet_mass_kg\":78.0,\"width_mm\":233.0}}","field_sources_json":"{\"architecture\":[\"tab_ogi_web_20261105\"],\"capacity_scope\":[\"tab_ogi_web_20261105\"],\"chemistry\":[\"tab_ogi_web_20261105\"],\"depth_m\":[\"tab_ogi_web_20261105\"],\"energy_conditions\":[\"tab_ogi_web_20261105\"],\"extensions_json\":[\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_ogi_web_20261105\"],\"height_m\":[\"tab_ogi_web_20261105\"],\"manufacturer\":[\"tab_ogi_web_20261105\"],\"model\":[\"tab_ogi_web_20261105\"],\"name\":[\"tab_ogi_web_20261105\"],\"product_family\":[\"tab_ogi_web_20261105\"],\"product_status\":[\"tab_ogi_web_20261105\"],\"record_scope\":[\"tab_ogi_web_20261105\"],\"variant\":[\"tab_ogi_web_20261105\"],\"width_m\":[\"tab_ogi_web_20261105\"]}","form_factor":"Stationary battery unit","height_m":0.7,"last_verified_at":"2026-11-05T15:59:17.131287+00:00","manufacturer":"TAB","model":"13 OGi 1040","name":"TAB 13 OGi 1040","notes":"Exact live-table model. No brochure-only charging, design-life, cycle, temperature or terminal specifications extrapolated. Nominal voltage unknown for models lacking an explicit V prefix.","product_family":"OGi","product_status":"documented","quality_status":"source_backed","record_id":"6b9cd937-ba85-5e66-b6a0-79db6c770b87","record_scope":"configuration","source_urls":["https://www.tab.si/products/ogi/"],"sources":["tab_ogi_web_20261105"],"updated_at":"2026-11-05T15:59:17.131287+00:00","variant":"OGi stationary unit; live OEM table","width_m":0.233}
{"architecture":"dc_block","capacity_scope":"One catalogued stationary battery unit; not an integrated BESS","chemistry":"Vented lead-acid","created_at":"2026-11-05T15:59:17.131287+00:00","depth_m":0.21,"energy_conditions":"Rate-specific Ah and end voltage in evidence extension; reference temperature unstated. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"tab_ogi_live\":{\"capacity_observations\":[{\"capacity_ah\":1280.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":null},{\"capacity_ah\":1075.0,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":null},{\"capacity_ah\":963.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":null},{\"capacity_ah\":750.0,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":null},{\"capacity_ah\":504.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":null},{\"capacity_ah\":254.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":null},{\"capacity_ah\":null,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":null}],\"capacity_scope\":\"One catalogued stationary battery unit; product level not inferred for unprefixed models\",\"dimensions_basis\":\"Table L mapped to depth; W to width; H to height\",\"dry_mass_kg\":74.5,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density\":{\"kg_l\":1.24,\"temperature_c\":20,\"temperature_scope\":\"Density only; not a capacity test temperature\",\"tolerance_kg_l\":0.01},\"fault_current_scope\":\"Short-circuit current, not operating charge/discharge current\",\"height_mm\":700.0,\"internal_resistance_milliohm\":0.14,\"length_mm\":210.0,\"locator\":\"Exact model row 16 OGi 1280; discharge time and end-voltage column headers\",\"mass_tolerance_pct\":5,\"missing_values\":\"Blank 1/12-hour capacities preserved; no nominal voltage inferred from model numbers without V prefix\",\"short_circuit_current_ka\":14.4,\"source_id\":\"tab_ogi_web_20261105\",\"standard_claim\":{\"scope\":\"Manufacturer table claim; no independent certificate verified\",\"standard\":\"EN/IEC 60896-11\"},\"wet_mass_kg\":94.0,\"width_mm\":275.0}}","field_sources_json":"{\"architecture\":[\"tab_ogi_web_20261105\"],\"capacity_scope\":[\"tab_ogi_web_20261105\"],\"chemistry\":[\"tab_ogi_web_20261105\"],\"depth_m\":[\"tab_ogi_web_20261105\"],\"energy_conditions\":[\"tab_ogi_web_20261105\"],\"extensions_json\":[\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_ogi_web_20261105\"],\"height_m\":[\"tab_ogi_web_20261105\"],\"manufacturer\":[\"tab_ogi_web_20261105\"],\"model\":[\"tab_ogi_web_20261105\"],\"name\":[\"tab_ogi_web_20261105\"],\"product_family\":[\"tab_ogi_web_20261105\"],\"product_status\":[\"tab_ogi_web_20261105\"],\"record_scope\":[\"tab_ogi_web_20261105\"],\"variant\":[\"tab_ogi_web_20261105\"],\"width_m\":[\"tab_ogi_web_20261105\"]}","form_factor":"Stationary battery unit","height_m":0.7,"last_verified_at":"2026-11-05T15:59:17.131287+00:00","manufacturer":"TAB","model":"16 OGi 1280","name":"TAB 16 OGi 1280","notes":"Exact live-table model. No brochure-only charging, design-life, cycle, temperature or terminal specifications extrapolated. Nominal voltage unknown for models lacking an explicit V prefix.","product_family":"OGi","product_status":"documented","quality_status":"source_backed","record_id":"770c3dd3-cd16-5abd-961b-3638dfe4a37d","record_scope":"configuration","source_urls":["https://www.tab.si/products/ogi/"],"sources":["tab_ogi_web_20261105"],"updated_at":"2026-11-05T15:59:17.131287+00:00","variant":"OGi stationary unit; live OEM table","width_m":0.275}
{"architecture":"dc_block","capacity_scope":"One catalogued stationary battery unit; not an integrated BESS","chemistry":"Vented lead-acid","created_at":"2026-11-05T15:59:17.131287+00:00","depth_m":0.21,"energy_conditions":"Rate-specific Ah and end voltage in evidence extension; reference temperature unstated. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"tab_ogi_live\":{\"capacity_observations\":[{\"capacity_ah\":1200.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":null},{\"capacity_ah\":1020.0,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":null},{\"capacity_ah\":912.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":null},{\"capacity_ah\":710.0,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":null},{\"capacity_ah\":477.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":null},{\"capacity_ah\":240.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":null},{\"capacity_ah\":null,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":null}],\"capacity_scope\":\"One catalogued stationary battery unit; product level not inferred for unprefixed models\",\"dimensions_basis\":\"Table L mapped to depth; W to width; H to height\",\"dry_mass_kg\":70.0,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density\":{\"kg_l\":1.24,\"temperature_c\":20,\"temperature_scope\":\"Density only; not a capacity test temperature\",\"tolerance_kg_l\":0.01},\"fault_current_scope\":\"Short-circuit current, not operating charge/discharge current\",\"height_mm\":700.0,\"internal_resistance_milliohm\":0.15,\"length_mm\":210.0,\"locator\":\"Exact model row 15 OGi 1200; discharge time and end-voltage column headers\",\"mass_tolerance_pct\":5,\"missing_values\":\"Blank 1/12-hour capacities preserved; no nominal voltage inferred from model numbers without V prefix\",\"short_circuit_current_ka\":13.5,\"source_id\":\"tab_ogi_web_20261105\",\"standard_claim\":{\"scope\":\"Manufacturer table claim; no independent certificate verified\",\"standard\":\"EN/IEC 60896-11\"},\"wet_mass_kg\":88.0,\"width_mm\":233.0}}","field_sources_json":"{\"architecture\":[\"tab_ogi_web_20261105\"],\"capacity_scope\":[\"tab_ogi_web_20261105\"],\"chemistry\":[\"tab_ogi_web_20261105\"],\"depth_m\":[\"tab_ogi_web_20261105\"],\"energy_conditions\":[\"tab_ogi_web_20261105\"],\"extensions_json\":[\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_ogi_web_20261105\"],\"height_m\":[\"tab_ogi_web_20261105\"],\"manufacturer\":[\"tab_ogi_web_20261105\"],\"model\":[\"tab_ogi_web_20261105\"],\"name\":[\"tab_ogi_web_20261105\"],\"product_family\":[\"tab_ogi_web_20261105\"],\"product_status\":[\"tab_ogi_web_20261105\"],\"record_scope\":[\"tab_ogi_web_20261105\"],\"variant\":[\"tab_ogi_web_20261105\"],\"width_m\":[\"tab_ogi_web_20261105\"]}","form_factor":"Stationary battery unit","height_m":0.7,"last_verified_at":"2026-11-05T15:59:17.131287+00:00","manufacturer":"TAB","model":"15 OGi 1200","name":"TAB 15 OGi 1200","notes":"Exact live-table model. No brochure-only charging, design-life, cycle, temperature or terminal specifications extrapolated. Nominal voltage unknown for models lacking an explicit V prefix.","product_family":"OGi","product_status":"documented","quality_status":"source_backed","record_id":"79d4db45-7bbe-5a3b-9f68-a06483b0a338","record_scope":"configuration","source_urls":["https://www.tab.si/products/ogi/"],"sources":["tab_ogi_web_20261105"],"updated_at":"2026-11-05T15:59:17.131287+00:00","variant":"OGi stationary unit; live OEM table","width_m":0.233}
{"architecture":"dc_block","capacity_scope":"One catalogued stationary battery unit; not an integrated BESS","chemistry":"Vented lead-acid","created_at":"2026-11-05T15:59:17.131287+00:00","depth_m":0.21,"energy_conditions":"Rate-specific Ah and end voltage in evidence extension; reference temperature unstated. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"tab_ogi_live\":{\"capacity_observations\":[{\"capacity_ah\":1120.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":null},{\"capacity_ah\":960.0,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":null},{\"capacity_ah\":858.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":null},{\"capacity_ah\":669.0,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":null},{\"capacity_ah\":449.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":null},{\"capacity_ah\":226.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":null},{\"capacity_ah\":null,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":null}],\"capacity_scope\":\"One catalogued stationary battery unit; product level not inferred for unprefixed models\",\"dimensions_basis\":\"Table L mapped to depth; W to width; H to height\",\"dry_mass_kg\":66.0,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density\":{\"kg_l\":1.24,\"temperature_c\":20,\"temperature_scope\":\"Density only; not a capacity test temperature\",\"tolerance_kg_l\":0.01},\"fault_current_scope\":\"Short-circuit current, not operating charge/discharge current\",\"height_mm\":700.0,\"internal_resistance_milliohm\":0.16,\"length_mm\":210.0,\"locator\":\"Exact model row 14 OGi 1120; discharge time and end-voltage column headers\",\"mass_tolerance_pct\":5,\"missing_values\":\"Blank 1/12-hour capacities preserved; no nominal voltage inferred from model numbers without V prefix\",\"short_circuit_current_ka\":12.6,\"source_id\":\"tab_ogi_web_20261105\",\"standard_claim\":{\"scope\":\"Manufacturer table claim; no independent certificate verified\",\"standard\":\"EN/IEC 60896-11\"},\"wet_mass_kg\":84.0,\"width_mm\":233.0}}","field_sources_json":"{\"architecture\":[\"tab_ogi_web_20261105\"],\"capacity_scope\":[\"tab_ogi_web_20261105\"],\"chemistry\":[\"tab_ogi_web_20261105\"],\"depth_m\":[\"tab_ogi_web_20261105\"],\"energy_conditions\":[\"tab_ogi_web_20261105\"],\"extensions_json\":[\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_ogi_web_20261105\"],\"height_m\":[\"tab_ogi_web_20261105\"],\"manufacturer\":[\"tab_ogi_web_20261105\"],\"model\":[\"tab_ogi_web_20261105\"],\"name\":[\"tab_ogi_web_20261105\"],\"product_family\":[\"tab_ogi_web_20261105\"],\"product_status\":[\"tab_ogi_web_20261105\"],\"record_scope\":[\"tab_ogi_web_20261105\"],\"variant\":[\"tab_ogi_web_20261105\"],\"width_m\":[\"tab_ogi_web_20261105\"]}","form_factor":"Stationary battery unit","height_m":0.7,"last_verified_at":"2026-11-05T15:59:17.131287+00:00","manufacturer":"TAB","model":"14 OGi 1120","name":"TAB 14 OGi 1120","notes":"Exact live-table model. No brochure-only charging, design-life, cycle, temperature or terminal specifications extrapolated. Nominal voltage unknown for models lacking an explicit V prefix.","product_family":"OGi","product_status":"documented","quality_status":"source_backed","record_id":"7d289763-99cc-5eb6-8905-c59ace846a55","record_scope":"configuration","source_urls":["https://www.tab.si/products/ogi/"],"sources":["tab_ogi_web_20261105"],"updated_at":"2026-11-05T15:59:17.131287+00:00","variant":"OGi stationary unit; live OEM table","width_m":0.233}
{"architecture":"dc_block","capacity_scope":"One catalogued stationary battery unit; not an integrated BESS","chemistry":"Vented lead-acid","created_at":"2026-11-05T15:59:17.131287+00:00","depth_m":0.145,"energy_conditions":"Rate-specific Ah and end voltage in evidence extension; reference temperature unstated. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"tab_ogi_live\":{\"capacity_observations\":[{\"capacity_ah\":420.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":null},{\"capacity_ah\":355.0,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":null},{\"capacity_ah\":318.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":null},{\"capacity_ah\":248.0,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":null},{\"capacity_ah\":167.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":null},{\"capacity_ah\":84.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":null},{\"capacity_ah\":null,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":null}],\"capacity_scope\":\"One catalogued stationary battery unit; product level not inferred for unprefixed models\",\"dimensions_basis\":\"Table L mapped to depth; W to width; H to height\",\"dry_mass_kg\":26.5,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density\":{\"kg_l\":1.24,\"temperature_c\":20,\"temperature_scope\":\"Density only; not a capacity test temperature\",\"tolerance_kg_l\":0.01},\"fault_current_scope\":\"Short-circuit current, not operating charge/discharge current\",\"height_mm\":700.0,\"internal_resistance_milliohm\":0.45,\"length_mm\":145.0,\"locator\":\"Exact model row 5 OGi 400; discharge time and end-voltage column headers\",\"mass_tolerance_pct\":5,\"missing_values\":\"Blank 1/12-hour capacities preserved; no nominal voltage inferred from model numbers without V prefix\",\"short_circuit_current_ka\":4.5,\"source_id\":\"tab_ogi_web_20261105\",\"standard_claim\":{\"scope\":\"Manufacturer table claim; no independent certificate verified\",\"standard\":\"EN/IEC 60896-11\"},\"wet_mass_kg\":40.0,\"width_mm\":206.0}}","field_sources_json":"{\"architecture\":[\"tab_ogi_web_20261105\"],\"capacity_scope\":[\"tab_ogi_web_20261105\"],\"chemistry\":[\"tab_ogi_web_20261105\"],\"depth_m\":[\"tab_ogi_web_20261105\"],\"energy_conditions\":[\"tab_ogi_web_20261105\"],\"extensions_json\":[\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_ogi_web_20261105\"],\"height_m\":[\"tab_ogi_web_20261105\"],\"manufacturer\":[\"tab_ogi_web_20261105\"],\"model\":[\"tab_ogi_web_20261105\"],\"name\":[\"tab_ogi_web_20261105\"],\"product_family\":[\"tab_ogi_web_20261105\"],\"product_status\":[\"tab_ogi_web_20261105\"],\"record_scope\":[\"tab_ogi_web_20261105\"],\"variant\":[\"tab_ogi_web_20261105\"],\"width_m\":[\"tab_ogi_web_20261105\"]}","form_factor":"Stationary battery unit","height_m":0.7,"last_verified_at":"2026-11-05T15:59:17.131287+00:00","manufacturer":"TAB","model":"5 OGi 400","name":"TAB 5 OGi 400","notes":"Exact live-table model. No brochure-only charging, design-life, cycle, temperature or terminal specifications extrapolated. Nominal voltage unknown for models lacking an explicit V prefix.","product_family":"OGi","product_status":"documented","quality_status":"source_backed","record_id":"89fafa5e-825e-584c-bebe-94334cef2119","record_scope":"configuration","source_urls":["https://www.tab.si/products/ogi/"],"sources":["tab_ogi_web_20261105"],"updated_at":"2026-11-05T15:59:17.131287+00:00","variant":"OGi stationary unit; live OEM table","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One catalogued stationary battery unit; not an integrated BESS","chemistry":"Vented lead-acid","created_at":"2026-11-05T15:59:17.131287+00:00","depth_m":0.145,"energy_conditions":"Rate-specific Ah and end voltage in evidence extension; reference temperature unstated. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"tab_ogi_live\":{\"capacity_observations\":[{\"capacity_ah\":640.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":null},{\"capacity_ah\":540.0,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":null},{\"capacity_ah\":483.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":null},{\"capacity_ah\":375.0,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":null},{\"capacity_ah\":252.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":null},{\"capacity_ah\":127.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":null},{\"capacity_ah\":null,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":null}],\"capacity_scope\":\"One catalogued stationary battery unit; product level not inferred for unprefixed models\",\"dimensions_basis\":\"Table L mapped to depth; W to width; H to height\",\"dry_mass_kg\":38.0,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density\":{\"kg_l\":1.24,\"temperature_c\":20,\"temperature_scope\":\"Density only; not a capacity test temperature\",\"tolerance_kg_l\":0.01},\"fault_current_scope\":\"Short-circuit current, not operating charge/discharge current\",\"height_mm\":700.0,\"internal_resistance_milliohm\":0.28,\"length_mm\":145.0,\"locator\":\"Exact model row 8 OGi 640; discharge time and end-voltage column headers\",\"mass_tolerance_pct\":5,\"missing_values\":\"Blank 1/12-hour capacities preserved; no nominal voltage inferred from model numbers without V prefix\",\"short_circuit_current_ka\":7.2,\"source_id\":\"tab_ogi_web_20261105\",\"standard_claim\":{\"scope\":\"Manufacturer table claim; no independent certificate verified\",\"standard\":\"EN/IEC 60896-11\"},\"wet_mass_kg\":51.0,\"width_mm\":206.0}}","field_sources_json":"{\"architecture\":[\"tab_ogi_web_20261105\"],\"capacity_scope\":[\"tab_ogi_web_20261105\"],\"chemistry\":[\"tab_ogi_web_20261105\"],\"depth_m\":[\"tab_ogi_web_20261105\"],\"energy_conditions\":[\"tab_ogi_web_20261105\"],\"extensions_json\":[\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_ogi_web_20261105\"],\"height_m\":[\"tab_ogi_web_20261105\"],\"manufacturer\":[\"tab_ogi_web_20261105\"],\"model\":[\"tab_ogi_web_20261105\"],\"name\":[\"tab_ogi_web_20261105\"],\"product_family\":[\"tab_ogi_web_20261105\"],\"product_status\":[\"tab_ogi_web_20261105\"],\"record_scope\":[\"tab_ogi_web_20261105\"],\"variant\":[\"tab_ogi_web_20261105\"],\"width_m\":[\"tab_ogi_web_20261105\"]}","form_factor":"Stationary battery unit","height_m":0.7,"last_verified_at":"2026-11-05T15:59:17.131287+00:00","manufacturer":"TAB","model":"8 OGi 640","name":"TAB 8 OGi 640","notes":"Exact live-table model. No brochure-only charging, design-life, cycle, temperature or terminal specifications extrapolated. Nominal voltage unknown for models lacking an explicit V prefix.","product_family":"OGi","product_status":"documented","quality_status":"source_backed","record_id":"8c7d0fdf-fa7e-53b6-8f0b-27460fb29532","record_scope":"configuration","source_urls":["https://www.tab.si/products/ogi/"],"sources":["tab_ogi_web_20261105"],"updated_at":"2026-11-05T15:59:17.131287+00:00","variant":"OGi stationary unit; live OEM table","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One catalogued stationary battery unit; not an integrated BESS","chemistry":"Vented lead-acid","created_at":"2026-11-05T15:59:17.131287+00:00","depth_m":0.145,"energy_conditions":"Rate-specific Ah and end voltage in evidence extension; reference temperature unstated. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"tab_ogi_live\":{\"capacity_observations\":[{\"capacity_ah\":560.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":null},{\"capacity_ah\":480.0,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":null},{\"capacity_ah\":429.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":null},{\"capacity_ah\":334.0,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":null},{\"capacity_ah\":225.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":null},{\"capacity_ah\":113.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":null},{\"capacity_ah\":null,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":null}],\"capacity_scope\":\"One catalogued stationary battery unit; product level not inferred for unprefixed models\",\"dimensions_basis\":\"Table L mapped to depth; W to width; H to height\",\"dry_mass_kg\":34.5,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density\":{\"kg_l\":1.24,\"temperature_c\":20,\"temperature_scope\":\"Density only; not a capacity test temperature\",\"tolerance_kg_l\":0.01},\"fault_current_scope\":\"Short-circuit current, not operating charge/discharge current\",\"height_mm\":700.0,\"internal_resistance_milliohm\":0.32,\"length_mm\":145.0,\"locator\":\"Exact model row 7 OGi 560; discharge time and end-voltage column headers\",\"mass_tolerance_pct\":5,\"missing_values\":\"Blank 1/12-hour capacities preserved; no nominal voltage inferred from model numbers without V prefix\",\"short_circuit_current_ka\":6.3,\"source_id\":\"tab_ogi_web_20261105\",\"standard_claim\":{\"scope\":\"Manufacturer table claim; no independent certificate verified\",\"standard\":\"EN/IEC 60896-11\"},\"wet_mass_kg\":47.0,\"width_mm\":206.0}}","field_sources_json":"{\"architecture\":[\"tab_ogi_web_20261105\"],\"capacity_scope\":[\"tab_ogi_web_20261105\"],\"chemistry\":[\"tab_ogi_web_20261105\"],\"depth_m\":[\"tab_ogi_web_20261105\"],\"energy_conditions\":[\"tab_ogi_web_20261105\"],\"extensions_json\":[\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_ogi_web_20261105\"],\"height_m\":[\"tab_ogi_web_20261105\"],\"manufacturer\":[\"tab_ogi_web_20261105\"],\"model\":[\"tab_ogi_web_20261105\"],\"name\":[\"tab_ogi_web_20261105\"],\"product_family\":[\"tab_ogi_web_20261105\"],\"product_status\":[\"tab_ogi_web_20261105\"],\"record_scope\":[\"tab_ogi_web_20261105\"],\"variant\":[\"tab_ogi_web_20261105\"],\"width_m\":[\"tab_ogi_web_20261105\"]}","form_factor":"Stationary battery unit","height_m":0.7,"last_verified_at":"2026-11-05T15:59:17.131287+00:00","manufacturer":"TAB","model":"7 OGi 560","name":"TAB 7 OGi 560","notes":"Exact live-table model. No brochure-only charging, design-life, cycle, temperature or terminal specifications extrapolated. Nominal voltage unknown for models lacking an explicit V prefix.","product_family":"OGi","product_status":"documented","quality_status":"source_backed","record_id":"92c2e28a-ef6d-569b-b981-2480bc0c77fd","record_scope":"configuration","source_urls":["https://www.tab.si/products/ogi/"],"sources":["tab_ogi_web_20261105"],"updated_at":"2026-11-05T15:59:17.131287+00:00","variant":"OGi stationary unit; live OEM table","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One catalogued stationary battery unit; not an integrated BESS","chemistry":"Vented lead-acid","created_at":"2026-11-05T15:59:17.131287+00:00","depth_m":0.21,"energy_conditions":"Rate-specific Ah and end voltage in evidence extension; reference temperature unstated. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"tab_ogi_live\":{\"capacity_observations\":[{\"capacity_ah\":980.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":null},{\"capacity_ah\":840.0,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":null},{\"capacity_ah\":750.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":null},{\"capacity_ah\":584.0,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":null},{\"capacity_ah\":393.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":null},{\"capacity_ah\":198.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":null},{\"capacity_ah\":null,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":null}],\"capacity_scope\":\"One catalogued stationary battery unit; product level not inferred for unprefixed models\",\"dimensions_basis\":\"Table L mapped to depth; W to width; H to height\",\"dry_mass_kg\":57.5,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density\":{\"kg_l\":1.24,\"temperature_c\":20,\"temperature_scope\":\"Density only; not a capacity test temperature\",\"tolerance_kg_l\":0.01},\"fault_current_scope\":\"Short-circuit current, not operating charge/discharge current\",\"height_mm\":700.0,\"internal_resistance_milliohm\":0.19,\"length_mm\":210.0,\"locator\":\"Exact model row 12 OGi 960; discharge time and end-voltage column headers\",\"mass_tolerance_pct\":5,\"missing_values\":\"Blank 1/12-hour capacities preserved; no nominal voltage inferred from model numbers without V prefix\",\"short_circuit_current_ka\":10.8,\"source_id\":\"tab_ogi_web_20261105\",\"standard_claim\":{\"scope\":\"Manufacturer table claim; no independent certificate verified\",\"standard\":\"EN/IEC 60896-11\"},\"wet_mass_kg\":73.5,\"width_mm\":191.0}}","field_sources_json":"{\"architecture\":[\"tab_ogi_web_20261105\"],\"capacity_scope\":[\"tab_ogi_web_20261105\"],\"chemistry\":[\"tab_ogi_web_20261105\"],\"depth_m\":[\"tab_ogi_web_20261105\"],\"energy_conditions\":[\"tab_ogi_web_20261105\"],\"extensions_json\":[\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_ogi_web_20261105\"],\"height_m\":[\"tab_ogi_web_20261105\"],\"manufacturer\":[\"tab_ogi_web_20261105\"],\"model\":[\"tab_ogi_web_20261105\"],\"name\":[\"tab_ogi_web_20261105\"],\"product_family\":[\"tab_ogi_web_20261105\"],\"product_status\":[\"tab_ogi_web_20261105\"],\"record_scope\":[\"tab_ogi_web_20261105\"],\"variant\":[\"tab_ogi_web_20261105\"],\"width_m\":[\"tab_ogi_web_20261105\"]}","form_factor":"Stationary battery unit","height_m":0.7,"last_verified_at":"2026-11-05T15:59:17.131287+00:00","manufacturer":"TAB","model":"12 OGi 960","name":"TAB 12 OGi 960","notes":"Exact live-table model. No brochure-only charging, design-life, cycle, temperature or terminal specifications extrapolated. Nominal voltage unknown for models lacking an explicit V prefix.","product_family":"OGi","product_status":"documented","quality_status":"source_backed","record_id":"b9dd654c-31dc-5f1f-b420-1d44eebcb34f","record_scope":"configuration","source_urls":["https://www.tab.si/products/ogi/"],"sources":["tab_ogi_web_20261105"],"updated_at":"2026-11-05T15:59:17.131287+00:00","variant":"OGi stationary unit; live OEM table","width_m":0.191}
{"architecture":"dc_block","capacity_scope":"One catalogued stationary battery unit; not an integrated BESS","chemistry":"Vented lead-acid","created_at":"2026-11-05T15:59:17.131287+00:00","depth_m":0.21,"energy_conditions":"Rate-specific Ah and end voltage in evidence extension; reference temperature unstated. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"tab_ogi_live\":{\"capacity_observations\":[{\"capacity_ah\":1420.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":null},{\"capacity_ah\":1185.0,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":null},{\"capacity_ah\":1062.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":null},{\"capacity_ah\":827.0,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":null},{\"capacity_ah\":555.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":null},{\"capacity_ah\":280.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":null},{\"capacity_ah\":null,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":null}],\"capacity_scope\":\"One catalogued stationary battery unit; product level not inferred for unprefixed models\",\"dimensions_basis\":\"Table L mapped to depth; W to width; H to height\",\"dry_mass_kg\":82.0,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density\":{\"kg_l\":1.24,\"temperature_c\":20,\"temperature_scope\":\"Density only; not a capacity test temperature\",\"tolerance_kg_l\":0.01},\"fault_current_scope\":\"Short-circuit current, not operating charge/discharge current\",\"height_mm\":700.0,\"internal_resistance_milliohm\":0.13,\"length_mm\":210.0,\"locator\":\"Exact model row 18 OGi 1440; discharge time and end-voltage column headers\",\"mass_tolerance_pct\":5,\"missing_values\":\"Blank 1/12-hour capacities preserved; no nominal voltage inferred from model numbers without V prefix\",\"short_circuit_current_ka\":16.2,\"source_id\":\"tab_ogi_web_20261105\",\"standard_claim\":{\"scope\":\"Manufacturer table claim; no independent certificate verified\",\"standard\":\"EN/IEC 60896-11\"},\"wet_mass_kg\":102.0,\"width_mm\":275.0}}","field_sources_json":"{\"architecture\":[\"tab_ogi_web_20261105\"],\"capacity_scope\":[\"tab_ogi_web_20261105\"],\"chemistry\":[\"tab_ogi_web_20261105\"],\"depth_m\":[\"tab_ogi_web_20261105\"],\"energy_conditions\":[\"tab_ogi_web_20261105\"],\"extensions_json\":[\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_ogi_web_20261105\"],\"height_m\":[\"tab_ogi_web_20261105\"],\"manufacturer\":[\"tab_ogi_web_20261105\"],\"model\":[\"tab_ogi_web_20261105\"],\"name\":[\"tab_ogi_web_20261105\"],\"product_family\":[\"tab_ogi_web_20261105\"],\"product_status\":[\"tab_ogi_web_20261105\"],\"record_scope\":[\"tab_ogi_web_20261105\"],\"variant\":[\"tab_ogi_web_20261105\"],\"width_m\":[\"tab_ogi_web_20261105\"]}","form_factor":"Stationary battery unit","height_m":0.7,"last_verified_at":"2026-11-05T15:59:17.131287+00:00","manufacturer":"TAB","model":"18 OGi 1440","name":"TAB 18 OGi 1440","notes":"Exact live-table model. No brochure-only charging, design-life, cycle, temperature or terminal specifications extrapolated. Nominal voltage unknown for models lacking an explicit V prefix.","product_family":"OGi","product_status":"documented","quality_status":"source_backed","record_id":"ba8e6ca5-1240-5408-b248-11691bb795b2","record_scope":"configuration","source_urls":["https://www.tab.si/products/ogi/"],"sources":["tab_ogi_web_20261105"],"updated_at":"2026-11-05T15:59:17.131287+00:00","variant":"OGi stationary unit; live OEM table","width_m":0.275}
{"architecture":"dc_block","capacity_scope":"One catalogued stationary battery unit; not an integrated BESS","chemistry":"Vented lead-acid","created_at":"2026-11-05T15:59:17.131287+00:00","depth_m":0.145,"energy_conditions":"Rate-specific Ah and end voltage in evidence extension; reference temperature unstated. No energy or active power derived.","entity_type":"systems","extensions_json":"{\"tab_ogi_live\":{\"capacity_observations\":[{\"capacity_ah\":720.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":null},{\"capacity_ah\":595.0,\"end_voltage_v_per_cell\":1.75,\"hours\":5,\"reference_temperature_c\":null},{\"capacity_ah\":531.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":null},{\"capacity_ah\":413.0,\"end_voltage_v_per_cell\":1.7,\"hours\":1,\"reference_temperature_c\":null},{\"capacity_ah\":278.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.5,\"reference_temperature_c\":null},{\"capacity_ah\":140.0,\"end_voltage_v_per_cell\":1.65,\"hours\":0.16666666666666666,\"reference_temperature_c\":null},{\"capacity_ah\":null,\"end_voltage_v_per_cell\":1.6,\"hours\":0.08333333333333333,\"reference_temperature_c\":null}],\"capacity_scope\":\"One catalogued stationary battery unit; product level not inferred for unprefixed models\",\"dimensions_basis\":\"Table L mapped to depth; W to width; H to height\",\"dry_mass_kg\":42.0,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density\":{\"kg_l\":1.24,\"temperature_c\":20,\"temperature_scope\":\"Density only; not a capacity test temperature\",\"tolerance_kg_l\":0.01},\"fault_current_scope\":\"Short-circuit current, not operating charge/discharge current\",\"height_mm\":700.0,\"internal_resistance_milliohm\":0.25,\"length_mm\":145.0,\"locator\":\"Exact model row 9 OGi 720; discharge time and end-voltage column headers\",\"mass_tolerance_pct\":5,\"missing_values\":\"Blank 1/12-hour capacities preserved; no nominal voltage inferred from model numbers without V prefix\",\"short_circuit_current_ka\":8.1,\"source_id\":\"tab_ogi_web_20261105\",\"standard_claim\":{\"scope\":\"Manufacturer table claim; no independent certificate verified\",\"standard\":\"EN/IEC 60896-11\"},\"wet_mass_kg\":54.0,\"width_mm\":206.0}}","field_sources_json":"{\"architecture\":[\"tab_ogi_web_20261105\"],\"capacity_scope\":[\"tab_ogi_web_20261105\"],\"chemistry\":[\"tab_ogi_web_20261105\"],\"depth_m\":[\"tab_ogi_web_20261105\"],\"energy_conditions\":[\"tab_ogi_web_20261105\"],\"extensions_json\":[\"tab_ogi_web_20261105\"],\"form_factor\":[\"tab_ogi_web_20261105\"],\"height_m\":[\"tab_ogi_web_20261105\"],\"manufacturer\":[\"tab_ogi_web_20261105\"],\"model\":[\"tab_ogi_web_20261105\"],\"name\":[\"tab_ogi_web_20261105\"],\"product_family\":[\"tab_ogi_web_20261105\"],\"product_status\":[\"tab_ogi_web_20261105\"],\"record_scope\":[\"tab_ogi_web_20261105\"],\"variant\":[\"tab_ogi_web_20261105\"],\"width_m\":[\"tab_ogi_web_20261105\"]}","form_factor":"Stationary battery unit","height_m":0.7,"last_verified_at":"2026-11-05T15:59:17.131287+00:00","manufacturer":"TAB","model":"9 OGi 720","name":"TAB 9 OGi 720","notes":"Exact live-table model. No brochure-only charging, design-life, cycle, temperature or terminal specifications extrapolated. Nominal voltage unknown for models lacking an explicit V prefix.","product_family":"OGi","product_status":"documented","quality_status":"source_backed","record_id":"ccc185e9-fd50-58f9-8ab6-dfe8fb4d6c0e","record_scope":"configuration","source_urls":["https://www.tab.si/products/ogi/"],"sources":["tab_ogi_web_20261105"],"updated_at":"2026-11-05T15:59:17.131287+00:00","variant":"OGi stationary unit; live OEM table","width_m":0.206}
