{"architecture":"dc_block","capacity_scope":"One 2 V stationary cell; not a block, rack or complete BESS","cell_capacity_ah":470.0,"chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:04:09.969247+00:00","dc_voltage_nominal_v":2,"depth_m":0.145,"energy_conditions":"Cell Ah at 20°C: C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"capacity_ah\":470.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":403.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":348.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":254.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1500,\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"temperature_c\":20,\"years\":20},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":24.0,\"electrical_values_qualifier\":\"Approximate\",\"internal_resistance_milliohm\":0.55,\"locator\":\"PDF page 5, OPzS CELLS, row 6 OPzS 420\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":3641.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"terminal_poles\":2,\"weight_tolerance_pct\":5,\"wet_mass_kg\":34.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary cell with transparent SAN container","height_m":0.536,"last_verified_at":"2026-11-05T14:04:09.969247+00:00","manufacturer":"TAB","model":"6 OPzS 420","name":"TAB 6 OPzS 420","notes":"Exact PDF cell configuration; do not infer energy, active power, operating current or warranty. Dry/wet masses retained separately. The model suffix is not substituted for measured C10 Ah. Website-only 3250/3500 models are outside this reviewed PDF partition.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"034b132d-a784-5c95-88ca-d514801ccc2c","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:04:09.969247+00:00","variant":"2 V OPzS cell; undated English stationary catalogue","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; not a single cell, rack or complete BESS","chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:07:23.511319+00:00","dc_voltage_nominal_v":6,"depth_m":0.38,"energy_conditions":"Monobloc Ah at 20°C, C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"block_capacity_ah\":255.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"block_capacity_ah\":208.6,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"block_capacity_ah\":186.6,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"block_capacity_ah\":143.6,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1200,\"scope\":\"Block footnote, not 1500-cycle cell claim\",\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"scope\":\"Block footnote, not 20-year cell claim\",\"temperature_c\":20,\"years\":18},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":44.0,\"electrical_values_qualifier\":\"Approximate\",\"ingress_scope\":\"IP25 regarding DIN 40050; touch protection per VBG 4; manufacturer claim on OPzS blocks page\",\"internal_resistance_milliohm\":1.9,\"locator\":\"PDF page 4 OPzS BLOCKS, exact row 6V 5 OPzS 250; page 5 shared block conditions\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":3175.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"weight_tolerance_pct\":5,\"wet_mass_kg\":61.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"ingress_protection\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary monobloc with transparent SAN container","height_m":0.392,"ingress_protection":"IP25","last_verified_at":"2026-11-05T14:07:23.511319+00:00","manufacturer":"TAB","model":"6V 5 OPzS 250","name":"TAB 6V 5 OPzS 250","notes":"Exact PDF monobloc configuration. Block Ah is not cell Ah. Dry/wet mass retained separately; no energy, active power, operating current or warranty inferred.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"12c638ca-f118-55ae-8ab6-bab893a048cc","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:07:23.511319+00:00","variant":"6 V OPzS block; undated English stationary catalogue","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One 2 V stationary cell; not a block, rack or complete BESS","cell_capacity_ah":393.0,"chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:04:09.969247+00:00","dc_voltage_nominal_v":2,"depth_m":0.124,"energy_conditions":"Cell Ah at 20°C: C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"capacity_ah\":393.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":336.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":290.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":212.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1500,\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"temperature_c\":20,\"years\":20},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":20.0,\"electrical_values_qualifier\":\"Approximate\",\"internal_resistance_milliohm\":0.64,\"locator\":\"PDF page 5, OPzS CELLS, row 5 OPzS 350\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":3137.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"terminal_poles\":2,\"weight_tolerance_pct\":5,\"wet_mass_kg\":29.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary cell with transparent SAN container","height_m":0.536,"last_verified_at":"2026-11-05T14:04:09.969247+00:00","manufacturer":"TAB","model":"5 OPzS 350","name":"TAB 5 OPzS 350","notes":"Exact PDF cell configuration; do not infer energy, active power, operating current or warranty. Dry/wet masses retained separately. The model suffix is not substituted for measured C10 Ah. Website-only 3250/3500 models are outside this reviewed PDF partition.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"1f2d5747-279b-5cd1-b7d0-e6ce7e2139a8","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:04:09.969247+00:00","variant":"2 V OPzS cell; undated English stationary catalogue","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One 2 V stationary cell; not a block, rack or complete BESS","cell_capacity_ah":2185.0,"chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:04:09.969247+00:00","dc_voltage_nominal_v":2,"depth_m":0.212,"energy_conditions":"Cell Ah at 20°C: C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"capacity_ah\":2185.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":1875.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":1625.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":1185.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1500,\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"temperature_c\":20,\"years\":20},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":109.0,\"electrical_values_qualifier\":\"Approximate\",\"internal_resistance_milliohm\":0.17,\"locator\":\"PDF page 5, OPzS CELLS, row 16 OPzS 2000\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":12042.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"terminal_poles\":6,\"weight_tolerance_pct\":5,\"wet_mass_kg\":154.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary cell with transparent SAN container","height_m":0.837,"last_verified_at":"2026-11-05T14:04:09.969247+00:00","manufacturer":"TAB","model":"16 OPzS 2000","name":"TAB 16 OPzS 2000","notes":"Exact PDF cell configuration; do not infer energy, active power, operating current or warranty. Dry/wet masses retained separately. The model suffix is not substituted for measured C10 Ah. Website-only 3250/3500 models are outside this reviewed PDF partition.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"1fedd28f-22be-54c0-8e41-2827b0720edf","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:04:09.969247+00:00","variant":"2 V OPzS cell; undated English stationary catalogue","width_m":0.397}
{"architecture":"dc_block","capacity_scope":"One 2 V stationary cell; not a block, rack or complete BESS","cell_capacity_ah":798.0,"chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:04:09.969247+00:00","dc_voltage_nominal_v":2,"depth_m":0.21,"energy_conditions":"Cell Ah at 20°C: C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"capacity_ah\":798.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":681.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":598.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":436.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1500,\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"temperature_c\":20,\"years\":20},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":41.0,\"electrical_values_qualifier\":\"Approximate\",\"internal_resistance_milliohm\":0.38,\"locator\":\"PDF page 5, OPzS CELLS, row 7 OPzS 700\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":5280.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"terminal_poles\":4,\"weight_tolerance_pct\":5,\"wet_mass_kg\":61.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary cell with transparent SAN container","height_m":0.711,"last_verified_at":"2026-11-05T14:04:09.969247+00:00","manufacturer":"TAB","model":"7 OPzS 700","name":"TAB 7 OPzS 700","notes":"Exact PDF cell configuration; do not infer energy, active power, operating current or warranty. Dry/wet masses retained separately. The model suffix is not substituted for measured C10 Ah. Website-only 3250/3500 models are outside this reviewed PDF partition.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"2cc778b1-9362-57e8-8540-53abb40b6d7a","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:04:09.969247+00:00","variant":"2 V OPzS cell; undated English stationary catalogue","width_m":0.191}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; not a single cell, rack or complete BESS","chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:07:23.511319+00:00","dc_voltage_nominal_v":12,"depth_m":0.272,"energy_conditions":"Monobloc Ah at 20°C, C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"block_capacity_ah\":103.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"block_capacity_ah\":81.8,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"block_capacity_ah\":75.7,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"block_capacity_ah\":56.7,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1200,\"scope\":\"Block footnote, not 1500-cycle cell claim\",\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"scope\":\"Block footnote, not 20-year cell claim\",\"temperature_c\":20,\"years\":18},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":38.0,\"electrical_values_qualifier\":\"Approximate\",\"ingress_scope\":\"IP25 regarding DIN 40050; touch protection per VBG 4; manufacturer claim on OPzS blocks page\",\"internal_resistance_milliohm\":9.3,\"locator\":\"PDF page 4 OPzS BLOCKS, exact row 12V 2 OPzS 100; page 5 shared block conditions\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":1290.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"weight_tolerance_pct\":5,\"wet_mass_kg\":50.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"ingress_protection\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary monobloc with transparent SAN container","height_m":0.392,"ingress_protection":"IP25","last_verified_at":"2026-11-05T14:07:23.511319+00:00","manufacturer":"TAB","model":"12V 2 OPzS 100","name":"TAB 12V 2 OPzS 100","notes":"Exact PDF monobloc configuration. Block Ah is not cell Ah. Dry/wet mass retained separately; no energy, active power, operating current or warranty inferred.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"324ff6a8-1484-5382-a348-a51801e104cc","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:07:23.511319+00:00","variant":"12 V OPzS block; undated English stationary catalogue","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One 2 V stationary cell; not a block, rack or complete BESS","cell_capacity_ah":1140.0,"chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:04:09.969247+00:00","dc_voltage_nominal_v":2,"depth_m":0.21,"energy_conditions":"Cell Ah at 20°C: C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"capacity_ah\":1140.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":972.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":852.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":622.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1500,\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"temperature_c\":20,\"years\":20},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":55.0,\"electrical_values_qualifier\":\"Approximate\",\"internal_resistance_milliohm\":0.26,\"locator\":\"PDF page 5, OPzS CELLS, row 10 OPzS 1000\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":7720.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"terminal_poles\":4,\"weight_tolerance_pct\":5,\"wet_mass_kg\":77.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary cell with transparent SAN container","height_m":0.711,"last_verified_at":"2026-11-05T14:04:09.969247+00:00","manufacturer":"TAB","model":"10 OPzS 1000","name":"TAB 10 OPzS 1000","notes":"Exact PDF cell configuration; do not infer energy, active power, operating current or warranty. Dry/wet masses retained separately. The model suffix is not substituted for measured C10 Ah. Website-only 3250/3500 models are outside this reviewed PDF partition.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"396283bc-c8e2-556a-965d-437e519b7482","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:04:09.969247+00:00","variant":"2 V OPzS cell; undated English stationary catalogue","width_m":0.233}
{"architecture":"dc_block","capacity_scope":"One 2 V stationary cell; not a block, rack or complete BESS","cell_capacity_ah":2050.0,"chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:04:09.969247+00:00","dc_voltage_nominal_v":2,"depth_m":0.212,"energy_conditions":"Cell Ah at 20°C: C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"capacity_ah\":2050.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":1760.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":1520.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":1110.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1500,\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"temperature_c\":20,\"years\":20},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":104.0,\"electrical_values_qualifier\":\"Approximate\",\"internal_resistance_milliohm\":0.18,\"locator\":\"PDF page 5, OPzS CELLS, row 15 OPzS 1875\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":11289.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"terminal_poles\":6,\"weight_tolerance_pct\":5,\"wet_mass_kg\":150.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary cell with transparent SAN container","height_m":0.837,"last_verified_at":"2026-11-05T14:04:09.969247+00:00","manufacturer":"TAB","model":"15 OPzS 1875","name":"TAB 15 OPzS 1875","notes":"Exact PDF cell configuration; do not infer energy, active power, operating current or warranty. Dry/wet masses retained separately. The model suffix is not substituted for measured C10 Ah. Website-only 3250/3500 models are outside this reviewed PDF partition.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"3e884570-8e58-5e3b-bb8d-985f0933b6e7","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:04:09.969247+00:00","variant":"2 V OPzS cell; undated English stationary catalogue","width_m":0.397}
{"architecture":"dc_block","capacity_scope":"One 2 V stationary cell; not a block, rack or complete BESS","cell_capacity_ah":3000.0,"chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:04:09.969247+00:00","dc_voltage_nominal_v":2,"depth_m":0.212,"energy_conditions":"Cell Ah at 20°C: C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"capacity_ah\":3000.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":2575.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":2230.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":1625.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1500,\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"temperature_c\":20,\"years\":20},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":149.0,\"electrical_values_qualifier\":\"Approximate\",\"internal_resistance_milliohm\":0.13,\"locator\":\"PDF page 5, OPzS CELLS, row 22 OPzS 2750\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":15941.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"terminal_poles\":8,\"weight_tolerance_pct\":5,\"wet_mass_kg\":222.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary cell with transparent SAN container","height_m":0.837,"last_verified_at":"2026-11-05T14:04:09.969247+00:00","manufacturer":"TAB","model":"22 OPzS 2750","name":"TAB 22 OPzS 2750","notes":"Exact PDF cell configuration; do not infer energy, active power, operating current or warranty. Dry/wet masses retained separately. The model suffix is not substituted for measured C10 Ah. Website-only 3250/3500 models are outside this reviewed PDF partition.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"53138d6f-bdd6-5f85-97b5-67f4cf0c64f1","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:04:09.969247+00:00","variant":"2 V OPzS cell; undated English stationary catalogue","width_m":0.576}
{"architecture":"dc_block","capacity_scope":"One 2 V stationary cell; not a block, rack or complete BESS","cell_capacity_ah":1025.0,"chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:04:09.969247+00:00","dc_voltage_nominal_v":2,"depth_m":0.21,"energy_conditions":"Cell Ah at 20°C: C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"capacity_ah\":1025.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":875.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":767.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":560.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1500,\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"temperature_c\":20,\"years\":20},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":50.0,\"electrical_values_qualifier\":\"Approximate\",\"internal_resistance_milliohm\":0.29,\"locator\":\"PDF page 5, OPzS CELLS, row 9 OPzS 900\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":6948.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"terminal_poles\":4,\"weight_tolerance_pct\":5,\"wet_mass_kg\":74.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary cell with transparent SAN container","height_m":0.711,"last_verified_at":"2026-11-05T14:04:09.969247+00:00","manufacturer":"TAB","model":"9 OPzS 900","name":"TAB 9 OPzS 900","notes":"Exact PDF cell configuration; do not infer energy, active power, operating current or warranty. Dry/wet masses retained separately. The model suffix is not substituted for measured C10 Ah. Website-only 3250/3500 models are outside this reviewed PDF partition.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"5954da3b-5271-51ac-b813-2f4c434cba11","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:04:09.969247+00:00","variant":"2 V OPzS cell; undated English stationary catalogue","width_m":0.233}
{"architecture":"dc_block","capacity_scope":"One 2 V stationary cell; not a block, rack or complete BESS","cell_capacity_ah":160.0,"chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:04:09.969247+00:00","dc_voltage_nominal_v":2,"depth_m":0.103,"energy_conditions":"Cell Ah at 20°C: C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"capacity_ah\":160.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":142.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":122.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":89.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1500,\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"temperature_c\":20,\"years\":20},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":10.0,\"electrical_values_qualifier\":\"Approximate\",\"internal_resistance_milliohm\":1.08,\"locator\":\"PDF page 5, OPzS CELLS, row 3 OPzS 150\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":1845.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"terminal_poles\":2,\"weight_tolerance_pct\":5,\"wet_mass_kg\":15.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary cell with transparent SAN container","height_m":0.42,"last_verified_at":"2026-11-05T14:04:09.969247+00:00","manufacturer":"TAB","model":"3 OPzS 150","name":"TAB 3 OPzS 150","notes":"Exact PDF cell configuration; do not infer energy, active power, operating current or warranty. Dry/wet masses retained separately. The model suffix is not substituted for measured C10 Ah. Website-only 3250/3500 models are outside this reviewed PDF partition.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"739cf052-36d7-5daf-b4e0-2ee361d1b9e2","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:04:09.969247+00:00","variant":"2 V OPzS cell; undated English stationary catalogue","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One 2 V stationary cell; not a block, rack or complete BESS","cell_capacity_ah":1365.0,"chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:04:09.969247+00:00","dc_voltage_nominal_v":2,"depth_m":0.21,"energy_conditions":"Cell Ah at 20°C: C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"capacity_ah\":1365.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":1165.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":1020.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":745.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1500,\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"temperature_c\":20,\"years\":20},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":64.0,\"electrical_values_qualifier\":\"Approximate\",\"internal_resistance_milliohm\":0.23,\"locator\":\"PDF page 5, OPzS CELLS, row 12 OPzS 1200\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":8814.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"terminal_poles\":4,\"weight_tolerance_pct\":5,\"wet_mass_kg\":91.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary cell with transparent SAN container","height_m":0.711,"last_verified_at":"2026-11-05T14:04:09.969247+00:00","manufacturer":"TAB","model":"12 OPzS 1200","name":"TAB 12 OPzS 1200","notes":"Exact PDF cell configuration; do not infer energy, active power, operating current or warranty. Dry/wet masses retained separately. The model suffix is not substituted for measured C10 Ah. Website-only 3250/3500 models are outside this reviewed PDF partition.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"7ee4918f-f5a1-5e82-9936-e0dd54d70f1d","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:04:09.969247+00:00","variant":"2 V OPzS cell; undated English stationary catalogue","width_m":0.275}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; not a single cell, rack or complete BESS","chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:07:23.511319+00:00","dc_voltage_nominal_v":12,"depth_m":0.38,"energy_conditions":"Monobloc Ah at 20°C, C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"block_capacity_ah\":154.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"block_capacity_ah\":122.6,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"block_capacity_ah\":113.7,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"block_capacity_ah\":85.1,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1200,\"scope\":\"Block footnote, not 1500-cycle cell claim\",\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"scope\":\"Block footnote, not 20-year cell claim\",\"temperature_c\":20,\"years\":18},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":53.0,\"electrical_values_qualifier\":\"Approximate\",\"ingress_scope\":\"IP25 regarding DIN 40050; touch protection per VBG 4; manufacturer claim on OPzS blocks page\",\"internal_resistance_milliohm\":6.9,\"locator\":\"PDF page 4 OPzS BLOCKS, exact row 12V 3 OPzS 150; page 5 shared block conditions\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":1739.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"weight_tolerance_pct\":5,\"wet_mass_kg\":69.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"ingress_protection\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary monobloc with transparent SAN container","height_m":0.392,"ingress_protection":"IP25","last_verified_at":"2026-11-05T14:07:23.511319+00:00","manufacturer":"TAB","model":"12V 3 OPzS 150","name":"TAB 12V 3 OPzS 150","notes":"Exact PDF monobloc configuration. Block Ah is not cell Ah. Dry/wet mass retained separately; no energy, active power, operating current or warranty inferred.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"7f4d8809-5eec-5ede-8214-ae41131934d1","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:07:23.511319+00:00","variant":"12 V OPzS block; undated English stationary catalogue","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One 2 V stationary cell; not a block, rack or complete BESS","cell_capacity_ah":215.0,"chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:04:09.969247+00:00","dc_voltage_nominal_v":2,"depth_m":0.103,"energy_conditions":"Cell Ah at 20°C: C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"capacity_ah\":215.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":187.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":163.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":119.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1500,\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"temperature_c\":20,\"years\":20},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":12.5,\"electrical_values_qualifier\":\"Approximate\",\"internal_resistance_milliohm\":0.84,\"locator\":\"PDF page 5, OPzS CELLS, row 4 OPzS 200\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":2376.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"terminal_poles\":2,\"weight_tolerance_pct\":5,\"wet_mass_kg\":17.5}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary cell with transparent SAN container","height_m":0.42,"last_verified_at":"2026-11-05T14:04:09.969247+00:00","manufacturer":"TAB","model":"4 OPzS 200","name":"TAB 4 OPzS 200","notes":"Exact PDF cell configuration; do not infer energy, active power, operating current or warranty. Dry/wet masses retained separately. The model suffix is not substituted for measured C10 Ah. Website-only 3250/3500 models are outside this reviewed PDF partition.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"803a4370-ad49-54e1-856f-65c04a9c32d9","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:04:09.969247+00:00","variant":"2 V OPzS cell; undated English stationary catalogue","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One 2 V stationary cell; not a block, rack or complete BESS","cell_capacity_ah":111.0,"chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:04:09.969247+00:00","dc_voltage_nominal_v":2,"depth_m":0.103,"energy_conditions":"Cell Ah at 20°C: C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"capacity_ah\":111.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":97.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":85.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":62.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1500,\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"temperature_c\":20,\"years\":20},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":8.0,\"electrical_values_qualifier\":\"Approximate\",\"internal_resistance_milliohm\":1.48,\"locator\":\"PDF page 5, OPzS CELLS, row 2 OPzS 100\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":1350.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"terminal_poles\":2,\"weight_tolerance_pct\":5,\"wet_mass_kg\":13.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary cell with transparent SAN container","height_m":0.42,"last_verified_at":"2026-11-05T14:04:09.969247+00:00","manufacturer":"TAB","model":"2 OPzS 100","name":"TAB 2 OPzS 100","notes":"Exact PDF cell configuration; do not infer energy, active power, operating current or warranty. Dry/wet masses retained separately. The model suffix is not substituted for measured C10 Ah. Website-only 3250/3500 models are outside this reviewed PDF partition.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"8be7993a-c74c-5321-a238-a60bb251689a","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:04:09.969247+00:00","variant":"2 V OPzS cell; undated English stationary catalogue","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One 2 V stationary cell; not a block, rack or complete BESS","cell_capacity_ah":3270.0,"chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:04:09.969247+00:00","dc_voltage_nominal_v":2,"depth_m":0.212,"energy_conditions":"Cell Ah at 20°C: C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"capacity_ah\":3270.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":2805.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":2430.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":1775.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1500,\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"temperature_c\":20,\"years\":20},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":160.0,\"electrical_values_qualifier\":\"Approximate\",\"internal_resistance_milliohm\":0.12,\"locator\":\"PDF page 5, OPzS CELLS, row 24 OPzS 3000\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":17390.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"terminal_poles\":8,\"weight_tolerance_pct\":5,\"wet_mass_kg\":230.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary cell with transparent SAN container","height_m":0.837,"last_verified_at":"2026-11-05T14:04:09.969247+00:00","manufacturer":"TAB","model":"24 OPzS 3000","name":"TAB 24 OPzS 3000","notes":"Exact PDF cell configuration; do not infer energy, active power, operating current or warranty. Dry/wet masses retained separately. The model suffix is not substituted for measured C10 Ah. Website-only 3250/3500 models are outside this reviewed PDF partition.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"94779983-1891-582e-a5d9-ed9388be2e63","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:04:09.969247+00:00","variant":"2 V OPzS cell; undated English stationary catalogue","width_m":0.576}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; not a single cell, rack or complete BESS","chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:07:23.511319+00:00","dc_voltage_nominal_v":12,"depth_m":0.272,"energy_conditions":"Monobloc Ah at 20°C, C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"block_capacity_ah\":51.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"block_capacity_ah\":40.9,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"block_capacity_ah\":38.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"block_capacity_ah\":28.4,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1200,\"scope\":\"Block footnote, not 1500-cycle cell claim\",\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"scope\":\"Block footnote, not 20-year cell claim\",\"temperature_c\":20,\"years\":18},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":26.0,\"electrical_values_qualifier\":\"Approximate\",\"ingress_scope\":\"IP25 regarding DIN 40050; touch protection per VBG 4; manufacturer claim on OPzS blocks page\",\"internal_resistance_milliohm\":20.0,\"locator\":\"PDF page 4 OPzS BLOCKS, exact row 12V 1 OPzS 50; page 5 shared block conditions\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":613.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"weight_tolerance_pct\":5,\"wet_mass_kg\":39.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"ingress_protection\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary monobloc with transparent SAN container","height_m":0.392,"ingress_protection":"IP25","last_verified_at":"2026-11-05T14:07:23.511319+00:00","manufacturer":"TAB","model":"12V 1 OPzS 50","name":"TAB 12V 1 OPzS 50","notes":"Exact PDF monobloc configuration. Block Ah is not cell Ah. Dry/wet mass retained separately; no energy, active power, operating current or warranty inferred.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"a0bb6faf-cf74-55b0-ba6c-0f943436fd8d","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:07:23.511319+00:00","variant":"12 V OPzS block; undated English stationary catalogue","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; not a single cell, rack or complete BESS","chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:07:23.511319+00:00","dc_voltage_nominal_v":6,"depth_m":0.38,"energy_conditions":"Monobloc Ah at 20°C, C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"block_capacity_ah\":307.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"block_capacity_ah\":250.5,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"block_capacity_ah\":223.7,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"block_capacity_ah\":172.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1200,\"scope\":\"Block footnote, not 1500-cycle cell claim\",\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"scope\":\"Block footnote, not 20-year cell claim\",\"temperature_c\":20,\"years\":18},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":52.0,\"electrical_values_qualifier\":\"Approximate\",\"ingress_scope\":\"IP25 regarding DIN 40050; touch protection per VBG 4; manufacturer claim on OPzS blocks page\",\"internal_resistance_milliohm\":1.6,\"locator\":\"PDF page 4 OPzS BLOCKS, exact row 6V 6 OPzS 300; page 5 shared block conditions\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":3846.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"weight_tolerance_pct\":5,\"wet_mass_kg\":68.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"ingress_protection\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary monobloc with transparent SAN container","height_m":0.392,"ingress_protection":"IP25","last_verified_at":"2026-11-05T14:07:23.511319+00:00","manufacturer":"TAB","model":"6V 6 OPzS 300","name":"TAB 6V 6 OPzS 300","notes":"Exact PDF monobloc configuration. Block Ah is not cell Ah. Dry/wet mass retained separately; no energy, active power, operating current or warranty inferred.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"adffc047-8a07-5b5b-9b28-1e42c93db096","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:07:23.511319+00:00","variant":"6 V OPzS block; undated English stationary catalogue","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One 2 V stationary cell; not a block, rack or complete BESS","cell_capacity_ah":268.0,"chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:04:09.969247+00:00","dc_voltage_nominal_v":2,"depth_m":0.124,"energy_conditions":"Cell Ah at 20°C: C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"capacity_ah\":268.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":232.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":204.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":149.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1500,\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"temperature_c\":20,\"years\":20},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":15.5,\"electrical_values_qualifier\":\"Approximate\",\"internal_resistance_milliohm\":0.69,\"locator\":\"PDF page 5, OPzS CELLS, row 5 OPzS 250\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":2887.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"terminal_poles\":2,\"weight_tolerance_pct\":5,\"wet_mass_kg\":21.5}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary cell with transparent SAN container","height_m":0.42,"last_verified_at":"2026-11-05T14:04:09.969247+00:00","manufacturer":"TAB","model":"5 OPzS 250","name":"TAB 5 OPzS 250","notes":"Exact PDF cell configuration; do not infer energy, active power, operating current or warranty. Dry/wet masses retained separately. The model suffix is not substituted for measured C10 Ah. Website-only 3250/3500 models are outside this reviewed PDF partition.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"b6661a90-ffee-5066-b9b5-3c23b162312a","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:04:09.969247+00:00","variant":"2 V OPzS cell; undated English stationary catalogue","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One 2 V stationary cell; not a block, rack or complete BESS","cell_capacity_ah":550.0,"chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:04:09.969247+00:00","dc_voltage_nominal_v":2,"depth_m":0.166,"energy_conditions":"Cell Ah at 20°C: C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"capacity_ah\":550.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":470.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":406.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":296.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1500,\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"temperature_c\":20,\"years\":20},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":27.0,\"electrical_values_qualifier\":\"Approximate\",\"internal_resistance_milliohm\":0.48,\"locator\":\"PDF page 5, OPzS CELLS, row 7 OPzS 490\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":4169.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"terminal_poles\":2,\"weight_tolerance_pct\":5,\"wet_mass_kg\":38.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary cell with transparent SAN container","height_m":0.536,"last_verified_at":"2026-11-05T14:04:09.969247+00:00","manufacturer":"TAB","model":"7 OPzS 490","name":"TAB 7 OPzS 490","notes":"Exact PDF cell configuration; do not infer energy, active power, operating current or warranty. Dry/wet masses retained separately. The model suffix is not substituted for measured C10 Ah. Website-only 3250/3500 models are outside this reviewed PDF partition.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"bf5d6f1f-6528-5e2a-9918-d8bad5202630","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:04:09.969247+00:00","variant":"2 V OPzS cell; undated English stationary catalogue","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One 2 V stationary cell; not a block, rack or complete BESS","cell_capacity_ah":2455.0,"chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:04:09.969247+00:00","dc_voltage_nominal_v":2,"depth_m":0.212,"energy_conditions":"Cell Ah at 20°C: C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"capacity_ah\":2455.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":2105.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":1825.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":1335.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1500,\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"temperature_c\":20,\"years\":20},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":126.0,\"electrical_values_qualifier\":\"Approximate\",\"internal_resistance_milliohm\":0.15,\"locator\":\"PDF page 5, OPzS CELLS, row 18 OPzS 2250\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":13506.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"terminal_poles\":8,\"weight_tolerance_pct\":5,\"wet_mass_kg\":184.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary cell with transparent SAN container","height_m":0.837,"last_verified_at":"2026-11-05T14:04:09.969247+00:00","manufacturer":"TAB","model":"18 OPzS 2250","name":"TAB 18 OPzS 2250","notes":"Exact PDF cell configuration; do not infer energy, active power, operating current or warranty. Dry/wet masses retained separately. The model suffix is not substituted for measured C10 Ah. Website-only 3250/3500 models are outside this reviewed PDF partition.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"bfd6bf14-f34e-5058-8690-5e12c9993935","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:04:09.969247+00:00","variant":"2 V OPzS cell; undated English stationary catalogue","width_m":0.487}
{"architecture":"dc_block","capacity_scope":"One 2 V stationary cell; not a block, rack or complete BESS","cell_capacity_ah":912.0,"chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:04:09.969247+00:00","dc_voltage_nominal_v":2,"depth_m":0.21,"energy_conditions":"Cell Ah at 20°C: C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"capacity_ah\":912.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":778.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":683.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":499.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1500,\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"temperature_c\":20,\"years\":20},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":45.0,\"electrical_values_qualifier\":\"Approximate\",\"internal_resistance_milliohm\":0.33,\"locator\":\"PDF page 5, OPzS CELLS, row 8 OPzS 800\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":6035.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"terminal_poles\":4,\"weight_tolerance_pct\":5,\"wet_mass_kg\":64.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary cell with transparent SAN container","height_m":0.711,"last_verified_at":"2026-11-05T14:04:09.969247+00:00","manufacturer":"TAB","model":"8 OPzS 800","name":"TAB 8 OPzS 800","notes":"Exact PDF cell configuration; do not infer energy, active power, operating current or warranty. Dry/wet masses retained separately. The model suffix is not substituted for measured C10 Ah. Website-only 3250/3500 models are outside this reviewed PDF partition.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"c92398df-6f34-54f0-81ec-198b7ee8529f","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:04:09.969247+00:00","variant":"2 V OPzS cell; undated English stationary catalogue","width_m":0.191}
{"architecture":"dc_block","capacity_scope":"One 2 V stationary cell; not a block, rack or complete BESS","cell_capacity_ah":1910.0,"chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:04:09.969247+00:00","dc_voltage_nominal_v":2,"depth_m":0.212,"energy_conditions":"Cell Ah at 20°C: C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"capacity_ah\":1910.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":1640.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":1420.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":1035.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1500,\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"temperature_c\":20,\"years\":20},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":98.0,\"electrical_values_qualifier\":\"Approximate\",\"internal_resistance_milliohm\":0.19,\"locator\":\"PDF page 5, OPzS CELLS, row 14 OPzS 1750\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":10536.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"terminal_poles\":6,\"weight_tolerance_pct\":5,\"wet_mass_kg\":145.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary cell with transparent SAN container","height_m":0.837,"last_verified_at":"2026-11-05T14:04:09.969247+00:00","manufacturer":"TAB","model":"14 OPzS 1750","name":"TAB 14 OPzS 1750","notes":"Exact PDF cell configuration; do not infer energy, active power, operating current or warranty. Dry/wet masses retained separately. The model suffix is not substituted for measured C10 Ah. Website-only 3250/3500 models are outside this reviewed PDF partition.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"ce964268-44a7-5711-89cd-72f1450560f0","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:04:09.969247+00:00","variant":"2 V OPzS cell; undated English stationary catalogue","width_m":0.397}
{"architecture":"dc_block","capacity_scope":"One 2 V stationary cell; not a block, rack or complete BESS","cell_capacity_ah":685.0,"chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:04:09.969247+00:00","dc_voltage_nominal_v":2,"depth_m":0.145,"energy_conditions":"Cell Ah at 20°C: C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"capacity_ah\":685.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":582.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":510.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":372.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1500,\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"temperature_c\":20,\"years\":20},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":33.0,\"electrical_values_qualifier\":\"Approximate\",\"internal_resistance_milliohm\":0.45,\"locator\":\"PDF page 5, OPzS CELLS, row 6 OPzS 600\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":4466.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"terminal_poles\":2,\"weight_tolerance_pct\":5,\"wet_mass_kg\":46.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary cell with transparent SAN container","height_m":0.711,"last_verified_at":"2026-11-05T14:04:09.969247+00:00","manufacturer":"TAB","model":"6 OPzS 600","name":"TAB 6 OPzS 600","notes":"Exact PDF cell configuration; do not infer energy, active power, operating current or warranty. Dry/wet masses retained separately. The model suffix is not substituted for measured C10 Ah. Website-only 3250/3500 models are outside this reviewed PDF partition.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"cf2745d3-370f-5a9b-a93a-96fe9a214984","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:04:09.969247+00:00","variant":"2 V OPzS cell; undated English stationary catalogue","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One 2 V stationary cell; not a block, rack or complete BESS","cell_capacity_ah":2730.0,"chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:04:09.969247+00:00","dc_voltage_nominal_v":2,"depth_m":0.212,"energy_conditions":"Cell Ah at 20°C: C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"capacity_ah\":2730.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":2340.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":2030.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":1480.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1500,\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"temperature_c\":20,\"years\":20},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":137.0,\"electrical_values_qualifier\":\"Approximate\",\"internal_resistance_milliohm\":0.13,\"locator\":\"PDF page 5, OPzS CELLS, row 20 OPzS 2500\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":15007.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"terminal_poles\":8,\"weight_tolerance_pct\":5,\"wet_mass_kg\":192.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary cell with transparent SAN container","height_m":0.837,"last_verified_at":"2026-11-05T14:04:09.969247+00:00","manufacturer":"TAB","model":"20 OPzS 2500","name":"TAB 20 OPzS 2500","notes":"Exact PDF cell configuration; do not infer energy, active power, operating current or warranty. Dry/wet masses retained separately. The model suffix is not substituted for measured C10 Ah. Website-only 3250/3500 models are outside this reviewed PDF partition.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"d65e3f82-b345-5d03-acc3-e8e7146f1ab6","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:04:09.969247+00:00","variant":"2 V OPzS cell; undated English stationary catalogue","width_m":0.487}
{"architecture":"dc_block","capacity_scope":"One 2 V stationary cell; not a block, rack or complete BESS","cell_capacity_ah":1645.0,"chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:04:09.969247+00:00","dc_voltage_nominal_v":2,"depth_m":0.21,"energy_conditions":"Cell Ah at 20°C: C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"capacity_ah\":1645.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":1410.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":1220.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":890.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1500,\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"temperature_c\":20,\"years\":20},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":80.0,\"electrical_values_qualifier\":\"Approximate\",\"internal_resistance_milliohm\":0.23,\"locator\":\"PDF page 5, OPzS CELLS, row 12 OPzS 1500\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":8605.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"terminal_poles\":4,\"weight_tolerance_pct\":5,\"wet_mass_kg\":111.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary cell with transparent SAN container","height_m":0.861,"last_verified_at":"2026-11-05T14:04:09.969247+00:00","manufacturer":"TAB","model":"12 OPzS 1500","name":"TAB 12 OPzS 1500","notes":"Exact PDF cell configuration; do not infer energy, active power, operating current or warranty. Dry/wet masses retained separately. The model suffix is not substituted for measured C10 Ah. Website-only 3250/3500 models are outside this reviewed PDF partition.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"d7d97d39-beca-5f23-9ac5-57988708f403","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:04:09.969247+00:00","variant":"2 V OPzS cell; undated English stationary catalogue","width_m":0.275}
{"architecture":"dc_block","capacity_scope":"One 2 V stationary cell; not a block, rack or complete BESS","cell_capacity_ah":321.0,"chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:04:09.969247+00:00","dc_voltage_nominal_v":2,"depth_m":0.145,"energy_conditions":"Cell Ah at 20°C: C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"capacity_ah\":321.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":277.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"capacity_ah\":242.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"capacity_ah\":177.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1500,\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"temperature_c\":20,\"years\":20},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":17.0,\"electrical_values_qualifier\":\"Approximate\",\"internal_resistance_milliohm\":0.58,\"locator\":\"PDF page 5, OPzS CELLS, row 6 OPzS 300\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":3438.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"terminal_poles\":2,\"weight_tolerance_pct\":5,\"wet_mass_kg\":25.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary cell with transparent SAN container","height_m":0.42,"last_verified_at":"2026-11-05T14:04:09.969247+00:00","manufacturer":"TAB","model":"6 OPzS 300","name":"TAB 6 OPzS 300","notes":"Exact PDF cell configuration; do not infer energy, active power, operating current or warranty. Dry/wet masses retained separately. The model suffix is not substituted for measured C10 Ah. Website-only 3250/3500 models are outside this reviewed PDF partition.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"db39b057-b919-5466-87bd-6ed6f0d26454","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:04:09.969247+00:00","variant":"2 V OPzS cell; undated English stationary catalogue","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; not a single cell, rack or complete BESS","chemistry":"Flooded lead-acid","created_at":"2026-11-05T14:07:23.511319+00:00","dc_voltage_nominal_v":6,"depth_m":0.272,"energy_conditions":"Monobloc Ah at 20°C, C10 to 1.80 V/cell; approximate electrical values. Other rates retained separately. No MWh derived.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzs\":{\"capacity_observations\":[{\"block_capacity_ah\":204.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"block_capacity_ah\":167.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":20},{\"block_capacity_ah\":149.3,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":20},{\"block_capacity_ah\":115.2,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":20}],\"charging\":{\"boost_condition\":\"Time limited; no duration specified\",\"boost_v_per_cell\":[2.35,2.4],\"compensation_condition\":\"Below 10 or above 30 degrees C in the monthly average\",\"current_statement\":\"Imax without limitation (IU characteristic); not an inferred infinite numerical current\",\"float_temperature_c\":[10,30],\"float_tolerance_pct\":1,\"float_v_per_cell\":2.23,\"temperature_compensation_v_per_k\":-0.004},\"cycles_claim\":{\"cycle_dod_and_retention\":\"not separately stated\",\"cycles\":1200,\"scope\":\"Block footnote, not 1500-cycle cell claim\",\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"qualifier\":\"up to\",\"scope\":\"Block footnote, not 20-year cell claim\",\"temperature_c\":20,\"years\":18},\"dimensions_basis\":\"Source L/W/H; L mapped to depth, W to width; standard production tolerances\",\"dry_mass_kg\":36.0,\"electrical_values_qualifier\":\"Approximate\",\"ingress_scope\":\"IP25 regarding DIN 40050; touch protection per VBG 4; manufacturer claim on OPzS blocks page\",\"internal_resistance_milliohm\":2.2,\"locator\":\"PDF page 4 OPzS BLOCKS, exact row 6V 4 OPzS 200; page 5 shared block conditions\",\"normal_dod_limit_pct\":80,\"recommended_temperature_c\":[10,30],\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"short_circuit_current_a\":2703.0,\"short_circuit_note\":\"Fault current, not continuous or peak operating output\",\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"Manufacturer statements, not independently verified certificates\",\"measurements\":[\"DIN 40736-1\",\"DIN 40737-3\"],\"tests\":[\"EN/IEC 60896-11\"],\"ventilation_and_safety\":[\"EN/IEC 62485-2\"]},\"weight_tolerance_pct\":5,\"wet_mass_kg\":47.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"ingress_protection\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Vented stationary monobloc with transparent SAN container","height_m":0.392,"ingress_protection":"IP25","last_verified_at":"2026-11-05T14:07:23.511319+00:00","manufacturer":"TAB","model":"6V 4 OPzS 200","name":"TAB 6V 4 OPzS 200","notes":"Exact PDF monobloc configuration. Block Ah is not cell Ah. Dry/wet mass retained separately; no energy, active power, operating current or warranty inferred.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"f52e903a-b635-58d0-8cae-431d0d7efee6","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_identity_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:07:23.511319+00:00","variant":"6 V OPzS block; undated English stationary catalogue","width_m":0.205}
