{"architecture":"dc_block","capacity_scope":"One stationary cell; not a module, rack or integrated BESS","cell_capacity_ah":490.0,"chemistry":"Valve-regulated lead-acid (gel)","conflicts_json":"{\"document_revision_mismatch\":{\"model\":\"7 OPzV 490\",\"observations\":[{\"field\":\"C10_capacity_ah\",\"pdf_locator\":\"PDF p12 row 7 OPzV 490\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":500.0,\"web_locator\":\"Live HTML row 7 OPzV 490\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":560.0},{\"field\":\"C5_capacity_ah\",\"pdf_locator\":\"PDF p12 row 7 OPzV 490\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":425.0,\"web_locator\":\"Live HTML row 7 OPzV 490\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":478.0},{\"field\":\"C3_capacity_ah\",\"pdf_locator\":\"PDF p12 row 7 OPzV 490\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":370.0,\"web_locator\":\"Live HTML row 7 OPzV 490\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":410.0},{\"field\":\"C1_capacity_ah\",\"pdf_locator\":\"PDF p12 row 7 OPzV 490\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":264.0,\"web_locator\":\"Live HTML row 7 OPzV 490\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":297.0},{\"field\":\"short_circuit_current_a\",\"pdf_locator\":\"PDF p12 row 7 OPzV 490\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":3900.0,\"web_locator\":\"Live HTML row 7 OPzV 490\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":4044.0},{\"field\":\"wet_mass_kg\",\"pdf_locator\":\"PDF p12 row 7 OPzV 490\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":41.0,\"web_locator\":\"Live HTML row 7 OPzV 490\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":39.0}],\"resolution\":\"Original brochure and live website disagree; publication chronology/configuration equivalence unresolved. Conflicting values excluded from accepted observations.\"}}","created_at":"2026-11-05T14:38:39.661800+00:00","cycle_life":1200,"cycle_life_conditions":"Manufacturer EN/IEC 60896-11 cycles claim; DoD, retention threshold, temperature and rate not separately stated. Not a warranty.","depth_m":0.166,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Nominal C10 Ah to 1.8 V/cell; differing measured rate-capacity observations at 20°C quarantined with both sources. No energy inferred.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzv\":{\"capacity_observations\":[],\"charging\":{\"boost_v_per_cell\":[2.35,2.4],\"float_application\":\"standby\",\"float_v_per_cell\":2.25,\"maximum_boost_current_formula\":\"0.25 C10 (A); numerical operating current not derived\"},\"construction\":{\"container_and_lid\":\"ABS\",\"negative_plate\":\"pasted\",\"optional_flame_retardant\":\"ABS according to IEC 707 FV0; optional, not standard certification\",\"positive_plate\":\"tubular\"},\"cycles_claim\":{\"cycles\":1200,\"dod_retention_conditions\":\"not stated\",\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"temperature\":\"not stated\",\"years_upper\":20},\"dimensions_basis\":\"L maps to depth; W to width; H1 body and H2 overall including terminals, as dimension sketch\",\"electrical_values_qualifier\":\"Approximate\",\"fault_current_scope\":\"Not continuous or peak operating output\",\"height_h1_mm\":471.0,\"height_h2_mm\":496.0,\"internal_resistance_milliohm\":0.52,\"locator\":\"PDF page 12 exact row 7 OPzV 490; Design, Charging, Operational Data and dimension sketch\",\"nominal_capacity_basis\":{\"end_voltage_v_per_cell\":1.8,\"hours\":10},\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"OEM claims, not independently verified certification\",\"table\":[\"DIN 40742\",\"EN/IEC 60896-21\"],\"tests\":[\"EN/IEC 60896-21\",\"EN 61427\"]},\"terminal\":{\"connector_torque_nm\":20,\"torque_tolerance_nm\":1,\"type\":\"female M10\"},\"terminal_poles\":2,\"weight_tolerance_pct\":5},\"web_corroboration\":{\"locator\":\"Exact model row 7 OPzV 490\",\"result\":\"Nominal Ah and dimensions agree; changed numeric observations quarantined, no assumed revision equivalence\",\"source_id\":\"tab_opzv_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_opzv_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_opzv_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell with ABS container and lid","height_m":0.496,"last_verified_at":"2026-11-05T14:38:39.661800+00:00","manufacturer":"TAB","model":"7 OPzV 490","name":"TAB 7 OPzV 490","notes":"Exact model. H2 is overall height including terminals. Nominal cell voltage, operating temperature bounds, active power, energy and warranty not stated in this partition. Do not transfer OPzS conditions.","product_family":"OPzV","product_status":"documented","quality_status":"needs_review","record_id":"01fdeaac-7d56-543f-9166-365d85236d7a","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/opzv/"],"sources":["tab_identity_20261105","tab_opzv_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:38:39.661800+00:00","variant":"OPzV stationary cell; brochure V15-03-01-2022","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a module, rack or integrated BESS","cell_capacity_ah":250.0,"chemistry":"Valve-regulated lead-acid (gel)","conflicts_json":"{\"document_revision_mismatch\":{\"model\":\"5 OPzV 250\",\"observations\":[{\"field\":\"C10_capacity_ah\",\"pdf_locator\":\"PDF p12 row 5 OPzV 250\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":255.0,\"web_locator\":\"Live HTML row 5 OPzV 250\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":278.0},{\"field\":\"C5_capacity_ah\",\"pdf_locator\":\"PDF p12 row 5 OPzV 250\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":215.0,\"web_locator\":\"Live HTML row 5 OPzV 250\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":234.0},{\"field\":\"C3_capacity_ah\",\"pdf_locator\":\"PDF p12 row 5 OPzV 250\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":188.0,\"web_locator\":\"Live HTML row 5 OPzV 250\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":204.0},{\"field\":\"C1_capacity_ah\",\"pdf_locator\":\"PDF p12 row 5 OPzV 250\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":138.0,\"web_locator\":\"Live HTML row 5 OPzV 250\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":150.0},{\"field\":\"short_circuit_current_a\",\"pdf_locator\":\"PDF p12 row 5 OPzV 250\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":2080.0,\"web_locator\":\"Live HTML row 5 OPzV 250\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":2146.0},{\"field\":\"wet_mass_kg\",\"pdf_locator\":\"PDF p12 row 5 OPzV 250\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":23.0,\"web_locator\":\"Live HTML row 5 OPzV 250\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":21.0}],\"resolution\":\"Original brochure and live website disagree; publication chronology/configuration equivalence unresolved. Conflicting values excluded from accepted observations.\"}}","created_at":"2026-11-05T14:38:39.661800+00:00","cycle_life":1200,"cycle_life_conditions":"Manufacturer EN/IEC 60896-11 cycles claim; DoD, retention threshold, temperature and rate not separately stated. Not a warranty.","depth_m":0.124,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Nominal C10 Ah to 1.8 V/cell; differing measured rate-capacity observations at 20°C quarantined with both sources. No energy inferred.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzv\":{\"capacity_observations\":[],\"charging\":{\"boost_v_per_cell\":[2.35,2.4],\"float_application\":\"standby\",\"float_v_per_cell\":2.25,\"maximum_boost_current_formula\":\"0.25 C10 (A); numerical operating current not derived\"},\"construction\":{\"container_and_lid\":\"ABS\",\"negative_plate\":\"pasted\",\"optional_flame_retardant\":\"ABS according to IEC 707 FV0; optional, not standard certification\",\"positive_plate\":\"tubular\"},\"cycles_claim\":{\"cycles\":1200,\"dod_retention_conditions\":\"not stated\",\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"temperature\":\"not stated\",\"years_upper\":20},\"dimensions_basis\":\"L maps to depth; W to width; H1 body and H2 overall including terminals, as dimension sketch\",\"electrical_values_qualifier\":\"Approximate\",\"fault_current_scope\":\"Not continuous or peak operating output\",\"height_h1_mm\":354.0,\"height_h2_mm\":380.0,\"internal_resistance_milliohm\":0.98,\"locator\":\"PDF page 12 exact row 5 OPzV 250; Design, Charging, Operational Data and dimension sketch\",\"nominal_capacity_basis\":{\"end_voltage_v_per_cell\":1.8,\"hours\":10},\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"OEM claims, not independently verified certification\",\"table\":[\"DIN 40742\",\"EN/IEC 60896-21\"],\"tests\":[\"EN/IEC 60896-21\",\"EN 61427\"]},\"terminal\":{\"connector_torque_nm\":20,\"torque_tolerance_nm\":1,\"type\":\"female M10\"},\"terminal_poles\":2,\"weight_tolerance_pct\":5},\"web_corroboration\":{\"locator\":\"Exact model row 5 OPzV 250\",\"result\":\"Nominal Ah and dimensions agree; changed numeric observations quarantined, no assumed revision equivalence\",\"source_id\":\"tab_opzv_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_opzv_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_opzv_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell with ABS container and lid","height_m":0.38,"last_verified_at":"2026-11-05T14:38:39.661800+00:00","manufacturer":"TAB","model":"5 OPzV 250","name":"TAB 5 OPzV 250","notes":"Exact model. H2 is overall height including terminals. Nominal cell voltage, operating temperature bounds, active power, energy and warranty not stated in this partition. Do not transfer OPzS conditions.","product_family":"OPzV","product_status":"documented","quality_status":"needs_review","record_id":"0837a2aa-7784-517d-b5c4-2f091c042aea","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/opzv/"],"sources":["tab_identity_20261105","tab_opzv_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:38:39.661800+00:00","variant":"OPzV stationary cell; brochure V15-03-01-2022","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a module, rack or integrated BESS","cell_capacity_ah":1200.0,"chemistry":"Valve-regulated lead-acid (gel)","conflicts_json":"{\"document_revision_mismatch\":{\"model\":\"12 OPzV 1200\",\"observations\":[{\"field\":\"C10_capacity_ah\",\"pdf_locator\":\"PDF p12 row 12 OPzV 1200\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":1250.0,\"web_locator\":\"Live HTML row 12 OPzV 1200\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":1410.0},{\"field\":\"C5_capacity_ah\",\"pdf_locator\":\"PDF p12 row 12 OPzV 1200\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":1045.0,\"web_locator\":\"Live HTML row 12 OPzV 1200\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":1196.0},{\"field\":\"C3_capacity_ah\",\"pdf_locator\":\"PDF p12 row 12 OPzV 1200\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":900.0,\"web_locator\":\"Live HTML row 12 OPzV 1200\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":1038.0},{\"field\":\"C1_capacity_ah\",\"pdf_locator\":\"PDF p12 row 12 OPzV 1200\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":653.0,\"web_locator\":\"Live HTML row 12 OPzV 1200\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":740.0},{\"field\":\"internal_resistance_milliohm\",\"pdf_locator\":\"PDF p12 row 12 OPzV 1200\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":0.26,\"web_locator\":\"Live HTML row 12 OPzV 1200\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":0.24},{\"field\":\"short_circuit_current_a\",\"pdf_locator\":\"PDF p12 row 12 OPzV 1200\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":8120.0,\"web_locator\":\"Live HTML row 12 OPzV 1200\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":8619.0}],\"resolution\":\"Original brochure and live website disagree; publication chronology/configuration equivalence unresolved. Conflicting values excluded from accepted observations.\"}}","created_at":"2026-11-05T14:38:39.661800+00:00","cycle_life":1200,"cycle_life_conditions":"Manufacturer EN/IEC 60896-11 cycles claim; DoD, retention threshold, temperature and rate not separately stated. Not a warranty.","depth_m":0.21,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Nominal C10 Ah to 1.8 V/cell; differing measured rate-capacity observations at 20°C quarantined with both sources. No energy inferred.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzv\":{\"capacity_observations\":[],\"charging\":{\"boost_v_per_cell\":[2.35,2.4],\"float_application\":\"standby\",\"float_v_per_cell\":2.25,\"maximum_boost_current_formula\":\"0.25 C10 (A); numerical operating current not derived\"},\"construction\":{\"container_and_lid\":\"ABS\",\"negative_plate\":\"pasted\",\"optional_flame_retardant\":\"ABS according to IEC 707 FV0; optional, not standard certification\",\"positive_plate\":\"tubular\"},\"cycles_claim\":{\"cycles\":1200,\"dod_retention_conditions\":\"not stated\",\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"temperature\":\"not stated\",\"years_upper\":20},\"dimensions_basis\":\"L maps to depth; W to width; H1 body and H2 overall including terminals, as dimension sketch\",\"electrical_values_qualifier\":\"Approximate\",\"fault_current_scope\":\"Not continuous or peak operating output\",\"height_h1_mm\":643.0,\"height_h2_mm\":668.0,\"locator\":\"PDF page 12 exact row 12 OPzV 1200; Design, Charging, Operational Data and dimension sketch\",\"nominal_capacity_basis\":{\"end_voltage_v_per_cell\":1.8,\"hours\":10},\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"OEM claims, not independently verified certification\",\"table\":[\"DIN 40742\",\"EN/IEC 60896-21\"],\"tests\":[\"EN/IEC 60896-21\",\"EN 61427\"]},\"terminal\":{\"connector_torque_nm\":20,\"torque_tolerance_nm\":1,\"type\":\"female M10\"},\"terminal_poles\":4,\"weight_tolerance_pct\":5,\"wet_mass_kg\":93.0},\"web_corroboration\":{\"locator\":\"Exact model row 12 OPzV 1200\",\"result\":\"Nominal Ah and dimensions agree; changed numeric observations quarantined, no assumed revision equivalence\",\"source_id\":\"tab_opzv_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_opzv_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_opzv_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell with ABS container and lid","height_m":0.668,"last_verified_at":"2026-11-05T14:38:39.661800+00:00","manufacturer":"TAB","model":"12 OPzV 1200","name":"TAB 12 OPzV 1200","notes":"Exact model. H2 is overall height including terminals. Nominal cell voltage, operating temperature bounds, active power, energy and warranty not stated in this partition. Do not transfer OPzS conditions.","product_family":"OPzV","product_status":"documented","quality_status":"needs_review","record_id":"13ba4a51-2591-5a7c-b532-67f7a71deabd","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/opzv/"],"sources":["tab_identity_20261105","tab_opzv_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:38:39.661800+00:00","variant":"OPzV stationary cell; brochure V15-03-01-2022","width_m":0.275}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a module, rack or integrated BESS","cell_capacity_ah":2500.0,"chemistry":"Valve-regulated lead-acid (gel)","conflicts_json":"{\"document_revision_mismatch\":{\"model\":\"20 OPzV 2500\",\"observations\":[{\"field\":\"C10_capacity_ah\",\"pdf_locator\":\"PDF p12 row 20 OPzV 2500\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":2560.0,\"web_locator\":\"Live HTML row 20 OPzV 2500\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":2662.0},{\"field\":\"C5_capacity_ah\",\"pdf_locator\":\"PDF p12 row 20 OPzV 2500\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":2160.0,\"web_locator\":\"Live HTML row 20 OPzV 2500\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":2270.0},{\"field\":\"C3_capacity_ah\",\"pdf_locator\":\"PDF p12 row 20 OPzV 2500\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":1860.0,\"web_locator\":\"Live HTML row 20 OPzV 2500\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":1940.0},{\"field\":\"C1_capacity_ah\",\"pdf_locator\":\"PDF p12 row 20 OPzV 2500\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":1289.0,\"web_locator\":\"Live HTML row 20 OPzV 2500\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":1345.0},{\"field\":\"short_circuit_current_a\",\"pdf_locator\":\"PDF p12 row 20 OPzV 2500\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":14400.0,\"web_locator\":\"Live HTML row 20 OPzV 2500\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":15021.0},{\"field\":\"wet_mass_kg\",\"pdf_locator\":\"PDF p12 row 20 OPzV 2500\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":200.0,\"web_locator\":\"Live HTML row 20 OPzV 2500\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":193.0}],\"resolution\":\"Original brochure and live website disagree; publication chronology/configuration equivalence unresolved. Conflicting values excluded from accepted observations.\"}}","created_at":"2026-11-05T14:38:39.661800+00:00","cycle_life":1200,"cycle_life_conditions":"Manufacturer EN/IEC 60896-11 cycles claim; DoD, retention threshold, temperature and rate not separately stated. Not a warranty.","depth_m":0.214,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Nominal C10 Ah to 1.8 V/cell; differing measured rate-capacity observations at 20°C quarantined with both sources. No energy inferred.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzv\":{\"capacity_observations\":[],\"charging\":{\"boost_v_per_cell\":[2.35,2.4],\"float_application\":\"standby\",\"float_v_per_cell\":2.25,\"maximum_boost_current_formula\":\"0.25 C10 (A); numerical operating current not derived\"},\"construction\":{\"container_and_lid\":\"ABS\",\"negative_plate\":\"pasted\",\"optional_flame_retardant\":\"ABS according to IEC 707 FV0; optional, not standard certification\",\"positive_plate\":\"tubular\"},\"cycles_claim\":{\"cycles\":1200,\"dod_retention_conditions\":\"not stated\",\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"temperature\":\"not stated\",\"years_upper\":20},\"dimensions_basis\":\"L maps to depth; W to width; H1 body and H2 overall including terminals, as dimension sketch\",\"electrical_values_qualifier\":\"Approximate\",\"fault_current_scope\":\"Not continuous or peak operating output\",\"height_h1_mm\":769.0,\"height_h2_mm\":794.0,\"internal_resistance_milliohm\":0.14,\"locator\":\"PDF page 12 exact row 20 OPzV 2500; Design, Charging, Operational Data and dimension sketch\",\"nominal_capacity_basis\":{\"end_voltage_v_per_cell\":1.8,\"hours\":10},\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"OEM claims, not independently verified certification\",\"table\":[\"DIN 40742\",\"EN/IEC 60896-21\"],\"tests\":[\"EN/IEC 60896-21\",\"EN 61427\"]},\"terminal\":{\"connector_torque_nm\":20,\"torque_tolerance_nm\":1,\"type\":\"female M10\"},\"terminal_poles\":8,\"weight_tolerance_pct\":5},\"web_corroboration\":{\"locator\":\"Exact model row 20 OPzV 2500\",\"result\":\"Nominal Ah and dimensions agree; changed numeric observations quarantined, no assumed revision equivalence\",\"source_id\":\"tab_opzv_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_opzv_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_opzv_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell with ABS container and lid","height_m":0.794,"last_verified_at":"2026-11-05T14:38:39.661800+00:00","manufacturer":"TAB","model":"20 OPzV 2500","name":"TAB 20 OPzV 2500","notes":"Exact model. H2 is overall height including terminals. Nominal cell voltage, operating temperature bounds, active power, energy and warranty not stated in this partition. Do not transfer OPzS conditions.","product_family":"OPzV","product_status":"documented","quality_status":"needs_review","record_id":"1914025d-1def-5e87-8d61-f1ea9471c143","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/opzv/"],"sources":["tab_identity_20261105","tab_opzv_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:38:39.661800+00:00","variant":"OPzV stationary cell; brochure V15-03-01-2022","width_m":0.482}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a module, rack or integrated BESS","cell_capacity_ah":420.0,"chemistry":"Valve-regulated lead-acid (gel)","conflicts_json":"{\"document_revision_mismatch\":{\"model\":\"6 OPzV 420\",\"observations\":[{\"field\":\"C10_capacity_ah\",\"pdf_locator\":\"PDF p12 row 6 OPzV 420\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":429.0,\"web_locator\":\"Live HTML row 6 OPzV 420\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":480.0},{\"field\":\"C5_capacity_ah\",\"pdf_locator\":\"PDF p12 row 6 OPzV 420\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":365.0,\"web_locator\":\"Live HTML row 6 OPzV 420\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":409.0},{\"field\":\"C3_capacity_ah\",\"pdf_locator\":\"PDF p12 row 6 OPzV 420\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":315.0,\"web_locator\":\"Live HTML row 6 OPzV 420\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":352.0},{\"field\":\"C1_capacity_ah\",\"pdf_locator\":\"PDF p12 row 6 OPzV 420\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":226.0,\"web_locator\":\"Live HTML row 6 OPzV 420\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":254.0},{\"field\":\"short_circuit_current_a\",\"pdf_locator\":\"PDF p12 row 6 OPzV 420\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":3350.0,\"web_locator\":\"Live HTML row 6 OPzV 420\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":3448.0},{\"field\":\"wet_mass_kg\",\"pdf_locator\":\"PDF p12 row 6 OPzV 420\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":36.0,\"web_locator\":\"Live HTML row 6 OPzV 420\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":35.0}],\"resolution\":\"Original brochure and live website disagree; publication chronology/configuration equivalence unresolved. Conflicting values excluded from accepted observations.\"}}","created_at":"2026-11-05T14:38:39.661800+00:00","cycle_life":1200,"cycle_life_conditions":"Manufacturer EN/IEC 60896-11 cycles claim; DoD, retention threshold, temperature and rate not separately stated. Not a warranty.","depth_m":0.145,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Nominal C10 Ah to 1.8 V/cell; differing measured rate-capacity observations at 20°C quarantined with both sources. No energy inferred.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzv\":{\"capacity_observations\":[],\"charging\":{\"boost_v_per_cell\":[2.35,2.4],\"float_application\":\"standby\",\"float_v_per_cell\":2.25,\"maximum_boost_current_formula\":\"0.25 C10 (A); numerical operating current not derived\"},\"construction\":{\"container_and_lid\":\"ABS\",\"negative_plate\":\"pasted\",\"optional_flame_retardant\":\"ABS according to IEC 707 FV0; optional, not standard certification\",\"positive_plate\":\"tubular\"},\"cycles_claim\":{\"cycles\":1200,\"dod_retention_conditions\":\"not stated\",\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"temperature\":\"not stated\",\"years_upper\":20},\"dimensions_basis\":\"L maps to depth; W to width; H1 body and H2 overall including terminals, as dimension sketch\",\"electrical_values_qualifier\":\"Approximate\",\"fault_current_scope\":\"Not continuous or peak operating output\",\"height_h1_mm\":471.0,\"height_h2_mm\":496.0,\"internal_resistance_milliohm\":0.61,\"locator\":\"PDF page 12 exact row 6 OPzV 420; Design, Charging, Operational Data and dimension sketch\",\"nominal_capacity_basis\":{\"end_voltage_v_per_cell\":1.8,\"hours\":10},\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"OEM claims, not independently verified certification\",\"table\":[\"DIN 40742\",\"EN/IEC 60896-21\"],\"tests\":[\"EN/IEC 60896-21\",\"EN 61427\"]},\"terminal\":{\"connector_torque_nm\":20,\"torque_tolerance_nm\":1,\"type\":\"female M10\"},\"terminal_poles\":2,\"weight_tolerance_pct\":5},\"web_corroboration\":{\"locator\":\"Exact model row 6 OPzV 420\",\"result\":\"Nominal Ah and dimensions agree; changed numeric observations quarantined, no assumed revision equivalence\",\"source_id\":\"tab_opzv_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_opzv_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_opzv_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell with ABS container and lid","height_m":0.496,"last_verified_at":"2026-11-05T14:38:39.661800+00:00","manufacturer":"TAB","model":"6 OPzV 420","name":"TAB 6 OPzV 420","notes":"Exact model. H2 is overall height including terminals. Nominal cell voltage, operating temperature bounds, active power, energy and warranty not stated in this partition. Do not transfer OPzS conditions.","product_family":"OPzV","product_status":"documented","quality_status":"needs_review","record_id":"20f3d4ea-c970-53ea-8597-d3f6ddce1256","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/opzv/"],"sources":["tab_identity_20261105","tab_opzv_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:38:39.661800+00:00","variant":"OPzV stationary cell; brochure V15-03-01-2022","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a module, rack or integrated BESS","cell_capacity_ah":1500.0,"chemistry":"Valve-regulated lead-acid (gel)","conflicts_json":"{\"document_revision_mismatch\":{\"model\":\"12 OPzV 1500\",\"observations\":[{\"field\":\"C10_capacity_ah\",\"pdf_locator\":\"PDF p12 row 12 OPzV 1500\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":1530.0,\"web_locator\":\"Live HTML row 12 OPzV 1500\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":1597.0},{\"field\":\"C5_capacity_ah\",\"pdf_locator\":\"PDF p12 row 12 OPzV 1500\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":1330.0,\"web_locator\":\"Live HTML row 12 OPzV 1500\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":1362.0},{\"field\":\"C3_capacity_ah\",\"pdf_locator\":\"PDF p12 row 12 OPzV 1500\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":1116.0,\"web_locator\":\"Live HTML row 12 OPzV 1500\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":1164.0},{\"field\":\"C1_capacity_ah\",\"pdf_locator\":\"PDF p12 row 12 OPzV 1500\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":774.0,\"web_locator\":\"Live HTML row 12 OPzV 1500\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":807.0},{\"field\":\"short_circuit_current_a\",\"pdf_locator\":\"PDF p12 row 12 OPzV 1500\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":8810.0,\"web_locator\":\"Live HTML row 12 OPzV 1500\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":9143.0},{\"field\":\"wet_mass_kg\",\"pdf_locator\":\"PDF p12 row 12 OPzV 1500\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":115.0,\"web_locator\":\"Live HTML row 12 OPzV 1500\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":110.0}],\"resolution\":\"Original brochure and live website disagree; publication chronology/configuration equivalence unresolved. Conflicting values excluded from accepted observations.\"}}","created_at":"2026-11-05T14:38:39.661800+00:00","cycle_life":1200,"cycle_life_conditions":"Manufacturer EN/IEC 60896-11 cycles claim; DoD, retention threshold, temperature and rate not separately stated. Not a warranty.","depth_m":0.21,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Nominal C10 Ah to 1.8 V/cell; differing measured rate-capacity observations at 20°C quarantined with both sources. No energy inferred.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzv\":{\"capacity_observations\":[],\"charging\":{\"boost_v_per_cell\":[2.35,2.4],\"float_application\":\"standby\",\"float_v_per_cell\":2.25,\"maximum_boost_current_formula\":\"0.25 C10 (A); numerical operating current not derived\"},\"construction\":{\"container_and_lid\":\"ABS\",\"negative_plate\":\"pasted\",\"optional_flame_retardant\":\"ABS according to IEC 707 FV0; optional, not standard certification\",\"positive_plate\":\"tubular\"},\"cycles_claim\":{\"cycles\":1200,\"dod_retention_conditions\":\"not stated\",\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"temperature\":\"not stated\",\"years_upper\":20},\"dimensions_basis\":\"L maps to depth; W to width; H1 body and H2 overall including terminals, as dimension sketch\",\"electrical_values_qualifier\":\"Approximate\",\"fault_current_scope\":\"Not continuous or peak operating output\",\"height_h1_mm\":796.0,\"height_h2_mm\":821.0,\"internal_resistance_milliohm\":0.23,\"locator\":\"PDF page 12 exact row 12 OPzV 1500; Design, Charging, Operational Data and dimension sketch\",\"nominal_capacity_basis\":{\"end_voltage_v_per_cell\":1.8,\"hours\":10},\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"OEM claims, not independently verified certification\",\"table\":[\"DIN 40742\",\"EN/IEC 60896-21\"],\"tests\":[\"EN/IEC 60896-21\",\"EN 61427\"]},\"terminal\":{\"connector_torque_nm\":20,\"torque_tolerance_nm\":1,\"type\":\"female M10\"},\"terminal_poles\":4,\"weight_tolerance_pct\":5},\"web_corroboration\":{\"locator\":\"Exact model row 12 OPzV 1500\",\"result\":\"Nominal Ah and dimensions agree; changed numeric observations quarantined, no assumed revision equivalence\",\"source_id\":\"tab_opzv_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_opzv_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_opzv_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell with ABS container and lid","height_m":0.821,"last_verified_at":"2026-11-05T14:38:39.661800+00:00","manufacturer":"TAB","model":"12 OPzV 1500","name":"TAB 12 OPzV 1500","notes":"Exact model. H2 is overall height including terminals. Nominal cell voltage, operating temperature bounds, active power, energy and warranty not stated in this partition. Do not transfer OPzS conditions.","product_family":"OPzV","product_status":"documented","quality_status":"needs_review","record_id":"354d7796-ffe8-5ea8-b3f4-945fdfa917e4","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/opzv/"],"sources":["tab_identity_20261105","tab_opzv_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:38:39.661800+00:00","variant":"OPzV stationary cell; brochure V15-03-01-2022","width_m":0.275}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a module, rack or integrated BESS","cell_capacity_ah":300.0,"chemistry":"Valve-regulated lead-acid (gel)","conflicts_json":"{\"document_revision_mismatch\":{\"model\":\"6 OPzV 300\",\"observations\":[{\"field\":\"C10_capacity_ah\",\"pdf_locator\":\"PDF p12 row 6 OPzV 300\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":306.0,\"web_locator\":\"Live HTML row 6 OPzV 300\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":333.0},{\"field\":\"C5_capacity_ah\",\"pdf_locator\":\"PDF p12 row 6 OPzV 300\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":258.0,\"web_locator\":\"Live HTML row 6 OPzV 300\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":280.0},{\"field\":\"C3_capacity_ah\",\"pdf_locator\":\"PDF p12 row 6 OPzV 300\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":225.0,\"web_locator\":\"Live HTML row 6 OPzV 300\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":245.0},{\"field\":\"C1_capacity_ah\",\"pdf_locator\":\"PDF p12 row 6 OPzV 300\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":166.0,\"web_locator\":\"Live HTML row 6 OPzV 300\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":180.0},{\"field\":\"short_circuit_current_a\",\"pdf_locator\":\"PDF p12 row 6 OPzV 300\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":2490.0,\"web_locator\":\"Live HTML row 6 OPzV 300\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":2474.0},{\"field\":\"wet_mass_kg\",\"pdf_locator\":\"PDF p12 row 6 OPzV 300\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":28.0,\"web_locator\":\"Live HTML row 6 OPzV 300\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":26.0}],\"resolution\":\"Original brochure and live website disagree; publication chronology/configuration equivalence unresolved. Conflicting values excluded from accepted observations.\"}}","created_at":"2026-11-05T14:38:39.661800+00:00","cycle_life":1200,"cycle_life_conditions":"Manufacturer EN/IEC 60896-11 cycles claim; DoD, retention threshold, temperature and rate not separately stated. Not a warranty.","depth_m":0.145,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Nominal C10 Ah to 1.8 V/cell; differing measured rate-capacity observations at 20°C quarantined with both sources. No energy inferred.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzv\":{\"capacity_observations\":[],\"charging\":{\"boost_v_per_cell\":[2.35,2.4],\"float_application\":\"standby\",\"float_v_per_cell\":2.25,\"maximum_boost_current_formula\":\"0.25 C10 (A); numerical operating current not derived\"},\"construction\":{\"container_and_lid\":\"ABS\",\"negative_plate\":\"pasted\",\"optional_flame_retardant\":\"ABS according to IEC 707 FV0; optional, not standard certification\",\"positive_plate\":\"tubular\"},\"cycles_claim\":{\"cycles\":1200,\"dod_retention_conditions\":\"not stated\",\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"temperature\":\"not stated\",\"years_upper\":20},\"dimensions_basis\":\"L maps to depth; W to width; H1 body and H2 overall including terminals, as dimension sketch\",\"electrical_values_qualifier\":\"Approximate\",\"fault_current_scope\":\"Not continuous or peak operating output\",\"height_h1_mm\":354.0,\"height_h2_mm\":380.0,\"internal_resistance_milliohm\":0.85,\"locator\":\"PDF page 12 exact row 6 OPzV 300; Design, Charging, Operational Data and dimension sketch\",\"nominal_capacity_basis\":{\"end_voltage_v_per_cell\":1.8,\"hours\":10},\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"OEM claims, not independently verified certification\",\"table\":[\"DIN 40742\",\"EN/IEC 60896-21\"],\"tests\":[\"EN/IEC 60896-21\",\"EN 61427\"]},\"terminal\":{\"connector_torque_nm\":20,\"torque_tolerance_nm\":1,\"type\":\"female M10\"},\"terminal_poles\":2,\"weight_tolerance_pct\":5},\"web_corroboration\":{\"locator\":\"Exact model row 6 OPzV 300\",\"result\":\"Nominal Ah and dimensions agree; changed numeric observations quarantined, no assumed revision equivalence\",\"source_id\":\"tab_opzv_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_opzv_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_opzv_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell with ABS container and lid","height_m":0.38,"last_verified_at":"2026-11-05T14:38:39.661800+00:00","manufacturer":"TAB","model":"6 OPzV 300","name":"TAB 6 OPzV 300","notes":"Exact model. H2 is overall height including terminals. Nominal cell voltage, operating temperature bounds, active power, energy and warranty not stated in this partition. Do not transfer OPzS conditions.","product_family":"OPzV","product_status":"documented","quality_status":"needs_review","record_id":"3915f2a5-1748-52f5-9acf-c5e6307f939e","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/opzv/"],"sources":["tab_identity_20261105","tab_opzv_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:38:39.661800+00:00","variant":"OPzV stationary cell; brochure V15-03-01-2022","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a module, rack or integrated BESS","cell_capacity_ah":200.0,"chemistry":"Valve-regulated lead-acid (gel)","conflicts_json":"{\"document_revision_mismatch\":{\"model\":\"4 OPzV 200\",\"observations\":[{\"field\":\"C10_capacity_ah\",\"pdf_locator\":\"PDF p12 row 4 OPzV 200\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":204.0,\"web_locator\":\"Live HTML row 4 OPzV 200\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":222.0},{\"field\":\"C5_capacity_ah\",\"pdf_locator\":\"PDF p12 row 4 OPzV 200\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":172.0,\"web_locator\":\"Live HTML row 4 OPzV 200\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":187.0},{\"field\":\"C3_capacity_ah\",\"pdf_locator\":\"PDF p12 row 4 OPzV 200\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":150.0,\"web_locator\":\"Live HTML row 4 OPzV 200\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":164.0},{\"field\":\"C1_capacity_ah\",\"pdf_locator\":\"PDF p12 row 4 OPzV 200\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":110.0,\"web_locator\":\"Live HTML row 4 OPzV 200\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":120.0},{\"field\":\"short_circuit_current_a\",\"pdf_locator\":\"PDF p12 row 4 OPzV 200\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":1660.0,\"web_locator\":\"Live HTML row 4 OPzV 200\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":1724.0},{\"field\":\"wet_mass_kg\",\"pdf_locator\":\"PDF p12 row 4 OPzV 200\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":19.0,\"web_locator\":\"Live HTML row 4 OPzV 200\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":18.0}],\"resolution\":\"Original brochure and live website disagree; publication chronology/configuration equivalence unresolved. Conflicting values excluded from accepted observations.\"}}","created_at":"2026-11-05T14:38:39.661800+00:00","cycle_life":1200,"cycle_life_conditions":"Manufacturer EN/IEC 60896-11 cycles claim; DoD, retention threshold, temperature and rate not separately stated. Not a warranty.","depth_m":0.103,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Nominal C10 Ah to 1.8 V/cell; differing measured rate-capacity observations at 20°C quarantined with both sources. No energy inferred.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzv\":{\"capacity_observations\":[],\"charging\":{\"boost_v_per_cell\":[2.35,2.4],\"float_application\":\"standby\",\"float_v_per_cell\":2.25,\"maximum_boost_current_formula\":\"0.25 C10 (A); numerical operating current not derived\"},\"construction\":{\"container_and_lid\":\"ABS\",\"negative_plate\":\"pasted\",\"optional_flame_retardant\":\"ABS according to IEC 707 FV0; optional, not standard certification\",\"positive_plate\":\"tubular\"},\"cycles_claim\":{\"cycles\":1200,\"dod_retention_conditions\":\"not stated\",\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"temperature\":\"not stated\",\"years_upper\":20},\"dimensions_basis\":\"L maps to depth; W to width; H1 body and H2 overall including terminals, as dimension sketch\",\"electrical_values_qualifier\":\"Approximate\",\"fault_current_scope\":\"Not continuous or peak operating output\",\"height_h1_mm\":354.0,\"height_h2_mm\":380.0,\"internal_resistance_milliohm\":1.22,\"locator\":\"PDF page 12 exact row 4 OPzV 200; Design, Charging, Operational Data and dimension sketch\",\"nominal_capacity_basis\":{\"end_voltage_v_per_cell\":1.8,\"hours\":10},\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"OEM claims, not independently verified certification\",\"table\":[\"DIN 40742\",\"EN/IEC 60896-21\"],\"tests\":[\"EN/IEC 60896-21\",\"EN 61427\"]},\"terminal\":{\"connector_torque_nm\":20,\"torque_tolerance_nm\":1,\"type\":\"female M10\"},\"terminal_poles\":2,\"weight_tolerance_pct\":5},\"web_corroboration\":{\"locator\":\"Exact model row 4 OPzV 200\",\"result\":\"Nominal Ah and dimensions agree; changed numeric observations quarantined, no assumed revision equivalence\",\"source_id\":\"tab_opzv_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_opzv_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_opzv_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell with ABS container and lid","height_m":0.38,"last_verified_at":"2026-11-05T14:38:39.661800+00:00","manufacturer":"TAB","model":"4 OPzV 200","name":"TAB 4 OPzV 200","notes":"Exact model. H2 is overall height including terminals. Nominal cell voltage, operating temperature bounds, active power, energy and warranty not stated in this partition. Do not transfer OPzS conditions.","product_family":"OPzV","product_status":"documented","quality_status":"needs_review","record_id":"5e6ce392-5a44-522f-93c2-53576a4025bf","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/opzv/"],"sources":["tab_identity_20261105","tab_opzv_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:38:39.661800+00:00","variant":"OPzV stationary cell; brochure V15-03-01-2022","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a module, rack or integrated BESS","cell_capacity_ah":2000.0,"chemistry":"Valve-regulated lead-acid (gel)","conflicts_json":"{\"document_revision_mismatch\":{\"model\":\"16 OPzV 2000\",\"observations\":[{\"field\":\"C10_capacity_ah\",\"pdf_locator\":\"PDF p12 row 16 OPzV 2000\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":2040.0,\"web_locator\":\"Live HTML row 16 OPzV 2000\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":2130.0},{\"field\":\"C5_capacity_ah\",\"pdf_locator\":\"PDF p12 row 16 OPzV 2000\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":1770.0,\"web_locator\":\"Live HTML row 16 OPzV 2000\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":1816.0},{\"field\":\"C3_capacity_ah\",\"pdf_locator\":\"PDF p12 row 16 OPzV 2000\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":1488.0,\"web_locator\":\"Live HTML row 16 OPzV 2000\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":1552.0},{\"field\":\"C1_capacity_ah\",\"pdf_locator\":\"PDF p12 row 16 OPzV 2000\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":1032.0,\"web_locator\":\"Live HTML row 16 OPzV 2000\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":1076.0},{\"field\":\"short_circuit_current_a\",\"pdf_locator\":\"PDF p12 row 16 OPzV 2000\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":11510.0,\"web_locator\":\"Live HTML row 16 OPzV 2000\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":12371.0},{\"field\":\"wet_mass_kg\",\"pdf_locator\":\"PDF p12 row 16 OPzV 2000\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":155.0,\"web_locator\":\"Live HTML row 16 OPzV 2000\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":152.0}],\"resolution\":\"Original brochure and live website disagree; publication chronology/configuration equivalence unresolved. Conflicting values excluded from accepted observations.\"}}","created_at":"2026-11-05T14:38:39.661800+00:00","cycle_life":1200,"cycle_life_conditions":"Manufacturer EN/IEC 60896-11 cycles claim; DoD, retention threshold, temperature and rate not separately stated. Not a warranty.","depth_m":0.214,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Nominal C10 Ah to 1.8 V/cell; differing measured rate-capacity observations at 20°C quarantined with both sources. No energy inferred.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzv\":{\"capacity_observations\":[],\"charging\":{\"boost_v_per_cell\":[2.35,2.4],\"float_application\":\"standby\",\"float_v_per_cell\":2.25,\"maximum_boost_current_formula\":\"0.25 C10 (A); numerical operating current not derived\"},\"construction\":{\"container_and_lid\":\"ABS\",\"negative_plate\":\"pasted\",\"optional_flame_retardant\":\"ABS according to IEC 707 FV0; optional, not standard certification\",\"positive_plate\":\"tubular\"},\"cycles_claim\":{\"cycles\":1200,\"dod_retention_conditions\":\"not stated\",\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"temperature\":\"not stated\",\"years_upper\":20},\"dimensions_basis\":\"L maps to depth; W to width; H1 body and H2 overall including terminals, as dimension sketch\",\"electrical_values_qualifier\":\"Approximate\",\"fault_current_scope\":\"Not continuous or peak operating output\",\"height_h1_mm\":771.0,\"height_h2_mm\":796.0,\"internal_resistance_milliohm\":0.17,\"locator\":\"PDF page 12 exact row 16 OPzV 2000; Design, Charging, Operational Data and dimension sketch\",\"nominal_capacity_basis\":{\"end_voltage_v_per_cell\":1.8,\"hours\":10},\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"OEM claims, not independently verified certification\",\"table\":[\"DIN 40742\",\"EN/IEC 60896-21\"],\"tests\":[\"EN/IEC 60896-21\",\"EN 61427\"]},\"terminal\":{\"connector_torque_nm\":20,\"torque_tolerance_nm\":1,\"type\":\"female M10\"},\"terminal_poles\":6,\"weight_tolerance_pct\":5},\"web_corroboration\":{\"locator\":\"Exact model row 16 OPzV 2000\",\"result\":\"Nominal Ah and dimensions agree; changed numeric observations quarantined, no assumed revision equivalence\",\"source_id\":\"tab_opzv_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_opzv_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_opzv_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell with ABS container and lid","height_m":0.796,"last_verified_at":"2026-11-05T14:38:39.661800+00:00","manufacturer":"TAB","model":"16 OPzV 2000","name":"TAB 16 OPzV 2000","notes":"Exact model. H2 is overall height including terminals. Nominal cell voltage, operating temperature bounds, active power, energy and warranty not stated in this partition. Do not transfer OPzS conditions.","product_family":"OPzV","product_status":"documented","quality_status":"needs_review","record_id":"67ee5667-f657-5fb5-9215-b1b2ed9acdca","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/opzv/"],"sources":["tab_identity_20261105","tab_opzv_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:38:39.661800+00:00","variant":"OPzV stationary cell; brochure V15-03-01-2022","width_m":0.399}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a module, rack or integrated BESS","cell_capacity_ah":3000.0,"chemistry":"Valve-regulated lead-acid (gel)","conflicts_json":"{\"document_revision_mismatch\":{\"model\":\"24 OPzV 3000\",\"observations\":[{\"field\":\"C10_capacity_ah\",\"pdf_locator\":\"PDF p12 row 24 OPzV 3000\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":3060.0,\"web_locator\":\"Live HTML row 24 OPzV 3000\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":3194.0},{\"field\":\"C5_capacity_ah\",\"pdf_locator\":\"PDF p12 row 24 OPzV 3000\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":2550.0,\"web_locator\":\"Live HTML row 24 OPzV 3000\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":2724.0},{\"field\":\"C3_capacity_ah\",\"pdf_locator\":\"PDF p12 row 24 OPzV 3000\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":2232.0,\"web_locator\":\"Live HTML row 24 OPzV 3000\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":2328.0},{\"field\":\"C1_capacity_ah\",\"pdf_locator\":\"PDF p12 row 24 OPzV 3000\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":1547.0,\"web_locator\":\"Live HTML row 24 OPzV 3000\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":1614.0},{\"field\":\"short_circuit_current_a\",\"pdf_locator\":\"PDF p12 row 24 OPzV 3000\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":17260.0,\"web_locator\":\"Live HTML row 24 OPzV 3000\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":17525.0},{\"field\":\"wet_mass_kg\",\"pdf_locator\":\"PDF p12 row 24 OPzV 3000\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":235.0,\"web_locator\":\"Live HTML row 24 OPzV 3000\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":227.0}],\"resolution\":\"Original brochure and live website disagree; publication chronology/configuration equivalence unresolved. Conflicting values excluded from accepted observations.\"}}","created_at":"2026-11-05T14:38:39.661800+00:00","cycle_life":1200,"cycle_life_conditions":"Manufacturer EN/IEC 60896-11 cycles claim; DoD, retention threshold, temperature and rate not separately stated. Not a warranty.","depth_m":0.214,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Nominal C10 Ah to 1.8 V/cell; differing measured rate-capacity observations at 20°C quarantined with both sources. No energy inferred.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzv\":{\"capacity_observations\":[],\"charging\":{\"boost_v_per_cell\":[2.35,2.4],\"float_application\":\"standby\",\"float_v_per_cell\":2.25,\"maximum_boost_current_formula\":\"0.25 C10 (A); numerical operating current not derived\"},\"construction\":{\"container_and_lid\":\"ABS\",\"negative_plate\":\"pasted\",\"optional_flame_retardant\":\"ABS according to IEC 707 FV0; optional, not standard certification\",\"positive_plate\":\"tubular\"},\"cycles_claim\":{\"cycles\":1200,\"dod_retention_conditions\":\"not stated\",\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"temperature\":\"not stated\",\"years_upper\":20},\"dimensions_basis\":\"L maps to depth; W to width; H1 body and H2 overall including terminals, as dimension sketch\",\"electrical_values_qualifier\":\"Approximate\",\"fault_current_scope\":\"Not continuous or peak operating output\",\"height_h1_mm\":771.0,\"height_h2_mm\":796.0,\"internal_resistance_milliohm\":0.12,\"locator\":\"PDF page 12 exact row 24 OPzV 3000; Design, Charging, Operational Data and dimension sketch\",\"nominal_capacity_basis\":{\"end_voltage_v_per_cell\":1.8,\"hours\":10},\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"OEM claims, not independently verified certification\",\"table\":[\"DIN 40742\",\"EN/IEC 60896-21\"],\"tests\":[\"EN/IEC 60896-21\",\"EN 61427\"]},\"terminal\":{\"connector_torque_nm\":20,\"torque_tolerance_nm\":1,\"type\":\"female M10\"},\"terminal_poles\":8,\"weight_tolerance_pct\":5},\"web_corroboration\":{\"locator\":\"Exact model row 24 OPzV 3000\",\"result\":\"Nominal Ah and dimensions agree; changed numeric observations quarantined, no assumed revision equivalence\",\"source_id\":\"tab_opzv_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_opzv_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_opzv_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell with ABS container and lid","height_m":0.796,"last_verified_at":"2026-11-05T14:38:39.661800+00:00","manufacturer":"TAB","model":"24 OPzV 3000","name":"TAB 24 OPzV 3000","notes":"Exact model. H2 is overall height including terminals. Nominal cell voltage, operating temperature bounds, active power, energy and warranty not stated in this partition. Do not transfer OPzS conditions.","product_family":"OPzV","product_status":"documented","quality_status":"needs_review","record_id":"7df1bcef-6ffd-5859-91a8-4e820b5f9aed","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/opzv/"],"sources":["tab_identity_20261105","tab_opzv_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:38:39.661800+00:00","variant":"OPzV stationary cell; brochure V15-03-01-2022","width_m":0.576}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a module, rack or integrated BESS","cell_capacity_ah":800.0,"chemistry":"Valve-regulated lead-acid (gel)","conflicts_json":"{\"document_revision_mismatch\":{\"model\":\"8 OPzV 800\",\"observations\":[{\"field\":\"C10_capacity_ah\",\"pdf_locator\":\"PDF p12 row 8 OPzV 800\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":816.0,\"web_locator\":\"Live HTML row 8 OPzV 800\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":940.0},{\"field\":\"C5_capacity_ah\",\"pdf_locator\":\"PDF p12 row 8 OPzV 800\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":700.0,\"web_locator\":\"Live HTML row 8 OPzV 800\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":798.0},{\"field\":\"C3_capacity_ah\",\"pdf_locator\":\"PDF p12 row 8 OPzV 800\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":600.0,\"web_locator\":\"Live HTML row 8 OPzV 800\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":692.0},{\"field\":\"C1_capacity_ah\",\"pdf_locator\":\"PDF p12 row 8 OPzV 800\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":441.0,\"web_locator\":\"Live HTML row 8 OPzV 800\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":494.0},{\"field\":\"internal_resistance_milliohm\",\"pdf_locator\":\"PDF p12 row 8 OPzV 800\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":0.38,\"web_locator\":\"Live HTML row 8 OPzV 800\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":0.36},{\"field\":\"short_circuit_current_a\",\"pdf_locator\":\"PDF p12 row 8 OPzV 800\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":5390.0,\"web_locator\":\"Live HTML row 8 OPzV 800\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":5842.0}],\"resolution\":\"Original brochure and live website disagree; publication chronology/configuration equivalence unresolved. Conflicting values excluded from accepted observations.\"}}","created_at":"2026-11-05T14:38:39.661800+00:00","cycle_life":1200,"cycle_life_conditions":"Manufacturer EN/IEC 60896-11 cycles claim; DoD, retention threshold, temperature and rate not separately stated. Not a warranty.","depth_m":0.21,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Nominal C10 Ah to 1.8 V/cell; differing measured rate-capacity observations at 20°C quarantined with both sources. No energy inferred.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzv\":{\"capacity_observations\":[],\"charging\":{\"boost_v_per_cell\":[2.35,2.4],\"float_application\":\"standby\",\"float_v_per_cell\":2.25,\"maximum_boost_current_formula\":\"0.25 C10 (A); numerical operating current not derived\"},\"construction\":{\"container_and_lid\":\"ABS\",\"negative_plate\":\"pasted\",\"optional_flame_retardant\":\"ABS according to IEC 707 FV0; optional, not standard certification\",\"positive_plate\":\"tubular\"},\"cycles_claim\":{\"cycles\":1200,\"dod_retention_conditions\":\"not stated\",\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"temperature\":\"not stated\",\"years_upper\":20},\"dimensions_basis\":\"L maps to depth; W to width; H1 body and H2 overall including terminals, as dimension sketch\",\"electrical_values_qualifier\":\"Approximate\",\"fault_current_scope\":\"Not continuous or peak operating output\",\"height_h1_mm\":643.0,\"height_h2_mm\":668.0,\"locator\":\"PDF page 12 exact row 8 OPzV 800; Design, Charging, Operational Data and dimension sketch\",\"nominal_capacity_basis\":{\"end_voltage_v_per_cell\":1.8,\"hours\":10},\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"OEM claims, not independently verified certification\",\"table\":[\"DIN 40742\",\"EN/IEC 60896-21\"],\"tests\":[\"EN/IEC 60896-21\",\"EN 61427\"]},\"terminal\":{\"connector_torque_nm\":20,\"torque_tolerance_nm\":1,\"type\":\"female M10\"},\"terminal_poles\":4,\"weight_tolerance_pct\":5,\"wet_mass_kg\":65.0},\"web_corroboration\":{\"locator\":\"Exact model row 8 OPzV 800\",\"result\":\"Nominal Ah and dimensions agree; changed numeric observations quarantined, no assumed revision equivalence\",\"source_id\":\"tab_opzv_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_opzv_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_opzv_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell with ABS container and lid","height_m":0.668,"last_verified_at":"2026-11-05T14:38:39.661800+00:00","manufacturer":"TAB","model":"8 OPzV 800","name":"TAB 8 OPzV 800","notes":"Exact model. H2 is overall height including terminals. Nominal cell voltage, operating temperature bounds, active power, energy and warranty not stated in this partition. Do not transfer OPzS conditions.","product_family":"OPzV","product_status":"documented","quality_status":"needs_review","record_id":"9811e120-cd92-50aa-bd17-9eb9a031c63b","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/opzv/"],"sources":["tab_identity_20261105","tab_opzv_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:38:39.661800+00:00","variant":"OPzV stationary cell; brochure V15-03-01-2022","width_m":0.191}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a module, rack or integrated BESS","cell_capacity_ah":600.0,"chemistry":"Valve-regulated lead-acid (gel)","conflicts_json":"{\"document_revision_mismatch\":{\"model\":\"6 OPzV 600\",\"observations\":[{\"field\":\"C10_capacity_ah\",\"pdf_locator\":\"PDF p12 row 6 OPzV 600\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":612.0,\"web_locator\":\"Live HTML row 6 OPzV 600\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":705.0},{\"field\":\"C5_capacity_ah\",\"pdf_locator\":\"PDF p12 row 6 OPzV 600\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":520.0,\"web_locator\":\"Live HTML row 6 OPzV 600\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":598.0},{\"field\":\"C3_capacity_ah\",\"pdf_locator\":\"PDF p12 row 6 OPzV 600\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":450.0,\"web_locator\":\"Live HTML row 6 OPzV 600\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":519.0},{\"field\":\"C1_capacity_ah\",\"pdf_locator\":\"PDF p12 row 6 OPzV 600\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":322.0,\"web_locator\":\"Live HTML row 6 OPzV 600\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":370.0},{\"field\":\"internal_resistance_milliohm\",\"pdf_locator\":\"PDF p12 row 6 OPzV 600\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":0.51,\"web_locator\":\"Live HTML row 6 OPzV 600\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":0.49},{\"field\":\"short_circuit_current_a\",\"pdf_locator\":\"PDF p12 row 6 OPzV 600\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":4060.0,\"web_locator\":\"Live HTML row 6 OPzV 600\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":4299.0},{\"field\":\"wet_mass_kg\",\"pdf_locator\":\"PDF p12 row 6 OPzV 600\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":49.0,\"web_locator\":\"Live HTML row 6 OPzV 600\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":48.0}],\"resolution\":\"Original brochure and live website disagree; publication chronology/configuration equivalence unresolved. Conflicting values excluded from accepted observations.\"}}","created_at":"2026-11-05T14:38:39.661800+00:00","cycle_life":1200,"cycle_life_conditions":"Manufacturer EN/IEC 60896-11 cycles claim; DoD, retention threshold, temperature and rate not separately stated. Not a warranty.","depth_m":0.145,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Nominal C10 Ah to 1.8 V/cell; differing measured rate-capacity observations at 20°C quarantined with both sources. No energy inferred.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzv\":{\"capacity_observations\":[],\"charging\":{\"boost_v_per_cell\":[2.35,2.4],\"float_application\":\"standby\",\"float_v_per_cell\":2.25,\"maximum_boost_current_formula\":\"0.25 C10 (A); numerical operating current not derived\"},\"construction\":{\"container_and_lid\":\"ABS\",\"negative_plate\":\"pasted\",\"optional_flame_retardant\":\"ABS according to IEC 707 FV0; optional, not standard certification\",\"positive_plate\":\"tubular\"},\"cycles_claim\":{\"cycles\":1200,\"dod_retention_conditions\":\"not stated\",\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"temperature\":\"not stated\",\"years_upper\":20},\"dimensions_basis\":\"L maps to depth; W to width; H1 body and H2 overall including terminals, as dimension sketch\",\"electrical_values_qualifier\":\"Approximate\",\"fault_current_scope\":\"Not continuous or peak operating output\",\"height_h1_mm\":643.0,\"height_h2_mm\":668.0,\"locator\":\"PDF page 12 exact row 6 OPzV 600; Design, Charging, Operational Data and dimension sketch\",\"nominal_capacity_basis\":{\"end_voltage_v_per_cell\":1.8,\"hours\":10},\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"OEM claims, not independently verified certification\",\"table\":[\"DIN 40742\",\"EN/IEC 60896-21\"],\"tests\":[\"EN/IEC 60896-21\",\"EN 61427\"]},\"terminal\":{\"connector_torque_nm\":20,\"torque_tolerance_nm\":1,\"type\":\"female M10\"},\"terminal_poles\":2,\"weight_tolerance_pct\":5},\"web_corroboration\":{\"locator\":\"Exact model row 6 OPzV 600\",\"result\":\"Nominal Ah and dimensions agree; changed numeric observations quarantined, no assumed revision equivalence\",\"source_id\":\"tab_opzv_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_opzv_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_opzv_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell with ABS container and lid","height_m":0.668,"last_verified_at":"2026-11-05T14:38:39.661800+00:00","manufacturer":"TAB","model":"6 OPzV 600","name":"TAB 6 OPzV 600","notes":"Exact model. H2 is overall height including terminals. Nominal cell voltage, operating temperature bounds, active power, energy and warranty not stated in this partition. Do not transfer OPzS conditions.","product_family":"OPzV","product_status":"documented","quality_status":"needs_review","record_id":"a3e7df23-a2f7-57e0-b151-25fd39734a7c","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/opzv/"],"sources":["tab_identity_20261105","tab_opzv_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:38:39.661800+00:00","variant":"OPzV stationary cell; brochure V15-03-01-2022","width_m":0.206}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a module, rack or integrated BESS","cell_capacity_ah":1000.0,"chemistry":"Valve-regulated lead-acid (gel)","conflicts_json":"{\"document_revision_mismatch\":{\"model\":\"10 OPzV 1000\",\"observations\":[{\"field\":\"C10_capacity_ah\",\"pdf_locator\":\"PDF p12 row 10 OPzV 1000\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":1020.0,\"web_locator\":\"Live HTML row 10 OPzV 1000\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":1175.0},{\"field\":\"C5_capacity_ah\",\"pdf_locator\":\"PDF p12 row 10 OPzV 1000\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":870.0,\"web_locator\":\"Live HTML row 10 OPzV 1000\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":997.0},{\"field\":\"C3_capacity_ah\",\"pdf_locator\":\"PDF p12 row 10 OPzV 1000\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":750.0,\"web_locator\":\"Live HTML row 10 OPzV 1000\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":865.0},{\"field\":\"C1_capacity_ah\",\"pdf_locator\":\"PDF p12 row 10 OPzV 1000\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":546.0,\"web_locator\":\"Live HTML row 10 OPzV 1000\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":617.0},{\"field\":\"internal_resistance_milliohm\",\"pdf_locator\":\"PDF p12 row 10 OPzV 1000\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":0.3,\"web_locator\":\"Live HTML row 10 OPzV 1000\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":0.28},{\"field\":\"short_circuit_current_a\",\"pdf_locator\":\"PDF p12 row 10 OPzV 1000\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":6760.0,\"web_locator\":\"Live HTML row 10 OPzV 1000\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":7400.0},{\"field\":\"wet_mass_kg\",\"pdf_locator\":\"PDF p12 row 10 OPzV 1000\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":80.0,\"web_locator\":\"Live HTML row 10 OPzV 1000\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":79.0}],\"resolution\":\"Original brochure and live website disagree; publication chronology/configuration equivalence unresolved. Conflicting values excluded from accepted observations.\"}}","created_at":"2026-11-05T14:38:39.661800+00:00","cycle_life":1200,"cycle_life_conditions":"Manufacturer EN/IEC 60896-11 cycles claim; DoD, retention threshold, temperature and rate not separately stated. Not a warranty.","depth_m":0.21,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Nominal C10 Ah to 1.8 V/cell; differing measured rate-capacity observations at 20°C quarantined with both sources. No energy inferred.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzv\":{\"capacity_observations\":[],\"charging\":{\"boost_v_per_cell\":[2.35,2.4],\"float_application\":\"standby\",\"float_v_per_cell\":2.25,\"maximum_boost_current_formula\":\"0.25 C10 (A); numerical operating current not derived\"},\"construction\":{\"container_and_lid\":\"ABS\",\"negative_plate\":\"pasted\",\"optional_flame_retardant\":\"ABS according to IEC 707 FV0; optional, not standard certification\",\"positive_plate\":\"tubular\"},\"cycles_claim\":{\"cycles\":1200,\"dod_retention_conditions\":\"not stated\",\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"temperature\":\"not stated\",\"years_upper\":20},\"dimensions_basis\":\"L maps to depth; W to width; H1 body and H2 overall including terminals, as dimension sketch\",\"electrical_values_qualifier\":\"Approximate\",\"fault_current_scope\":\"Not continuous or peak operating output\",\"height_h1_mm\":643.0,\"height_h2_mm\":668.0,\"locator\":\"PDF page 12 exact row 10 OPzV 1000; Design, Charging, Operational Data and dimension sketch\",\"nominal_capacity_basis\":{\"end_voltage_v_per_cell\":1.8,\"hours\":10},\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"OEM claims, not independently verified certification\",\"table\":[\"DIN 40742\",\"EN/IEC 60896-21\"],\"tests\":[\"EN/IEC 60896-21\",\"EN 61427\"]},\"terminal\":{\"connector_torque_nm\":20,\"torque_tolerance_nm\":1,\"type\":\"female M10\"},\"terminal_poles\":4,\"weight_tolerance_pct\":5},\"web_corroboration\":{\"locator\":\"Exact model row 10 OPzV 1000\",\"result\":\"Nominal Ah and dimensions agree; changed numeric observations quarantined, no assumed revision equivalence\",\"source_id\":\"tab_opzv_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_opzv_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_opzv_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell with ABS container and lid","height_m":0.668,"last_verified_at":"2026-11-05T14:38:39.661800+00:00","manufacturer":"TAB","model":"10 OPzV 1000","name":"TAB 10 OPzV 1000","notes":"Exact model. H2 is overall height including terminals. Nominal cell voltage, operating temperature bounds, active power, energy and warranty not stated in this partition. Do not transfer OPzS conditions.","product_family":"OPzV","product_status":"documented","quality_status":"needs_review","record_id":"b44b06f9-449a-5fdb-a7df-9b0e8a21fd95","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/opzv/"],"sources":["tab_identity_20261105","tab_opzv_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:38:39.661800+00:00","variant":"OPzV stationary cell; brochure V15-03-01-2022","width_m":0.233}
{"architecture":"dc_block","capacity_scope":"One stationary cell; not a module, rack or integrated BESS","cell_capacity_ah":350.0,"chemistry":"Valve-regulated lead-acid (gel)","conflicts_json":"{\"document_revision_mismatch\":{\"model\":\"5 OPzV 350\",\"observations\":[{\"field\":\"C10_capacity_ah\",\"pdf_locator\":\"PDF p12 row 5 OPzV 350\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":357.0,\"web_locator\":\"Live HTML row 5 OPzV 350\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":400.0},{\"field\":\"C5_capacity_ah\",\"pdf_locator\":\"PDF p12 row 5 OPzV 350\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":305.0,\"web_locator\":\"Live HTML row 5 OPzV 350\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":341.0},{\"field\":\"C3_capacity_ah\",\"pdf_locator\":\"PDF p12 row 5 OPzV 350\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":263.0,\"web_locator\":\"Live HTML row 5 OPzV 350\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":293.0},{\"field\":\"C1_capacity_ah\",\"pdf_locator\":\"PDF p12 row 5 OPzV 350\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":190.0,\"web_locator\":\"Live HTML row 5 OPzV 350\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":212.0},{\"field\":\"short_circuit_current_a\",\"pdf_locator\":\"PDF p12 row 5 OPzV 350\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":2770.0,\"web_locator\":\"Live HTML row 5 OPzV 350\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":2804.0},{\"field\":\"wet_mass_kg\",\"pdf_locator\":\"PDF p12 row 5 OPzV 350\",\"pdf_source_id\":\"tab_stationary_20261105\",\"pdf_value\":31.0,\"web_locator\":\"Live HTML row 5 OPzV 350\",\"web_source_id\":\"tab_opzv_web_20261105\",\"web_value\":29.0}],\"resolution\":\"Original brochure and live website disagree; publication chronology/configuration equivalence unresolved. Conflicting values excluded from accepted observations.\"}}","created_at":"2026-11-05T14:38:39.661800+00:00","cycle_life":1200,"cycle_life_conditions":"Manufacturer EN/IEC 60896-11 cycles claim; DoD, retention threshold, temperature and rate not separately stated. Not a warranty.","depth_m":0.124,"document_revision":"V15-03-01-2022 (atelje jk®); brochure print mark on page 12, date format not interpreted","energy_conditions":"Nominal C10 Ah to 1.8 V/cell; differing measured rate-capacity observations at 20°C quarantined with both sources. No energy inferred.","entity_type":"systems","extensions_json":"{\"manufacturer_identity\":{\"country_code\":\"SVN\",\"legal_name\":\"TAB Tovarna akumulatorskih baterij d.d.\",\"locator\":\"ID CARD\",\"role\":\"Manufacturer of batteries and cells\",\"short_name\":\"TAB d.d.\",\"source_id\":\"tab_identity_20261105\"},\"tab_opzv\":{\"capacity_observations\":[],\"charging\":{\"boost_v_per_cell\":[2.35,2.4],\"float_application\":\"standby\",\"float_v_per_cell\":2.25,\"maximum_boost_current_formula\":\"0.25 C10 (A); numerical operating current not derived\"},\"construction\":{\"container_and_lid\":\"ABS\",\"negative_plate\":\"pasted\",\"optional_flame_retardant\":\"ABS according to IEC 707 FV0; optional, not standard certification\",\"positive_plate\":\"tubular\"},\"cycles_claim\":{\"cycles\":1200,\"dod_retention_conditions\":\"not stated\",\"standard\":\"EN/IEC 60896-11\"},\"design_life\":{\"is_warranty\":false,\"temperature\":\"not stated\",\"years_upper\":20},\"dimensions_basis\":\"L maps to depth; W to width; H1 body and H2 overall including terminals, as dimension sketch\",\"electrical_values_qualifier\":\"Approximate\",\"fault_current_scope\":\"Not continuous or peak operating output\",\"height_h1_mm\":471.0,\"height_h2_mm\":496.0,\"internal_resistance_milliohm\":0.75,\"locator\":\"PDF page 12 exact row 5 OPzV 350; Design, Charging, Operational Data and dimension sketch\",\"nominal_capacity_basis\":{\"end_voltage_v_per_cell\":1.8,\"hours\":10},\"self_discharge\":{\"percent_per_month\":2,\"qualifier\":\"approximately\",\"temperature_c\":20},\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":{\"claim_scope\":\"OEM claims, not independently verified certification\",\"table\":[\"DIN 40742\",\"EN/IEC 60896-21\"],\"tests\":[\"EN/IEC 60896-21\",\"EN 61427\"]},\"terminal\":{\"connector_torque_nm\":20,\"torque_tolerance_nm\":1,\"type\":\"female M10\"},\"terminal_poles\":2,\"weight_tolerance_pct\":5},\"web_corroboration\":{\"locator\":\"Exact model row 5 OPzV 350\",\"result\":\"Nominal Ah and dimensions agree; changed numeric observations quarantined, no assumed revision equivalence\",\"source_id\":\"tab_opzv_web_20261105\"}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\",\"tab_opzv_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_identity_20261105\",\"tab_opzv_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell with ABS container and lid","height_m":0.496,"last_verified_at":"2026-11-05T14:38:39.661800+00:00","manufacturer":"TAB","model":"5 OPzV 350","name":"TAB 5 OPzV 350","notes":"Exact model. H2 is overall height including terminals. Nominal cell voltage, operating temperature bounds, active power, energy and warranty not stated in this partition. Do not transfer OPzS conditions.","product_family":"OPzV","product_status":"documented","quality_status":"needs_review","record_id":"e0a701fe-064f-5873-9181-11ade178d7c9","record_scope":"configuration","source_urls":["https://www.tab.si/id-card/","https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/opzv/"],"sources":["tab_identity_20261105","tab_opzv_web_20261105","tab_stationary_20261105"],"updated_at":"2026-11-05T14:38:39.661800+00:00","variant":"OPzV stationary cell; brochure V15-03-01-2022","width_m":0.206}
