{"architecture":"dc_block","capacity_scope":"One stationary 2 V cell","cell_capacity_ah":874.0,"chemistry":"Lead-acid","created_at":"2026-11-05T18:01:15.279191+00:00","cycle_life":1200,"cycle_life_conditions":"EN/IEC60896-11; test DoD and retention unstated. Normal-use 80% DoD is not a cycle-test condition.","dc_voltage_nominal_v":2,"depth_m":0.198,"document_revision":"V15-03-01-2022 literal print mark; date order not interpreted","energy_conditions":"C10 at 20 C/1.80 V per cell; C100 at 25 C/1.85 V per cell; C20 temperature unstated. No energy derived.","entity_type":"systems","extensions_json":"{\"tab_topzs\":{\"application\":\"Off-grid solar systems\",\"boost_charge_v_per_cell\":[2.35,2.4],\"capacity_observations\":[{\"capacity_ah\":874.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":953.0,\"end_voltage_v_per_cell\":1.8,\"hours\":20,\"reference_temperature_c\":null},{\"capacity_ah\":1140.0,\"end_voltage_v_per_cell\":1.85,\"hours\":100,\"reference_temperature_c\":25}],\"container\":\"Transparent polypropylene\",\"cycle_test_dod_pct\":null,\"dry_mass_kg\":44.0,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.24,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_not_operating_current\":true,\"float_charge_tolerance_pct\":1,\"float_charge_v_per_cell\":2.23,\"internal_resistance_milliohm\":0.26,\"lid\":\"Green polypropylene\",\"life_claim_is_warranty\":false,\"locator\":\"PDF p10 construction/application; p11 exact row 7 TOPzS 875, header and operating conditions\",\"maintenance_months\":{\"12\":\"Record battery/block voltage and temperature\",\"6\":\"Check battery/pilot-block voltage and temperature\"},\"mass_tolerance_pct\":5,\"negative_plate\":\"Flat plate with long-life expander\",\"normal_use_dod_max_pct\":80,\"operational_life_upper_years\":15,\"positive_plate\":\"Tubular, low-antimony alloy below 2%\",\"product_level\":\"cell\",\"recommended_temperature_c\":[10,30],\"self_discharge_pct_per_month_approx\":3,\"self_discharge_temperature_c\":20,\"short_circuit_current_a\":7888.0,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":[\"EN/IEC60896-11 and EN61427 tests\",\"EN/IEC62485-2 safety/ventilation\"],\"standards_status\":\"OEM statements, not independently verified certification\",\"terminal\":\"M10 brass insert\",\"terminal_screw\":\"M10 insulated steel\",\"web_model_alias\":\"7 TOPzS 875\",\"web_numeric_crosscheck\":\"All ten values agree after explicit wet/dry column reversal\",\"web_source_id\":\"tab_topzs_web_20261105\",\"wet_mass_kg\":64.2}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"chemistry\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"depth_m\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"document_revision\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"height_m\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"model\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"name\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"product_family\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"product_status\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"record_scope\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"variant\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"width_m\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"]}","form_factor":"Vented stationary cell in polypropylene container","height_m":0.72,"last_verified_at":"2026-11-05T18:01:15.279191+00:00","manufacturer":"TAB","model":"7 TOPzS 875","name":"TAB 7 TOPzS 875","notes":"Printed model punctuation retained; web spacing alias reconciled manually. Life upper bound is not warranty. No nominal-energy or operating-power inference.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"TOPzS","product_status":"documented","quality_status":"source_backed","record_id":"29e0cb98-8bd8-5f49-8e22-408046b2c0ec","record_scope":"configuration","source_urls":["https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/topzs/"],"sources":["tab_stationary_20261105","tab_topzs_web_20261105"],"updated_at":"2026-11-05T18:01:15.279191+00:00","variant":"TOPzS cell; brochure V15-03-01-2022","width_m":0.173}
{"architecture":"dc_block","capacity_scope":"One stationary 2 V cell","cell_capacity_ah":442.0,"chemistry":"Lead-acid","created_at":"2026-11-05T18:01:15.279191+00:00","cycle_life":1200,"cycle_life_conditions":"EN/IEC60896-11; test DoD and retention unstated. Normal-use 80% DoD is not a cycle-test condition.","dc_voltage_nominal_v":2,"depth_m":0.198,"document_revision":"V15-03-01-2022 literal print mark; date order not interpreted","energy_conditions":"C10 at 20 C/1.80 V per cell; C100 at 25 C/1.85 V per cell; C20 temperature unstated. No energy derived.","entity_type":"systems","extensions_json":"{\"tab_topzs\":{\"application\":\"Off-grid solar systems\",\"boost_charge_v_per_cell\":[2.35,2.4],\"capacity_observations\":[{\"capacity_ah\":442.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":481.0,\"end_voltage_v_per_cell\":1.8,\"hours\":20,\"reference_temperature_c\":null},{\"capacity_ah\":575.0,\"end_voltage_v_per_cell\":1.85,\"hours\":100,\"reference_temperature_c\":25}],\"container\":\"Transparent polypropylene\",\"cycle_test_dod_pct\":null,\"dry_mass_kg\":20.2,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.24,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_not_operating_current\":true,\"float_charge_tolerance_pct\":1,\"float_charge_v_per_cell\":2.23,\"internal_resistance_milliohm\":0.38,\"lid\":\"Green polypropylene\",\"life_claim_is_warranty\":false,\"locator\":\"PDF p10 construction/application; p11 exact row 5 TOPzS 442, header and operating conditions\",\"maintenance_months\":{\"12\":\"Record battery/block voltage and temperature\",\"6\":\"Check battery/pilot-block voltage and temperature\"},\"mass_tolerance_pct\":5,\"negative_plate\":\"Flat plate with long-life expander\",\"normal_use_dod_max_pct\":80,\"operational_life_upper_years\":15,\"positive_plate\":\"Tubular, low-antimony alloy below 2%\",\"product_level\":\"cell\",\"recommended_temperature_c\":[10,30],\"self_discharge_pct_per_month_approx\":3,\"self_discharge_temperature_c\":20,\"short_circuit_current_a\":5461.0,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":[\"EN/IEC60896-11 and EN61427 tests\",\"EN/IEC62485-2 safety/ventilation\"],\"standards_status\":\"OEM statements, not independently verified certification\",\"terminal\":\"M10 brass insert\",\"terminal_screw\":\"M10 insulated steel\",\"web_model_alias\":\"5 TOPzS 442\",\"web_numeric_crosscheck\":\"All ten values agree after explicit wet/dry column reversal\",\"web_source_id\":\"tab_topzs_web_20261105\",\"wet_mass_kg\":29.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"chemistry\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"depth_m\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"document_revision\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"height_m\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"model\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"name\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"product_family\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"product_status\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"record_scope\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"variant\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"width_m\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"]}","form_factor":"Vented stationary cell in polypropylene container","height_m":0.472,"last_verified_at":"2026-11-05T18:01:15.279191+00:00","manufacturer":"TAB","model":"5 TOPzS 442","name":"TAB 5 TOPzS 442","notes":"Printed model punctuation retained; web spacing alias reconciled manually. Life upper bound is not warranty. No nominal-energy or operating-power inference.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"TOPzS","product_status":"documented","quality_status":"source_backed","record_id":"35266f7f-1fbc-5cc9-a7f3-0abea3ce3bf1","record_scope":"configuration","source_urls":["https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/topzs/"],"sources":["tab_stationary_20261105","tab_topzs_web_20261105"],"updated_at":"2026-11-05T18:01:15.279191+00:00","variant":"TOPzS cell; brochure V15-03-01-2022","width_m":0.119}
{"architecture":"dc_block","capacity_scope":"One stationary cell; nominal voltage not stated in selected live table","cell_capacity_ah":3540.0,"chemistry":"Lead-acid","created_at":"2026-11-05T18:01:15.279191+00:00","depth_m":0.212,"energy_conditions":"C10/C5/C3/C1 Ah at listed end voltages; capacity reference temperature unstated. No energy derived.","entity_type":"systems","extensions_json":"{\"tab_opzs_live\":{\"capacity_observations\":[{\"capacity_ah\":3540.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":null},{\"capacity_ah\":3040.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":null},{\"capacity_ah\":2631.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":null},{\"capacity_ah\":1922.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":null}],\"conditions_limit\":\"Electrolyte density temperature is not capacity-test temperature. Brochure-only operating/life claims not inherited.\",\"dry_mass_kg\":171.0,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.24,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_not_operating_current\":true,\"internal_resistance_milliohm\":0.11,\"locator\":\"OPzS CELLS exact row 26 OPzS 3250; end-voltage/rate/unit headers and footnote\",\"mass_tolerance_pct\":5,\"product_level\":\"cell\",\"short_circuit_current_a\":18879.0,\"source_id\":\"tab_opzs_web_20261105\",\"terminal_poles\":8,\"wet_mass_kg\":238.0}}","field_sources_json":"{\"architecture\":[\"tab_opzs_web_20261105\"],\"capacity_scope\":[\"tab_opzs_web_20261105\"],\"cell_capacity_ah\":[\"tab_opzs_web_20261105\"],\"chemistry\":[\"tab_opzs_web_20261105\"],\"depth_m\":[\"tab_opzs_web_20261105\"],\"energy_conditions\":[\"tab_opzs_web_20261105\"],\"extensions_json\":[\"tab_opzs_web_20261105\"],\"height_m\":[\"tab_opzs_web_20261105\"],\"manufacturer\":[\"tab_opzs_web_20261105\"],\"model\":[\"tab_opzs_web_20261105\"],\"name\":[\"tab_opzs_web_20261105\"],\"product_family\":[\"tab_opzs_web_20261105\"],\"product_status\":[\"tab_opzs_web_20261105\"],\"record_scope\":[\"tab_opzs_web_20261105\"],\"variant\":[\"tab_opzs_web_20261105\"],\"width_m\":[\"tab_opzs_web_20261105\"]}","height_m":0.837,"last_verified_at":"2026-11-05T18:01:15.279191+00:00","manufacturer":"TAB","model":"26 OPzS 3250","name":"TAB 26 OPzS 3250","notes":"Exact live-only model. Unknown nominal voltage, design/cycle life, operating limits and warranty remain null.","product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"440853f3-7455-51f5-a11d-d0bdd881e01f","record_scope":"configuration","source_urls":["https://www.tab.si/products/opzs-cells/"],"sources":["tab_opzs_web_20261105"],"updated_at":"2026-11-05T18:01:15.279191+00:00","variant":"OPzS cell; live HTML 2026-11-05","width_m":0.576}
{"architecture":"dc_block","capacity_scope":"One stationary 2 V cell","cell_capacity_ah":999.0,"chemistry":"Lead-acid","created_at":"2026-11-05T18:01:15.279191+00:00","cycle_life":1200,"cycle_life_conditions":"EN/IEC60896-11; test DoD and retention unstated. Normal-use 80% DoD is not a cycle-test condition.","dc_voltage_nominal_v":2,"depth_m":0.198,"document_revision":"V15-03-01-2022 literal print mark; date order not interpreted","energy_conditions":"C10 at 20 C/1.80 V per cell; C100 at 25 C/1.85 V per cell; C20 temperature unstated. No energy derived.","entity_type":"systems","extensions_json":"{\"tab_topzs\":{\"application\":\"Off-grid solar systems\",\"boost_charge_v_per_cell\":[2.35,2.4],\"capacity_observations\":[{\"capacity_ah\":999.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":1089.0,\"end_voltage_v_per_cell\":1.8,\"hours\":20,\"reference_temperature_c\":null},{\"capacity_ah\":1300.0,\"end_voltage_v_per_cell\":1.85,\"hours\":100,\"reference_temperature_c\":25}],\"container\":\"Transparent polypropylene\",\"cycle_test_dod_pct\":null,\"dry_mass_kg\":50.2,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.24,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_not_operating_current\":true,\"float_charge_tolerance_pct\":1,\"float_charge_v_per_cell\":2.23,\"internal_resistance_milliohm\":0.24,\"lid\":\"Green polypropylene\",\"life_claim_is_warranty\":false,\"locator\":\"PDF p10 construction/application; p11 exact row 8 TOPzS 1000, header and operating conditions\",\"maintenance_months\":{\"12\":\"Record battery/block voltage and temperature\",\"6\":\"Check battery/pilot-block voltage and temperature\"},\"mass_tolerance_pct\":5,\"negative_plate\":\"Flat plate with long-life expander\",\"normal_use_dod_max_pct\":80,\"operational_life_upper_years\":15,\"positive_plate\":\"Tubular, low-antimony alloy below 2%\",\"product_level\":\"cell\",\"recommended_temperature_c\":[10,30],\"self_discharge_pct_per_month_approx\":3,\"self_discharge_temperature_c\":20,\"short_circuit_current_a\":8848.0,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":[\"EN/IEC60896-11 and EN61427 tests\",\"EN/IEC62485-2 safety/ventilation\"],\"standards_status\":\"OEM statements, not independently verified certification\",\"terminal\":\"M10 brass insert\",\"terminal_screw\":\"M10 insulated steel\",\"web_model_alias\":\"8 TOPzS 1000\",\"web_numeric_crosscheck\":\"All ten values agree after explicit wet/dry column reversal\",\"web_source_id\":\"tab_topzs_web_20261105\",\"wet_mass_kg\":72.5}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"chemistry\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"depth_m\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"document_revision\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"height_m\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"model\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"name\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"product_family\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"product_status\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"record_scope\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"variant\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"width_m\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"]}","form_factor":"Vented stationary cell in polypropylene container","height_m":0.72,"last_verified_at":"2026-11-05T18:01:15.279191+00:00","manufacturer":"TAB","model":"8 TOPzS 1000","name":"TAB 8 TOPzS 1000","notes":"Printed model punctuation retained; web spacing alias reconciled manually. Life upper bound is not warranty. No nominal-energy or operating-power inference.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"TOPzS","product_status":"documented","quality_status":"source_backed","record_id":"49c904ec-914b-5a76-8212-3c007fed9eaa","record_scope":"configuration","source_urls":["https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/topzs/"],"sources":["tab_stationary_20261105","tab_topzs_web_20261105"],"updated_at":"2026-11-05T18:01:15.279191+00:00","variant":"TOPzS cell; brochure V15-03-01-2022","width_m":0.191}
{"architecture":"dc_block","capacity_scope":"One stationary cell; nominal voltage not stated in selected live table","cell_capacity_ah":3820.0,"chemistry":"Lead-acid","created_at":"2026-11-05T18:01:15.279191+00:00","depth_m":0.212,"energy_conditions":"C10/C5/C3/C1 Ah at listed end voltages; capacity reference temperature unstated. No energy derived.","entity_type":"systems","extensions_json":"{\"tab_opzs_live\":{\"capacity_observations\":[{\"capacity_ah\":3820.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":null},{\"capacity_ah\":3275.0,\"end_voltage_v_per_cell\":1.77,\"hours\":5,\"reference_temperature_c\":null},{\"capacity_ah\":2835.0,\"end_voltage_v_per_cell\":1.75,\"hours\":3,\"reference_temperature_c\":null},{\"capacity_ah\":2069.0,\"end_voltage_v_per_cell\":1.67,\"hours\":1,\"reference_temperature_c\":null}],\"conditions_limit\":\"Electrolyte density temperature is not capacity-test temperature. Brochure-only operating/life claims not inherited.\",\"dry_mass_kg\":182.0,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.24,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_not_operating_current\":true,\"internal_resistance_milliohm\":0.11,\"locator\":\"OPzS CELLS exact row 28 OPzS 3500; end-voltage/rate/unit headers and footnote\",\"mass_tolerance_pct\":5,\"product_level\":\"cell\",\"short_circuit_current_a\":20208.0,\"source_id\":\"tab_opzs_web_20261105\",\"terminal_poles\":8,\"wet_mass_kg\":246.0}}","field_sources_json":"{\"architecture\":[\"tab_opzs_web_20261105\"],\"capacity_scope\":[\"tab_opzs_web_20261105\"],\"cell_capacity_ah\":[\"tab_opzs_web_20261105\"],\"chemistry\":[\"tab_opzs_web_20261105\"],\"depth_m\":[\"tab_opzs_web_20261105\"],\"energy_conditions\":[\"tab_opzs_web_20261105\"],\"extensions_json\":[\"tab_opzs_web_20261105\"],\"height_m\":[\"tab_opzs_web_20261105\"],\"manufacturer\":[\"tab_opzs_web_20261105\"],\"model\":[\"tab_opzs_web_20261105\"],\"name\":[\"tab_opzs_web_20261105\"],\"product_family\":[\"tab_opzs_web_20261105\"],\"product_status\":[\"tab_opzs_web_20261105\"],\"record_scope\":[\"tab_opzs_web_20261105\"],\"variant\":[\"tab_opzs_web_20261105\"],\"width_m\":[\"tab_opzs_web_20261105\"]}","height_m":0.837,"last_verified_at":"2026-11-05T18:01:15.279191+00:00","manufacturer":"TAB","model":"28 OPzS 3500","name":"TAB 28 OPzS 3500","notes":"Exact live-only model. Unknown nominal voltage, design/cycle life, operating limits and warranty remain null.","product_family":"OPzS","product_status":"documented","quality_status":"source_backed","record_id":"6ba2a5b5-c2e1-5620-bdca-6d7fc234a11f","record_scope":"configuration","source_urls":["https://www.tab.si/products/opzs-cells/"],"sources":["tab_opzs_web_20261105"],"updated_at":"2026-11-05T18:01:15.279191+00:00","variant":"OPzS cell; live HTML 2026-11-05","width_m":0.576}
{"architecture":"dc_block","capacity_scope":"One stationary 2 V cell","cell_capacity_ah":353.0,"chemistry":"Lead-acid","created_at":"2026-11-05T18:01:15.279191+00:00","cycle_life":1200,"cycle_life_conditions":"EN/IEC60896-11; test DoD and retention unstated. Normal-use 80% DoD is not a cycle-test condition.","dc_voltage_nominal_v":2,"depth_m":0.198,"document_revision":"V15-03-01-2022 literal print mark; date order not interpreted","energy_conditions":"C10 at 20 C/1.80 V per cell; C100 at 25 C/1.85 V per cell; C20 temperature unstated. No energy derived.","entity_type":"systems","extensions_json":"{\"tab_topzs\":{\"application\":\"Off-grid solar systems\",\"boost_charge_v_per_cell\":[2.35,2.4],\"capacity_observations\":[{\"capacity_ah\":353.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":384.0,\"end_voltage_v_per_cell\":1.8,\"hours\":20,\"reference_temperature_c\":null},{\"capacity_ah\":460.0,\"end_voltage_v_per_cell\":1.85,\"hours\":100,\"reference_temperature_c\":25}],\"container\":\"Transparent polypropylene\",\"cycle_test_dod_pct\":null,\"dry_mass_kg\":16.0,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.24,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_not_operating_current\":true,\"float_charge_tolerance_pct\":1,\"float_charge_v_per_cell\":2.23,\"internal_resistance_milliohm\":0.46,\"lid\":\"Green polypropylene\",\"life_claim_is_warranty\":false,\"locator\":\"PDF p10 construction/application; p11 exact row 4 TOPzS 353, header and operating conditions\",\"maintenance_months\":{\"12\":\"Record battery/block voltage and temperature\",\"6\":\"Check battery/pilot-block voltage and temperature\"},\"mass_tolerance_pct\":5,\"negative_plate\":\"Flat plate with long-life expander\",\"normal_use_dod_max_pct\":80,\"operational_life_upper_years\":15,\"positive_plate\":\"Tubular, low-antimony alloy below 2%\",\"product_level\":\"cell\",\"recommended_temperature_c\":[10,30],\"self_discharge_pct_per_month_approx\":3,\"self_discharge_temperature_c\":20,\"short_circuit_current_a\":4514.0,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":[\"EN/IEC60896-11 and EN61427 tests\",\"EN/IEC62485-2 safety/ventilation\"],\"standards_status\":\"OEM statements, not independently verified certification\",\"terminal\":\"M10 brass insert\",\"terminal_screw\":\"M10 insulated steel\",\"web_model_alias\":\"4 TOPzS 353\",\"web_numeric_crosscheck\":\"All ten values agree after explicit wet/dry column reversal\",\"web_source_id\":\"tab_topzs_web_20261105\",\"wet_mass_kg\":23.3}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"chemistry\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"depth_m\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"document_revision\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"height_m\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"model\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"name\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"product_family\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"product_status\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"record_scope\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"variant\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"width_m\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"]}","form_factor":"Vented stationary cell in polypropylene container","height_m":0.472,"last_verified_at":"2026-11-05T18:01:15.279191+00:00","manufacturer":"TAB","model":"4 TOPzS 353","name":"TAB 4 TOPzS 353","notes":"Printed model punctuation retained; web spacing alias reconciled manually. Life upper bound is not warranty. No nominal-energy or operating-power inference.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"TOPzS","product_status":"documented","quality_status":"source_backed","record_id":"869da37a-0d87-528a-9724-b6703d7909cc","record_scope":"configuration","source_urls":["https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/topzs/"],"sources":["tab_stationary_20261105","tab_topzs_web_20261105"],"updated_at":"2026-11-05T18:01:15.279191+00:00","variant":"TOPzS cell; brochure V15-03-01-2022","width_m":0.101}
{"architecture":"dc_block","capacity_scope":"One stationary 2 V cell","cell_capacity_ah":624.0,"chemistry":"Lead-acid","created_at":"2026-11-05T18:01:15.279191+00:00","cycle_life":1200,"cycle_life_conditions":"EN/IEC60896-11; test DoD and retention unstated. Normal-use 80% DoD is not a cycle-test condition.","dc_voltage_nominal_v":2,"depth_m":0.198,"document_revision":"V15-03-01-2022 literal print mark; date order not interpreted","energy_conditions":"C10 at 20 C/1.80 V per cell; C100 at 25 C/1.85 V per cell; C20 temperature unstated. No energy derived.","entity_type":"systems","extensions_json":"{\"tab_topzs\":{\"application\":\"Off-grid solar systems\",\"boost_charge_v_per_cell\":[2.35,2.4],\"capacity_observations\":[{\"capacity_ah\":624.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":681.0,\"end_voltage_v_per_cell\":1.8,\"hours\":20,\"reference_temperature_c\":null},{\"capacity_ah\":815.0,\"end_voltage_v_per_cell\":1.85,\"hours\":100,\"reference_temperature_c\":25}],\"container\":\"Transparent polypropylene\",\"cycle_test_dod_pct\":null,\"dry_mass_kg\":30.3,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.24,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_not_operating_current\":true,\"float_charge_tolerance_pct\":1,\"float_charge_v_per_cell\":2.23,\"internal_resistance_milliohm\":0.28,\"lid\":\"Green polypropylene\",\"life_claim_is_warranty\":false,\"locator\":\"PDF p10 construction/application; p11 exact row 5 TOPzS 625, header and operating conditions\",\"maintenance_months\":{\"12\":\"Record battery/block voltage and temperature\",\"6\":\"Check battery/pilot-block voltage and temperature\"},\"mass_tolerance_pct\":5,\"negative_plate\":\"Flat plate with long-life expander\",\"normal_use_dod_max_pct\":80,\"operational_life_upper_years\":15,\"positive_plate\":\"Tubular, low-antimony alloy below 2%\",\"product_level\":\"cell\",\"recommended_temperature_c\":[10,30],\"self_discharge_pct_per_month_approx\":3,\"self_discharge_temperature_c\":20,\"short_circuit_current_a\":7448.0,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":[\"EN/IEC60896-11 and EN61427 tests\",\"EN/IEC62485-2 safety/ventilation\"],\"standards_status\":\"OEM statements, not independently verified certification\",\"terminal\":\"M10 brass insert\",\"terminal_screw\":\"M10 insulated steel\",\"web_model_alias\":\"5 TOPzS 625\",\"web_numeric_crosscheck\":\"All ten values agree after explicit wet/dry column reversal\",\"web_source_id\":\"tab_topzs_web_20261105\",\"wet_mass_kg\":43.2}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"chemistry\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"depth_m\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"document_revision\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"height_m\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"model\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"name\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"product_family\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"product_status\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"record_scope\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"variant\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"width_m\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"]}","form_factor":"Vented stationary cell in polypropylene container","height_m":0.72,"last_verified_at":"2026-11-05T18:01:15.279191+00:00","manufacturer":"TAB","model":"5 TOPzS 625","name":"TAB 5 TOPzS 625","notes":"Printed model punctuation retained; web spacing alias reconciled manually. Life upper bound is not warranty. No nominal-energy or operating-power inference.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"TOPzS","product_status":"documented","quality_status":"source_backed","record_id":"89bb9db4-5ec8-5ed2-b570-f4b5033d811a","record_scope":"configuration","source_urls":["https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/topzs/"],"sources":["tab_stationary_20261105","tab_topzs_web_20261105"],"updated_at":"2026-11-05T18:01:15.279191+00:00","variant":"TOPzS cell; brochure V15-03-01-2022","width_m":0.119}
{"architecture":"dc_block","capacity_scope":"One stationary 2 V cell","cell_capacity_ah":749.0,"chemistry":"Lead-acid","created_at":"2026-11-05T18:01:15.279191+00:00","cycle_life":1200,"cycle_life_conditions":"EN/IEC60896-11; test DoD and retention unstated. Normal-use 80% DoD is not a cycle-test condition.","dc_voltage_nominal_v":2,"depth_m":0.198,"document_revision":"V15-03-01-2022 literal print mark; date order not interpreted","energy_conditions":"C10 at 20 C/1.80 V per cell; C100 at 25 C/1.85 V per cell; C20 temperature unstated. No energy derived.","entity_type":"systems","extensions_json":"{\"tab_topzs\":{\"application\":\"Off-grid solar systems\",\"boost_charge_v_per_cell\":[2.35,2.4],\"capacity_observations\":[{\"capacity_ah\":749.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":817.0,\"end_voltage_v_per_cell\":1.8,\"hours\":20,\"reference_temperature_c\":null},{\"capacity_ah\":975.0,\"end_voltage_v_per_cell\":1.85,\"hours\":100,\"reference_temperature_c\":25}],\"container\":\"Transparent polypropylene\",\"cycle_test_dod_pct\":null,\"dry_mass_kg\":38.0,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.24,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_not_operating_current\":true,\"float_charge_tolerance_pct\":1,\"float_charge_v_per_cell\":2.23,\"internal_resistance_milliohm\":0.3,\"lid\":\"Green polypropylene\",\"life_claim_is_warranty\":false,\"locator\":\"PDF p10 construction/application; p11 exact row 6 TOPzS750, header and operating conditions\",\"maintenance_months\":{\"12\":\"Record battery/block voltage and temperature\",\"6\":\"Check battery/pilot-block voltage and temperature\"},\"mass_tolerance_pct\":5,\"negative_plate\":\"Flat plate with long-life expander\",\"normal_use_dod_max_pct\":80,\"operational_life_upper_years\":15,\"positive_plate\":\"Tubular, low-antimony alloy below 2%\",\"product_level\":\"cell\",\"recommended_temperature_c\":[10,30],\"self_discharge_pct_per_month_approx\":3,\"self_discharge_temperature_c\":20,\"short_circuit_current_a\":6991.0,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":[\"EN/IEC60896-11 and EN61427 tests\",\"EN/IEC62485-2 safety/ventilation\"],\"standards_status\":\"OEM statements, not independently verified certification\",\"terminal\":\"M10 brass insert\",\"terminal_screw\":\"M10 insulated steel\",\"web_model_alias\":\"6 TOPzS 750\",\"web_numeric_crosscheck\":\"All ten values agree after explicit wet/dry column reversal\",\"web_source_id\":\"tab_topzs_web_20261105\",\"wet_mass_kg\":53.5}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"chemistry\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"depth_m\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"document_revision\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"height_m\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"model\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"name\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"product_family\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"product_status\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"record_scope\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"variant\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"width_m\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"]}","form_factor":"Vented stationary cell in polypropylene container","height_m":0.72,"last_verified_at":"2026-11-05T18:01:15.279191+00:00","manufacturer":"TAB","model":"6 TOPzS750","name":"TAB 6 TOPzS750","notes":"Printed model punctuation retained; web spacing alias reconciled manually. Life upper bound is not warranty. No nominal-energy or operating-power inference.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"TOPzS","product_status":"documented","quality_status":"source_backed","record_id":"a50fe5fd-5122-5c46-8694-c750e2164b7e","record_scope":"configuration","source_urls":["https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/topzs/"],"sources":["tab_stationary_20261105","tab_topzs_web_20261105"],"updated_at":"2026-11-05T18:01:15.279191+00:00","variant":"TOPzS cell; brochure V15-03-01-2022","width_m":0.137}
{"architecture":"dc_block","capacity_scope":"One stationary 2 V cell","cell_capacity_ah":499.0,"chemistry":"Lead-acid","created_at":"2026-11-05T18:01:15.279191+00:00","cycle_life":1200,"cycle_life_conditions":"EN/IEC60896-11; test DoD and retention unstated. Normal-use 80% DoD is not a cycle-test condition.","dc_voltage_nominal_v":2,"depth_m":0.198,"document_revision":"V15-03-01-2022 literal print mark; date order not interpreted","energy_conditions":"C10 at 20 C/1.80 V per cell; C100 at 25 C/1.85 V per cell; C20 temperature unstated. No energy derived.","entity_type":"systems","extensions_json":"{\"tab_topzs\":{\"application\":\"Off-grid solar systems\",\"boost_charge_v_per_cell\":[2.35,2.4],\"capacity_observations\":[{\"capacity_ah\":499.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":545.0,\"end_voltage_v_per_cell\":1.8,\"hours\":20,\"reference_temperature_c\":null},{\"capacity_ah\":650.0,\"end_voltage_v_per_cell\":1.85,\"hours\":100,\"reference_temperature_c\":25}],\"container\":\"Transparent polypropylene\",\"cycle_test_dod_pct\":null,\"dry_mass_kg\":24.3,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.24,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_not_operating_current\":true,\"float_charge_tolerance_pct\":1,\"float_charge_v_per_cell\":2.23,\"internal_resistance_milliohm\":0.35,\"lid\":\"Green polypropylene\",\"life_claim_is_warranty\":false,\"locator\":\"PDF p10 construction/application; p11 exact row 4 TOPzS 500, header and operating conditions\",\"maintenance_months\":{\"12\":\"Record battery/block voltage and temperature\",\"6\":\"Check battery/pilot-block voltage and temperature\"},\"mass_tolerance_pct\":5,\"negative_plate\":\"Flat plate with long-life expander\",\"normal_use_dod_max_pct\":80,\"operational_life_upper_years\":15,\"positive_plate\":\"Tubular, low-antimony alloy below 2%\",\"product_level\":\"cell\",\"recommended_temperature_c\":[10,30],\"self_discharge_pct_per_month_approx\":3,\"self_discharge_temperature_c\":20,\"short_circuit_current_a\":6005.0,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":[\"EN/IEC60896-11 and EN61427 tests\",\"EN/IEC62485-2 safety/ventilation\"],\"standards_status\":\"OEM statements, not independently verified certification\",\"terminal\":\"M10 brass insert\",\"terminal_screw\":\"M10 insulated steel\",\"web_model_alias\":\"4 TOPzS 500\",\"web_numeric_crosscheck\":\"All ten values agree after explicit wet/dry column reversal\",\"web_source_id\":\"tab_topzs_web_20261105\",\"wet_mass_kg\":35.2}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"chemistry\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"depth_m\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"document_revision\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"height_m\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"model\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"name\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"product_family\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"product_status\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"record_scope\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"variant\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"width_m\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"]}","form_factor":"Vented stationary cell in polypropylene container","height_m":0.72,"last_verified_at":"2026-11-05T18:01:15.279191+00:00","manufacturer":"TAB","model":"4 TOPzS 500","name":"TAB 4 TOPzS 500","notes":"Printed model punctuation retained; web spacing alias reconciled manually. Life upper bound is not warranty. No nominal-energy or operating-power inference.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"TOPzS","product_status":"documented","quality_status":"source_backed","record_id":"e10007a5-f0c2-5ad5-860c-a0d5b045f59c","record_scope":"configuration","source_urls":["https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/topzs/"],"sources":["tab_stationary_20261105","tab_topzs_web_20261105"],"updated_at":"2026-11-05T18:01:15.279191+00:00","variant":"TOPzS cell; brochure V15-03-01-2022","width_m":0.101}
{"architecture":"dc_block","capacity_scope":"One stationary 2 V cell","cell_capacity_ah":265.0,"chemistry":"Lead-acid","created_at":"2026-11-05T18:01:15.279191+00:00","cycle_life":1200,"cycle_life_conditions":"EN/IEC60896-11; test DoD and retention unstated. Normal-use 80% DoD is not a cycle-test condition.","dc_voltage_nominal_v":2,"depth_m":0.198,"document_revision":"V15-03-01-2022 literal print mark; date order not interpreted","energy_conditions":"C10 at 20 C/1.80 V per cell; C100 at 25 C/1.85 V per cell; C20 temperature unstated. No energy derived.","entity_type":"systems","extensions_json":"{\"tab_topzs\":{\"application\":\"Off-grid solar systems\",\"boost_charge_v_per_cell\":[2.35,2.4],\"capacity_observations\":[{\"capacity_ah\":265.0,\"end_voltage_v_per_cell\":1.8,\"hours\":10,\"reference_temperature_c\":20},{\"capacity_ah\":289.0,\"end_voltage_v_per_cell\":1.8,\"hours\":20,\"reference_temperature_c\":null},{\"capacity_ah\":345.0,\"end_voltage_v_per_cell\":1.85,\"hours\":100,\"reference_temperature_c\":25}],\"container\":\"Transparent polypropylene\",\"cycle_test_dod_pct\":null,\"dry_mass_kg\":12.4,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.24,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_not_operating_current\":true,\"float_charge_tolerance_pct\":1,\"float_charge_v_per_cell\":2.23,\"internal_resistance_milliohm\":0.56,\"lid\":\"Green polypropylene\",\"life_claim_is_warranty\":false,\"locator\":\"PDF p10 construction/application; p11 exact row 3 TOPzS 265, header and operating conditions\",\"maintenance_months\":{\"12\":\"Record battery/block voltage and temperature\",\"6\":\"Check battery/pilot-block voltage and temperature\"},\"mass_tolerance_pct\":5,\"negative_plate\":\"Flat plate with long-life expander\",\"normal_use_dod_max_pct\":80,\"operational_life_upper_years\":15,\"positive_plate\":\"Tubular, low-antimony alloy below 2%\",\"product_level\":\"cell\",\"recommended_temperature_c\":[10,30],\"self_discharge_pct_per_month_approx\":3,\"self_discharge_temperature_c\":20,\"short_circuit_current_a\":3721.0,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":[\"EN/IEC60896-11 and EN61427 tests\",\"EN/IEC62485-2 safety/ventilation\"],\"standards_status\":\"OEM statements, not independently verified certification\",\"terminal\":\"M10 brass insert\",\"terminal_screw\":\"M10 insulated steel\",\"web_model_alias\":\"3 TOPzS 265\",\"web_numeric_crosscheck\":\"All ten values agree after explicit wet/dry column reversal\",\"web_source_id\":\"tab_topzs_web_20261105\",\"wet_mass_kg\":18.4}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"chemistry\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"depth_m\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"document_revision\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"form_factor\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"height_m\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"model\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"name\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"product_family\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"product_status\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"record_scope\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"variant\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"],\"width_m\":[\"tab_stationary_20261105\",\"tab_topzs_web_20261105\"]}","form_factor":"Vented stationary cell in polypropylene container","height_m":0.472,"last_verified_at":"2026-11-05T18:01:15.279191+00:00","manufacturer":"TAB","model":"3 TOPzS 265","name":"TAB 3 TOPzS 265","notes":"Printed model punctuation retained; web spacing alias reconciled manually. Life upper bound is not warranty. No nominal-energy or operating-power inference.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"TOPzS","product_status":"documented","quality_status":"source_backed","record_id":"fddd4e39-67b9-54c2-bd0b-a7d501c184c5","record_scope":"configuration","source_urls":["https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf","https://www.tab.si/products/topzs/"],"sources":["tab_stationary_20261105","tab_topzs_web_20261105"],"updated_at":"2026-11-05T18:01:15.279191+00:00","variant":"TOPzS cell; brochure V15-03-01-2022","width_m":0.083}
