{"architecture":"dc_block","capacity_scope":"One stationary monobloc; capacity Ah belongs to this unit, timed watts are per cell","chemistry":"Lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/°K below 10 °C in the monthly average\",\"locator\":\"PDF p9 Float charge\",\"resolution\":\"Printed unit anomaly retained; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T16:52:55.304884+00:00","cycle_life":800,"cycle_life_conditions":"EN/IEC60896-11; test DoD and retention unstated. Separate normal-use 80% DoD is not a cycle-test condition.","dc_voltage_nominal_v":12,"depth_m":0.272,"document_revision":"V15-03-01-2022 literal print mark; date order not interpreted","energy_conditions":"C10 Ah at 20°C to 1.80V per cell; no energy derived","entity_type":"systems","extensions_json":"{\"tab_ups\":{\"boost_charge\":{\"condition\":\"Time limited\",\"v_per_cell\":[2.35,2.4]},\"c10_capacity_ah\":41.0,\"c10_end_voltage_v_per_cell\":1.8,\"container\":\"Transparent high-impact SAN\",\"cycle_test_dod_pct\":null,\"dry_mass_kg\":23.4,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.28,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_scope\":\"Fault current, not operating charge/discharge current\",\"float_charge\":{\"temperature_c\":[10,55],\"tolerance_pct\":1,\"v_per_cell\":[2.25,2.27]},\"internal_resistance_milliohm\":16.8,\"lid\":\"Dark grey SAN\",\"life_claim_is_warranty\":false,\"locator\":\"PDF p8 exact row 12V 1 UPS 100; p9 UPS-specific conditions\",\"maintenance_months\":{\"12\":\"Record battery voltage, all block voltages and temperature\",\"6\":\"Check battery voltage, pilot-block voltage and temperature\"},\"mass_tolerance_pct\":5,\"negative_plate\":\"Flat plate\",\"normal_use_dod_max_pct\":80,\"operational_life_upper_claims\":[{\"temperature_c\":20,\"years\":12},{\"temperature_c\":30,\"years\":6},{\"temperature_c\":40,\"years\":3}],\"positive_plate\":\"Robust circular-bar PbSe alloy, less than 2% Sb\",\"power_boundary\":\"W per cell at specified discharge duration, not continuous whole-unit AC power\",\"product_level\":\"monobloc\",\"protection_claim\":\"IP25 according to DIN40050; touch protected VBG4; OEM claim, not independently verified certification\",\"recommended_temperature_c\":[10,30],\"reference_temperature_c\":20,\"self_discharge_pct_per_month_approx\":3,\"self_discharge_temperature_c\":20,\"short_circuit_current_ka\":0.73,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":[\"EN/IEC60896-11 tests\",\"DIN40737 part3 measurements\",\"EN/IEC62485-2 ventilation/safety\"],\"terminal\":\"M10 brass insert\",\"timed_power_observations\":[{\"end_voltage_v_per_cell\":1.75,\"minutes\":60,\"power_w_per_cell\":42.0},{\"end_voltage_v_per_cell\":1.7,\"minutes\":30,\"power_w_per_cell\":64.0},{\"end_voltage_v_per_cell\":1.65,\"minutes\":15,\"power_w_per_cell\":92.0},{\"end_voltage_v_per_cell\":1.63,\"minutes\":10,\"power_w_per_cell\":120.0},{\"end_voltage_v_per_cell\":1.6,\"minutes\":5,\"power_w_per_cell\":181.0}],\"water_refilling_interval_years_lower_exclusive\":3,\"water_refilling_temperature_c\":20,\"wet_mass_kg\":35.4}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"power_conditions\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary monobloc in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T16:52:55.304884+00:00","manufacturer":"TAB","model":"12V 1 UPS 100","name":"TAB 12V 1 UPS 100","notes":"Exact stationary UPS battery, not the UPS inverter or a project. No kVA-to-kW conversion, cell-count inference, energy derivation or model-code power substitution. Life upper bounds are not warranties.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Timed W per cell, duration-specific end voltage at 20°C; not continuous unit power","product_family":"UPS","product_status":"documented","quality_status":"needs_review","record_id":"0a75d0fb-c298-5a5d-bd69-67fa0e6dbfd2","record_scope":"configuration","source_urls":["https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_stationary_20261105"],"updated_at":"2026-11-05T16:52:55.304884+00:00","variant":"UPS monobloc; brochure V15-03-01-2022","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; capacity Ah belongs to this unit, timed watts are per cell","chemistry":"Lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/°K below 10 °C in the monthly average\",\"locator\":\"PDF p9 Float charge\",\"resolution\":\"Printed unit anomaly retained; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T16:52:55.304884+00:00","cycle_life":800,"cycle_life_conditions":"EN/IEC60896-11; test DoD and retention unstated. Separate normal-use 80% DoD is not a cycle-test condition.","dc_voltage_nominal_v":6,"depth_m":0.38,"document_revision":"V15-03-01-2022 literal print mark; date order not interpreted","energy_conditions":"C10 Ah at 20°C to 1.80V per cell; no energy derived","entity_type":"systems","extensions_json":"{\"tab_ups\":{\"boost_charge\":{\"condition\":\"Time limited\",\"v_per_cell\":[2.35,2.4]},\"c10_capacity_ah\":325.0,\"c10_end_voltage_v_per_cell\":1.8,\"container\":\"Transparent high-impact SAN\",\"cycle_test_dod_pct\":null,\"dry_mass_kg\":53.5,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.28,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_scope\":\"Fault current, not operating charge/discharge current\",\"float_charge\":{\"temperature_c\":[10,55],\"tolerance_pct\":1,\"v_per_cell\":[2.25,2.27]},\"internal_resistance_milliohm\":0.76,\"lid\":\"Dark grey SAN\",\"life_claim_is_warranty\":false,\"locator\":\"PDF p8 exact row 6V 11 UPS 1100; p9 UPS-specific conditions\",\"maintenance_months\":{\"12\":\"Record battery voltage, all block voltages and temperature\",\"6\":\"Check battery voltage, pilot-block voltage and temperature\"},\"mass_tolerance_pct\":5,\"negative_plate\":\"Flat plate\",\"normal_use_dod_max_pct\":80,\"operational_life_upper_claims\":[{\"temperature_c\":20,\"years\":12},{\"temperature_c\":30,\"years\":6},{\"temperature_c\":40,\"years\":3}],\"positive_plate\":\"Robust circular-bar PbSe alloy, less than 2% Sb\",\"power_boundary\":\"W per cell at specified discharge duration, not continuous whole-unit AC power\",\"product_level\":\"monobloc\",\"protection_claim\":\"IP25 according to DIN40050; touch protected VBG4; OEM claim, not independently verified certification\",\"recommended_temperature_c\":[10,30],\"reference_temperature_c\":20,\"self_discharge_pct_per_month_approx\":3,\"self_discharge_temperature_c\":20,\"short_circuit_current_ka\":8.05,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":[\"EN/IEC60896-11 tests\",\"DIN40737 part3 measurements\",\"EN/IEC62485-2 ventilation/safety\"],\"terminal\":\"M10 brass insert\",\"timed_power_observations\":[{\"end_voltage_v_per_cell\":1.75,\"minutes\":60,\"power_w_per_cell\":381.0},{\"end_voltage_v_per_cell\":1.7,\"minutes\":30,\"power_w_per_cell\":592.0},{\"end_voltage_v_per_cell\":1.65,\"minutes\":15,\"power_w_per_cell\":879.0},{\"end_voltage_v_per_cell\":1.63,\"minutes\":10,\"power_w_per_cell\":1098.0},{\"end_voltage_v_per_cell\":1.6,\"minutes\":5,\"power_w_per_cell\":1509.0}],\"water_refilling_interval_years_lower_exclusive\":3,\"water_refilling_temperature_c\":20,\"wet_mass_kg\":68.8}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"power_conditions\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary monobloc in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T16:52:55.304884+00:00","manufacturer":"TAB","model":"6V 11 UPS 1100","name":"TAB 6V 11 UPS 1100","notes":"Exact stationary UPS battery, not the UPS inverter or a project. No kVA-to-kW conversion, cell-count inference, energy derivation or model-code power substitution. Life upper bounds are not warranties.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Timed W per cell, duration-specific end voltage at 20°C; not continuous unit power","product_family":"UPS","product_status":"documented","quality_status":"needs_review","record_id":"20615608-2f46-5ede-bfb4-d22c59467489","record_scope":"configuration","source_urls":["https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_stationary_20261105"],"updated_at":"2026-11-05T16:52:55.304884+00:00","variant":"UPS monobloc; brochure V15-03-01-2022","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; capacity Ah belongs to this unit, timed watts are per cell","chemistry":"Lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/°K below 10 °C in the monthly average\",\"locator\":\"PDF p9 Float charge\",\"resolution\":\"Printed unit anomaly retained; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T16:52:55.304884+00:00","cycle_life":800,"cycle_life_conditions":"EN/IEC60896-11; test DoD and retention unstated. Separate normal-use 80% DoD is not a cycle-test condition.","dc_voltage_nominal_v":6,"depth_m":0.38,"document_revision":"V15-03-01-2022 literal print mark; date order not interpreted","energy_conditions":"C10 Ah at 20°C to 1.80V per cell; no energy derived","entity_type":"systems","extensions_json":"{\"tab_ups\":{\"boost_charge\":{\"condition\":\"Time limited\",\"v_per_cell\":[2.35,2.4]},\"c10_capacity_ah\":271.0,\"c10_end_voltage_v_per_cell\":1.8,\"container\":\"Transparent high-impact SAN\",\"cycle_test_dod_pct\":null,\"dry_mass_kg\":48.0,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.28,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_scope\":\"Fault current, not operating charge/discharge current\",\"float_charge\":{\"temperature_c\":[10,55],\"tolerance_pct\":1,\"v_per_cell\":[2.25,2.27]},\"internal_resistance_milliohm\":0.93,\"lid\":\"Dark grey SAN\",\"life_claim_is_warranty\":false,\"locator\":\"PDF p8 exact row 6V 9 UPS 900; p9 UPS-specific conditions\",\"maintenance_months\":{\"12\":\"Record battery voltage, all block voltages and temperature\",\"6\":\"Check battery voltage, pilot-block voltage and temperature\"},\"mass_tolerance_pct\":5,\"negative_plate\":\"Flat plate\",\"normal_use_dod_max_pct\":80,\"operational_life_upper_claims\":[{\"temperature_c\":20,\"years\":12},{\"temperature_c\":30,\"years\":6},{\"temperature_c\":40,\"years\":3}],\"positive_plate\":\"Robust circular-bar PbSe alloy, less than 2% Sb\",\"power_boundary\":\"W per cell at specified discharge duration, not continuous whole-unit AC power\",\"product_level\":\"monobloc\",\"protection_claim\":\"IP25 according to DIN40050; touch protected VBG4; OEM claim, not independently verified certification\",\"recommended_temperature_c\":[10,30],\"reference_temperature_c\":20,\"self_discharge_pct_per_month_approx\":3,\"self_discharge_temperature_c\":20,\"short_circuit_current_ka\":6.59,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":[\"EN/IEC60896-11 tests\",\"DIN40737 part3 measurements\",\"EN/IEC62485-2 ventilation/safety\"],\"terminal\":\"M10 brass insert\",\"timed_power_observations\":[{\"end_voltage_v_per_cell\":1.75,\"minutes\":60,\"power_w_per_cell\":306.0},{\"end_voltage_v_per_cell\":1.7,\"minutes\":30,\"power_w_per_cell\":492.0},{\"end_voltage_v_per_cell\":1.65,\"minutes\":15,\"power_w_per_cell\":742.0},{\"end_voltage_v_per_cell\":1.63,\"minutes\":10,\"power_w_per_cell\":913.0},{\"end_voltage_v_per_cell\":1.6,\"minutes\":5,\"power_w_per_cell\":1294.0}],\"water_refilling_interval_years_lower_exclusive\":3,\"water_refilling_temperature_c\":20,\"wet_mass_kg\":63.8}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"power_conditions\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary monobloc in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T16:52:55.304884+00:00","manufacturer":"TAB","model":"6V 9 UPS 900","name":"TAB 6V 9 UPS 900","notes":"Exact stationary UPS battery, not the UPS inverter or a project. No kVA-to-kW conversion, cell-count inference, energy derivation or model-code power substitution. Life upper bounds are not warranties.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Timed W per cell, duration-specific end voltage at 20°C; not continuous unit power","product_family":"UPS","product_status":"documented","quality_status":"needs_review","record_id":"23430ccd-d5a6-5c7e-812c-daf46fec008a","record_scope":"configuration","source_urls":["https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_stationary_20261105"],"updated_at":"2026-11-05T16:52:55.304884+00:00","variant":"UPS monobloc; brochure V15-03-01-2022","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One stationary cell; capacity Ah belongs to this unit, timed watts are per cell","cell_capacity_ah":742.0,"chemistry":"Lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/°K below 10 °C in the monthly average\",\"locator\":\"PDF p9 Float charge\",\"resolution\":\"Printed unit anomaly retained; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T16:52:55.304884+00:00","cycle_life":800,"cycle_life_conditions":"EN/IEC60896-11; test DoD and retention unstated. Separate normal-use 80% DoD is not a cycle-test condition.","dc_voltage_nominal_v":2,"depth_m":0.205,"document_revision":"V15-03-01-2022 literal print mark; date order not interpreted","energy_conditions":"C10 Ah at 20°C to 1.80V per cell; no energy derived","entity_type":"systems","extensions_json":"{\"tab_ups\":{\"boost_charge\":{\"condition\":\"Time limited\",\"v_per_cell\":[2.35,2.4]},\"c10_capacity_ah\":742.0,\"c10_end_voltage_v_per_cell\":1.8,\"container\":\"Transparent high-impact SAN\",\"cycle_test_dod_pct\":null,\"dry_mass_kg\":39.4,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.28,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_scope\":\"Fault current, not operating charge/discharge current\",\"float_charge\":{\"temperature_c\":[10,55],\"tolerance_pct\":1,\"v_per_cell\":[2.25,2.27]},\"internal_resistance_milliohm\":0.13,\"lid\":\"Dark grey SAN\",\"life_claim_is_warranty\":false,\"locator\":\"PDF p8 exact row 2V 24 UPS 2400; p9 UPS-specific conditions\",\"maintenance_months\":{\"12\":\"Record battery voltage, all block voltages and temperature\",\"6\":\"Check battery voltage, pilot-block voltage and temperature\"},\"mass_tolerance_pct\":5,\"negative_plate\":\"Flat plate\",\"normal_use_dod_max_pct\":80,\"operational_life_upper_claims\":[{\"temperature_c\":20,\"years\":12},{\"temperature_c\":30,\"years\":6},{\"temperature_c\":40,\"years\":3}],\"positive_plate\":\"Robust circular-bar PbSe alloy, less than 2% Sb\",\"power_boundary\":\"W per cell at specified discharge duration, not continuous whole-unit AC power\",\"product_level\":\"cell\",\"protection_claim\":\"IP25 according to DIN40050; touch protected VBG4; OEM claim, not independently verified certification\",\"recommended_temperature_c\":[10,30],\"reference_temperature_c\":20,\"self_discharge_pct_per_month_approx\":3,\"self_discharge_temperature_c\":20,\"short_circuit_current_ka\":17.58,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":[\"EN/IEC60896-11 tests\",\"DIN40737 part3 measurements\",\"EN/IEC62485-2 ventilation/safety\"],\"terminal\":\"M10 brass insert\",\"timed_power_observations\":[{\"end_voltage_v_per_cell\":1.75,\"minutes\":60,\"power_w_per_cell\":816.0},{\"end_voltage_v_per_cell\":1.7,\"minutes\":30,\"power_w_per_cell\":1321.0},{\"end_voltage_v_per_cell\":1.65,\"minutes\":15,\"power_w_per_cell\":2027.0},{\"end_voltage_v_per_cell\":1.63,\"minutes\":10,\"power_w_per_cell\":2544.0},{\"end_voltage_v_per_cell\":1.6,\"minutes\":5,\"power_w_per_cell\":3562.0}],\"water_refilling_interval_years_lower_exclusive\":3,\"water_refilling_temperature_c\":20,\"wet_mass_kg\":50.2}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"power_conditions\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T16:52:55.304884+00:00","manufacturer":"TAB","model":"2V 24 UPS 2400","name":"TAB 2V 24 UPS 2400","notes":"Exact stationary UPS battery, not the UPS inverter or a project. No kVA-to-kW conversion, cell-count inference, energy derivation or model-code power substitution. Life upper bounds are not warranties.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Timed W per cell, duration-specific end voltage at 20°C; not continuous unit power","product_family":"UPS","product_status":"documented","quality_status":"needs_review","record_id":"26e999ce-8883-5858-9ae1-511227aacd37","record_scope":"configuration","source_urls":["https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_stationary_20261105"],"updated_at":"2026-11-05T16:52:55.304884+00:00","variant":"UPS cell; brochure V15-03-01-2022","width_m":0.272}
{"architecture":"dc_block","capacity_scope":"One stationary cell; capacity Ah belongs to this unit, timed watts are per cell","cell_capacity_ah":1041.0,"chemistry":"Lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/°K below 10 °C in the monthly average\",\"locator\":\"PDF p9 Float charge\",\"resolution\":\"Printed unit anomaly retained; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T16:52:55.304884+00:00","cycle_life":800,"cycle_life_conditions":"EN/IEC60896-11; test DoD and retention unstated. Separate normal-use 80% DoD is not a cycle-test condition.","dc_voltage_nominal_v":2,"depth_m":0.205,"document_revision":"V15-03-01-2022 literal print mark; date order not interpreted","energy_conditions":"C10 Ah at 20°C to 1.80V per cell; no energy derived","entity_type":"systems","extensions_json":"{\"tab_ups\":{\"boost_charge\":{\"condition\":\"Time limited\",\"v_per_cell\":[2.35,2.4]},\"c10_capacity_ah\":1041.0,\"c10_end_voltage_v_per_cell\":1.8,\"container\":\"Transparent high-impact SAN\",\"cycle_test_dod_pct\":null,\"dry_mass_kg\":55.4,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.28,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_scope\":\"Fault current, not operating charge/discharge current\",\"float_charge\":{\"temperature_c\":[10,55],\"tolerance_pct\":1,\"v_per_cell\":[2.25,2.27]},\"internal_resistance_milliohm\":0.08,\"lid\":\"Dark grey SAN\",\"life_claim_is_warranty\":false,\"locator\":\"PDF p8 exact row 2V 36 UPS 3600; p9 UPS-specific conditions\",\"maintenance_months\":{\"12\":\"Record battery voltage, all block voltages and temperature\",\"6\":\"Check battery voltage, pilot-block voltage and temperature\"},\"mass_tolerance_pct\":5,\"negative_plate\":\"Flat plate\",\"normal_use_dod_max_pct\":80,\"operational_life_upper_claims\":[{\"temperature_c\":20,\"years\":12},{\"temperature_c\":30,\"years\":6},{\"temperature_c\":40,\"years\":3}],\"positive_plate\":\"Robust circular-bar PbSe alloy, less than 2% Sb\",\"power_boundary\":\"W per cell at specified discharge duration, not continuous whole-unit AC power\",\"product_level\":\"cell\",\"protection_claim\":\"IP25 according to DIN40050; touch protected VBG4; OEM claim, not independently verified certification\",\"recommended_temperature_c\":[10,30],\"reference_temperature_c\":20,\"self_discharge_pct_per_month_approx\":3,\"self_discharge_temperature_c\":20,\"short_circuit_current_ka\":26.3,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":[\"EN/IEC60896-11 tests\",\"DIN40737 part3 measurements\",\"EN/IEC62485-2 ventilation/safety\"],\"terminal\":\"M10 brass insert\",\"timed_power_observations\":[{\"end_voltage_v_per_cell\":1.75,\"minutes\":60,\"power_w_per_cell\":1253.0},{\"end_voltage_v_per_cell\":1.7,\"minutes\":30,\"power_w_per_cell\":1920.0},{\"end_voltage_v_per_cell\":1.65,\"minutes\":15,\"power_w_per_cell\":2837.0},{\"end_voltage_v_per_cell\":1.63,\"minutes\":10,\"power_w_per_cell\":3535.0},{\"end_voltage_v_per_cell\":1.6,\"minutes\":5,\"power_w_per_cell\":4838.0}],\"water_refilling_interval_years_lower_exclusive\":3,\"water_refilling_temperature_c\":20,\"wet_mass_kg\":71.5}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"power_conditions\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T16:52:55.304884+00:00","manufacturer":"TAB","model":"2V 36 UPS 3600","name":"TAB 2V 36 UPS 3600","notes":"Exact stationary UPS battery, not the UPS inverter or a project. No kVA-to-kW conversion, cell-count inference, energy derivation or model-code power substitution. Life upper bounds are not warranties.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Timed W per cell, duration-specific end voltage at 20°C; not continuous unit power","product_family":"UPS","product_status":"documented","quality_status":"needs_review","record_id":"41fc955b-99c8-57a4-91df-f2de986a12f4","record_scope":"configuration","source_urls":["https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_stationary_20261105"],"updated_at":"2026-11-05T16:52:55.304884+00:00","variant":"UPS cell; brochure V15-03-01-2022","width_m":0.38}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; capacity Ah belongs to this unit, timed watts are per cell","chemistry":"Lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/°K below 10 °C in the monthly average\",\"locator\":\"PDF p9 Float charge\",\"resolution\":\"Printed unit anomaly retained; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T16:52:55.304884+00:00","cycle_life":800,"cycle_life_conditions":"EN/IEC60896-11; test DoD and retention unstated. Separate normal-use 80% DoD is not a cycle-test condition.","dc_voltage_nominal_v":6,"depth_m":0.38,"document_revision":"V15-03-01-2022 literal print mark; date order not interpreted","energy_conditions":"C10 Ah at 20°C to 1.80V per cell; no energy derived","entity_type":"systems","extensions_json":"{\"tab_ups\":{\"boost_charge\":{\"condition\":\"Time limited\",\"v_per_cell\":[2.35,2.4]},\"c10_capacity_ah\":347.0,\"c10_end_voltage_v_per_cell\":1.8,\"container\":\"Transparent high-impact SAN\",\"cycle_test_dod_pct\":null,\"dry_mass_kg\":56.4,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.28,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_scope\":\"Fault current, not operating charge/discharge current\",\"float_charge\":{\"temperature_c\":[10,55],\"tolerance_pct\":1,\"v_per_cell\":[2.25,2.27]},\"internal_resistance_milliohm\":0.7,\"lid\":\"Dark grey SAN\",\"life_claim_is_warranty\":false,\"locator\":\"PDF p8 exact row 6V 12 UPS 1200; p9 UPS-specific conditions\",\"maintenance_months\":{\"12\":\"Record battery voltage, all block voltages and temperature\",\"6\":\"Check battery voltage, pilot-block voltage and temperature\"},\"mass_tolerance_pct\":5,\"negative_plate\":\"Flat plate\",\"normal_use_dod_max_pct\":80,\"operational_life_upper_claims\":[{\"temperature_c\":20,\"years\":12},{\"temperature_c\":30,\"years\":6},{\"temperature_c\":40,\"years\":3}],\"positive_plate\":\"Robust circular-bar PbSe alloy, less than 2% Sb\",\"power_boundary\":\"W per cell at specified discharge duration, not continuous whole-unit AC power\",\"product_level\":\"monobloc\",\"protection_claim\":\"IP25 according to DIN40050; touch protected VBG4; OEM claim, not independently verified certification\",\"recommended_temperature_c\":[10,30],\"reference_temperature_c\":20,\"self_discharge_pct_per_month_approx\":3,\"self_discharge_temperature_c\":20,\"short_circuit_current_ka\":8.79,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":[\"EN/IEC60896-11 tests\",\"DIN40737 part3 measurements\",\"EN/IEC62485-2 ventilation/safety\"],\"terminal\":\"M10 brass insert\",\"timed_power_observations\":[{\"end_voltage_v_per_cell\":1.75,\"minutes\":60,\"power_w_per_cell\":418.0},{\"end_voltage_v_per_cell\":1.7,\"minutes\":30,\"power_w_per_cell\":640.0},{\"end_voltage_v_per_cell\":1.65,\"minutes\":15,\"power_w_per_cell\":946.0},{\"end_voltage_v_per_cell\":1.63,\"minutes\":10,\"power_w_per_cell\":1178.0},{\"end_voltage_v_per_cell\":1.6,\"minutes\":5,\"power_w_per_cell\":1613.0}],\"water_refilling_interval_years_lower_exclusive\":3,\"water_refilling_temperature_c\":20,\"wet_mass_kg\":71.5}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"power_conditions\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary monobloc in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T16:52:55.304884+00:00","manufacturer":"TAB","model":"6V 12 UPS 1200","name":"TAB 6V 12 UPS 1200","notes":"Exact stationary UPS battery, not the UPS inverter or a project. No kVA-to-kW conversion, cell-count inference, energy derivation or model-code power substitution. Life upper bounds are not warranties.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Timed W per cell, duration-specific end voltage at 20°C; not continuous unit power","product_family":"UPS","product_status":"documented","quality_status":"needs_review","record_id":"7659df3f-a0b8-558b-810e-e33c118681b1","record_scope":"configuration","source_urls":["https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_stationary_20261105"],"updated_at":"2026-11-05T16:52:55.304884+00:00","variant":"UPS monobloc; brochure V15-03-01-2022","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; capacity Ah belongs to this unit, timed watts are per cell","chemistry":"Lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/°K below 10 °C in the monthly average\",\"locator\":\"PDF p9 Float charge\",\"resolution\":\"Printed unit anomaly retained; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T16:52:55.304884+00:00","cycle_life":800,"cycle_life_conditions":"EN/IEC60896-11; test DoD and retention unstated. Separate normal-use 80% DoD is not a cycle-test condition.","dc_voltage_nominal_v":12,"depth_m":0.272,"document_revision":"V15-03-01-2022 literal print mark; date order not interpreted","energy_conditions":"C10 Ah at 20°C to 1.80V per cell; no energy derived","entity_type":"systems","extensions_json":"{\"tab_ups\":{\"boost_charge\":{\"condition\":\"Time limited\",\"v_per_cell\":[2.35,2.4]},\"c10_capacity_ah\":86.0,\"c10_end_voltage_v_per_cell\":1.8,\"container\":\"Transparent high-impact SAN\",\"cycle_test_dod_pct\":null,\"dry_mass_kg\":36.6,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.28,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_scope\":\"Fault current, not operating charge/discharge current\",\"float_charge\":{\"temperature_c\":[10,55],\"tolerance_pct\":1,\"v_per_cell\":[2.25,2.27]},\"internal_resistance_milliohm\":5.6,\"lid\":\"Dark grey SAN\",\"life_claim_is_warranty\":false,\"locator\":\"PDF p8 exact row 12V 3 UPS 300; p9 UPS-specific conditions\",\"maintenance_months\":{\"12\":\"Record battery voltage, all block voltages and temperature\",\"6\":\"Check battery voltage, pilot-block voltage and temperature\"},\"mass_tolerance_pct\":5,\"negative_plate\":\"Flat plate\",\"normal_use_dod_max_pct\":80,\"operational_life_upper_claims\":[{\"temperature_c\":20,\"years\":12},{\"temperature_c\":30,\"years\":6},{\"temperature_c\":40,\"years\":3}],\"positive_plate\":\"Robust circular-bar PbSe alloy, less than 2% Sb\",\"power_boundary\":\"W per cell at specified discharge duration, not continuous whole-unit AC power\",\"product_level\":\"monobloc\",\"protection_claim\":\"IP25 according to DIN40050; touch protected VBG4; OEM claim, not independently verified certification\",\"recommended_temperature_c\":[10,30],\"reference_temperature_c\":20,\"self_discharge_pct_per_month_approx\":3,\"self_discharge_temperature_c\":20,\"short_circuit_current_ka\":2.2,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":[\"EN/IEC60896-11 tests\",\"DIN40737 part3 measurements\",\"EN/IEC62485-2 ventilation/safety\"],\"terminal\":\"M10 brass insert\",\"timed_power_observations\":[{\"end_voltage_v_per_cell\":1.75,\"minutes\":60,\"power_w_per_cell\":103.0},{\"end_voltage_v_per_cell\":1.7,\"minutes\":30,\"power_w_per_cell\":162.0},{\"end_voltage_v_per_cell\":1.65,\"minutes\":15,\"power_w_per_cell\":246.0},{\"end_voltage_v_per_cell\":1.63,\"minutes\":10,\"power_w_per_cell\":313.0},{\"end_voltage_v_per_cell\":1.6,\"minutes\":5,\"power_w_per_cell\":465.0}],\"water_refilling_interval_years_lower_exclusive\":3,\"water_refilling_temperature_c\":20,\"wet_mass_kg\":47.3}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"power_conditions\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary monobloc in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T16:52:55.304884+00:00","manufacturer":"TAB","model":"12V 3 UPS 300","name":"TAB 12V 3 UPS 300","notes":"Exact stationary UPS battery, not the UPS inverter or a project. No kVA-to-kW conversion, cell-count inference, energy derivation or model-code power substitution. Life upper bounds are not warranties.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Timed W per cell, duration-specific end voltage at 20°C; not continuous unit power","product_family":"UPS","product_status":"documented","quality_status":"needs_review","record_id":"9652b261-b309-58e3-a9a0-1224c1a4d4db","record_scope":"configuration","source_urls":["https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_stationary_20261105"],"updated_at":"2026-11-05T16:52:55.304884+00:00","variant":"UPS monobloc; brochure V15-03-01-2022","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; capacity Ah belongs to this unit, timed watts are per cell","chemistry":"Lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/°K below 10 °C in the monthly average\",\"locator\":\"PDF p9 Float charge\",\"resolution\":\"Printed unit anomaly retained; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T16:52:55.304884+00:00","cycle_life":800,"cycle_life_conditions":"EN/IEC60896-11; test DoD and retention unstated. Separate normal-use 80% DoD is not a cycle-test condition.","dc_voltage_nominal_v":12,"depth_m":0.38,"document_revision":"V15-03-01-2022 literal print mark; date order not interpreted","energy_conditions":"C10 Ah at 20°C to 1.80V per cell; no energy derived","entity_type":"systems","extensions_json":"{\"tab_ups\":{\"boost_charge\":{\"condition\":\"Time limited\",\"v_per_cell\":[2.35,2.4]},\"c10_capacity_ah\":147.0,\"c10_end_voltage_v_per_cell\":1.8,\"container\":\"Transparent high-impact SAN\",\"cycle_test_dod_pct\":null,\"dry_mass_kg\":55.0,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.28,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_scope\":\"Fault current, not operating charge/discharge current\",\"float_charge\":{\"temperature_c\":[10,55],\"tolerance_pct\":1,\"v_per_cell\":[2.25,2.27]},\"internal_resistance_milliohm\":3.36,\"lid\":\"Dark grey SAN\",\"life_claim_is_warranty\":false,\"locator\":\"PDF p8 exact row 12V 5 UPS 500; p9 UPS-specific conditions\",\"maintenance_months\":{\"12\":\"Record battery voltage, all block voltages and temperature\",\"6\":\"Check battery voltage, pilot-block voltage and temperature\"},\"mass_tolerance_pct\":5,\"negative_plate\":\"Flat plate\",\"normal_use_dod_max_pct\":80,\"operational_life_upper_claims\":[{\"temperature_c\":20,\"years\":12},{\"temperature_c\":30,\"years\":6},{\"temperature_c\":40,\"years\":3}],\"positive_plate\":\"Robust circular-bar PbSe alloy, less than 2% Sb\",\"power_boundary\":\"W per cell at specified discharge duration, not continuous whole-unit AC power\",\"product_level\":\"monobloc\",\"protection_claim\":\"IP25 according to DIN40050; touch protected VBG4; OEM claim, not independently verified certification\",\"recommended_temperature_c\":[10,30],\"reference_temperature_c\":20,\"self_discharge_pct_per_month_approx\":3,\"self_discharge_temperature_c\":20,\"short_circuit_current_ka\":3.66,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":[\"EN/IEC60896-11 tests\",\"DIN40737 part3 measurements\",\"EN/IEC62485-2 ventilation/safety\"],\"terminal\":\"M10 brass insert\",\"timed_power_observations\":[{\"end_voltage_v_per_cell\":1.75,\"minutes\":60,\"power_w_per_cell\":169.0},{\"end_voltage_v_per_cell\":1.7,\"minutes\":30,\"power_w_per_cell\":264.0},{\"end_voltage_v_per_cell\":1.65,\"minutes\":15,\"power_w_per_cell\":412.0},{\"end_voltage_v_per_cell\":1.63,\"minutes\":10,\"power_w_per_cell\":520.0},{\"end_voltage_v_per_cell\":1.6,\"minutes\":5,\"power_w_per_cell\":755.0}],\"water_refilling_interval_years_lower_exclusive\":3,\"water_refilling_temperature_c\":20,\"wet_mass_kg\":69.4}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"power_conditions\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary monobloc in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T16:52:55.304884+00:00","manufacturer":"TAB","model":"12V 5 UPS 500","name":"TAB 12V 5 UPS 500","notes":"Exact stationary UPS battery, not the UPS inverter or a project. No kVA-to-kW conversion, cell-count inference, energy derivation or model-code power substitution. Life upper bounds are not warranties.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Timed W per cell, duration-specific end voltage at 20°C; not continuous unit power","product_family":"UPS","product_status":"documented","quality_status":"needs_review","record_id":"ae6f4973-616f-5e0e-b9b5-dffd9b422c47","record_scope":"configuration","source_urls":["https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_stationary_20261105"],"updated_at":"2026-11-05T16:52:55.304884+00:00","variant":"UPS monobloc; brochure V15-03-01-2022","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; capacity Ah belongs to this unit, timed watts are per cell","chemistry":"Lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/°K below 10 °C in the monthly average\",\"locator\":\"PDF p9 Float charge\",\"resolution\":\"Printed unit anomaly retained; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T16:52:55.304884+00:00","cycle_life":800,"cycle_life_conditions":"EN/IEC60896-11; test DoD and retention unstated. Separate normal-use 80% DoD is not a cycle-test condition.","dc_voltage_nominal_v":12,"depth_m":0.38,"document_revision":"V15-03-01-2022 literal print mark; date order not interpreted","energy_conditions":"C10 Ah at 20°C to 1.80V per cell; no energy derived","entity_type":"systems","extensions_json":"{\"tab_ups\":{\"boost_charge\":{\"condition\":\"Time limited\",\"v_per_cell\":[2.35,2.4]},\"c10_capacity_ah\":179.0,\"c10_end_voltage_v_per_cell\":1.8,\"container\":\"Transparent high-impact SAN\",\"cycle_test_dod_pct\":null,\"dry_mass_kg\":61.8,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.28,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_scope\":\"Fault current, not operating charge/discharge current\",\"float_charge\":{\"temperature_c\":[10,55],\"tolerance_pct\":1,\"v_per_cell\":[2.25,2.27]},\"internal_resistance_milliohm\":2.8,\"lid\":\"Dark grey SAN\",\"life_claim_is_warranty\":false,\"locator\":\"PDF p8 exact row 12V 6 UPS 600; p9 UPS-specific conditions\",\"maintenance_months\":{\"12\":\"Record battery voltage, all block voltages and temperature\",\"6\":\"Check battery voltage, pilot-block voltage and temperature\"},\"mass_tolerance_pct\":5,\"negative_plate\":\"Flat plate\",\"normal_use_dod_max_pct\":80,\"operational_life_upper_claims\":[{\"temperature_c\":20,\"years\":12},{\"temperature_c\":30,\"years\":6},{\"temperature_c\":40,\"years\":3}],\"positive_plate\":\"Robust circular-bar PbSe alloy, less than 2% Sb\",\"power_boundary\":\"W per cell at specified discharge duration, not continuous whole-unit AC power\",\"product_level\":\"monobloc\",\"protection_claim\":\"IP25 according to DIN40050; touch protected VBG4; OEM claim, not independently verified certification\",\"recommended_temperature_c\":[10,30],\"reference_temperature_c\":20,\"self_discharge_pct_per_month_approx\":3,\"self_discharge_temperature_c\":20,\"short_circuit_current_ka\":4.39,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":[\"EN/IEC60896-11 tests\",\"DIN40737 part3 measurements\",\"EN/IEC62485-2 ventilation/safety\"],\"terminal\":\"M10 brass insert\",\"timed_power_observations\":[{\"end_voltage_v_per_cell\":1.75,\"minutes\":60,\"power_w_per_cell\":204.0},{\"end_voltage_v_per_cell\":1.7,\"minutes\":30,\"power_w_per_cell\":327.0},{\"end_voltage_v_per_cell\":1.65,\"minutes\":15,\"power_w_per_cell\":500.0},{\"end_voltage_v_per_cell\":1.63,\"minutes\":10,\"power_w_per_cell\":629.0},{\"end_voltage_v_per_cell\":1.6,\"minutes\":5,\"power_w_per_cell\":895.0}],\"water_refilling_interval_years_lower_exclusive\":3,\"water_refilling_temperature_c\":20,\"wet_mass_kg\":75.8}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"power_conditions\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary monobloc in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T16:52:55.304884+00:00","manufacturer":"TAB","model":"12V 6 UPS 600","name":"TAB 12V 6 UPS 600","notes":"Exact stationary UPS battery, not the UPS inverter or a project. No kVA-to-kW conversion, cell-count inference, energy derivation or model-code power substitution. Life upper bounds are not warranties.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Timed W per cell, duration-specific end voltage at 20°C; not continuous unit power","product_family":"UPS","product_status":"documented","quality_status":"needs_review","record_id":"b4f369dc-378c-5d58-85f3-9ff1ff3679a9","record_scope":"configuration","source_urls":["https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_stationary_20261105"],"updated_at":"2026-11-05T16:52:55.304884+00:00","variant":"UPS monobloc; brochure V15-03-01-2022","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; capacity Ah belongs to this unit, timed watts are per cell","chemistry":"Lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/°K below 10 °C in the monthly average\",\"locator\":\"PDF p9 Float charge\",\"resolution\":\"Printed unit anomaly retained; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T16:52:55.304884+00:00","cycle_life":800,"cycle_life_conditions":"EN/IEC60896-11; test DoD and retention unstated. Separate normal-use 80% DoD is not a cycle-test condition.","dc_voltage_nominal_v":12,"depth_m":0.272,"document_revision":"V15-03-01-2022 literal print mark; date order not interpreted","energy_conditions":"C10 Ah at 20°C to 1.80V per cell; no energy derived","entity_type":"systems","extensions_json":"{\"tab_ups\":{\"boost_charge\":{\"condition\":\"Time limited\",\"v_per_cell\":[2.35,2.4]},\"c10_capacity_ah\":59.0,\"c10_end_voltage_v_per_cell\":1.8,\"container\":\"Transparent high-impact SAN\",\"cycle_test_dod_pct\":null,\"dry_mass_kg\":30.3,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.28,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_scope\":\"Fault current, not operating charge/discharge current\",\"float_charge\":{\"temperature_c\":[10,55],\"tolerance_pct\":1,\"v_per_cell\":[2.25,2.27]},\"internal_resistance_milliohm\":8.4,\"lid\":\"Dark grey SAN\",\"life_claim_is_warranty\":false,\"locator\":\"PDF p8 exact row 12V 2 UPS 200; p9 UPS-specific conditions\",\"maintenance_months\":{\"12\":\"Record battery voltage, all block voltages and temperature\",\"6\":\"Check battery voltage, pilot-block voltage and temperature\"},\"mass_tolerance_pct\":5,\"negative_plate\":\"Flat plate\",\"normal_use_dod_max_pct\":80,\"operational_life_upper_claims\":[{\"temperature_c\":20,\"years\":12},{\"temperature_c\":30,\"years\":6},{\"temperature_c\":40,\"years\":3}],\"positive_plate\":\"Robust circular-bar PbSe alloy, less than 2% Sb\",\"power_boundary\":\"W per cell at specified discharge duration, not continuous whole-unit AC power\",\"product_level\":\"monobloc\",\"protection_claim\":\"IP25 according to DIN40050; touch protected VBG4; OEM claim, not independently verified certification\",\"recommended_temperature_c\":[10,30],\"reference_temperature_c\":20,\"self_discharge_pct_per_month_approx\":3,\"self_discharge_temperature_c\":20,\"short_circuit_current_ka\":1.46,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":[\"EN/IEC60896-11 tests\",\"DIN40737 part3 measurements\",\"EN/IEC62485-2 ventilation/safety\"],\"terminal\":\"M10 brass insert\",\"timed_power_observations\":[{\"end_voltage_v_per_cell\":1.75,\"minutes\":60,\"power_w_per_cell\":73.0},{\"end_voltage_v_per_cell\":1.7,\"minutes\":30,\"power_w_per_cell\":112.0},{\"end_voltage_v_per_cell\":1.65,\"minutes\":15,\"power_w_per_cell\":169.0},{\"end_voltage_v_per_cell\":1.63,\"minutes\":10,\"power_w_per_cell\":218.0},{\"end_voltage_v_per_cell\":1.6,\"minutes\":5,\"power_w_per_cell\":323.0}],\"water_refilling_interval_years_lower_exclusive\":3,\"water_refilling_temperature_c\":20,\"wet_mass_kg\":41.6}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"power_conditions\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary monobloc in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T16:52:55.304884+00:00","manufacturer":"TAB","model":"12V 2 UPS 200","name":"TAB 12V 2 UPS 200","notes":"Exact stationary UPS battery, not the UPS inverter or a project. No kVA-to-kW conversion, cell-count inference, energy derivation or model-code power substitution. Life upper bounds are not warranties.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Timed W per cell, duration-specific end voltage at 20°C; not continuous unit power","product_family":"UPS","product_status":"documented","quality_status":"needs_review","record_id":"bcfa3f12-2e15-500b-9d59-db0751eb0c11","record_scope":"configuration","source_urls":["https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_stationary_20261105"],"updated_at":"2026-11-05T16:52:55.304884+00:00","variant":"UPS monobloc; brochure V15-03-01-2022","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; capacity Ah belongs to this unit, timed watts are per cell","chemistry":"Lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/°K below 10 °C in the monthly average\",\"locator\":\"PDF p9 Float charge\",\"resolution\":\"Printed unit anomaly retained; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T16:52:55.304884+00:00","cycle_life":800,"cycle_life_conditions":"EN/IEC60896-11; test DoD and retention unstated. Separate normal-use 80% DoD is not a cycle-test condition.","dc_voltage_nominal_v":6,"depth_m":0.38,"document_revision":"V15-03-01-2022 literal print mark; date order not interpreted","energy_conditions":"C10 Ah at 20°C to 1.80V per cell; no energy derived","entity_type":"systems","extensions_json":"{\"tab_ups\":{\"boost_charge\":{\"condition\":\"Time limited\",\"v_per_cell\":[2.35,2.4]},\"c10_capacity_ah\":293.0,\"c10_end_voltage_v_per_cell\":1.8,\"container\":\"Transparent high-impact SAN\",\"cycle_test_dod_pct\":null,\"dry_mass_kg\":51.2,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.28,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_scope\":\"Fault current, not operating charge/discharge current\",\"float_charge\":{\"temperature_c\":[10,55],\"tolerance_pct\":1,\"v_per_cell\":[2.25,2.27]},\"internal_resistance_milliohm\":0.84,\"lid\":\"Dark grey SAN\",\"life_claim_is_warranty\":false,\"locator\":\"PDF p8 exact row 6V 10 UPS 1000; p9 UPS-specific conditions\",\"maintenance_months\":{\"12\":\"Record battery voltage, all block voltages and temperature\",\"6\":\"Check battery voltage, pilot-block voltage and temperature\"},\"mass_tolerance_pct\":5,\"negative_plate\":\"Flat plate\",\"normal_use_dod_max_pct\":80,\"operational_life_upper_claims\":[{\"temperature_c\":20,\"years\":12},{\"temperature_c\":30,\"years\":6},{\"temperature_c\":40,\"years\":3}],\"positive_plate\":\"Robust circular-bar PbSe alloy, less than 2% Sb\",\"power_boundary\":\"W per cell at specified discharge duration, not continuous whole-unit AC power\",\"product_level\":\"monobloc\",\"protection_claim\":\"IP25 according to DIN40050; touch protected VBG4; OEM claim, not independently verified certification\",\"recommended_temperature_c\":[10,30],\"reference_temperature_c\":20,\"self_discharge_pct_per_month_approx\":3,\"self_discharge_temperature_c\":20,\"short_circuit_current_ka\":7.32,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":[\"EN/IEC60896-11 tests\",\"DIN40737 part3 measurements\",\"EN/IEC62485-2 ventilation/safety\"],\"terminal\":\"M10 brass insert\",\"timed_power_observations\":[{\"end_voltage_v_per_cell\":1.75,\"minutes\":60,\"power_w_per_cell\":342.0},{\"end_voltage_v_per_cell\":1.7,\"minutes\":30,\"power_w_per_cell\":558.0},{\"end_voltage_v_per_cell\":1.65,\"minutes\":15,\"power_w_per_cell\":812.0},{\"end_voltage_v_per_cell\":1.63,\"minutes\":10,\"power_w_per_cell\":1014.0},{\"end_voltage_v_per_cell\":1.6,\"minutes\":5,\"power_w_per_cell\":1403.0}],\"water_refilling_interval_years_lower_exclusive\":3,\"water_refilling_temperature_c\":20,\"wet_mass_kg\":66.7}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"power_conditions\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary monobloc in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T16:52:55.304884+00:00","manufacturer":"TAB","model":"6V 10 UPS 1000","name":"TAB 6V 10 UPS 1000","notes":"Exact stationary UPS battery, not the UPS inverter or a project. No kVA-to-kW conversion, cell-count inference, energy derivation or model-code power substitution. Life upper bounds are not warranties.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Timed W per cell, duration-specific end voltage at 20°C; not continuous unit power","product_family":"UPS","product_status":"documented","quality_status":"needs_review","record_id":"d110d979-595f-5f34-ab32-5ae40916d886","record_scope":"configuration","source_urls":["https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_stationary_20261105"],"updated_at":"2026-11-05T16:52:55.304884+00:00","variant":"UPS monobloc; brochure V15-03-01-2022","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; capacity Ah belongs to this unit, timed watts are per cell","chemistry":"Lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/°K below 10 °C in the monthly average\",\"locator\":\"PDF p9 Float charge\",\"resolution\":\"Printed unit anomaly retained; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T16:52:55.304884+00:00","cycle_life":800,"cycle_life_conditions":"EN/IEC60896-11; test DoD and retention unstated. Separate normal-use 80% DoD is not a cycle-test condition.","dc_voltage_nominal_v":6,"depth_m":0.272,"document_revision":"V15-03-01-2022 literal print mark; date order not interpreted","energy_conditions":"C10 Ah at 20°C to 1.80V per cell; no energy derived","entity_type":"systems","extensions_json":"{\"tab_ups\":{\"boost_charge\":{\"condition\":\"Time limited\",\"v_per_cell\":[2.35,2.4]},\"c10_capacity_ah\":206.0,\"c10_end_voltage_v_per_cell\":1.8,\"container\":\"Transparent high-impact SAN\",\"cycle_test_dod_pct\":null,\"dry_mass_kg\":35.9,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.28,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_scope\":\"Fault current, not operating charge/discharge current\",\"float_charge\":{\"temperature_c\":[10,55],\"tolerance_pct\":1,\"v_per_cell\":[2.25,2.27]},\"internal_resistance_milliohm\":1.2,\"lid\":\"Dark grey SAN\",\"life_claim_is_warranty\":false,\"locator\":\"PDF p8 exact row 6V 7 UPS 700; p9 UPS-specific conditions\",\"maintenance_months\":{\"12\":\"Record battery voltage, all block voltages and temperature\",\"6\":\"Check battery voltage, pilot-block voltage and temperature\"},\"mass_tolerance_pct\":5,\"negative_plate\":\"Flat plate\",\"normal_use_dod_max_pct\":80,\"operational_life_upper_claims\":[{\"temperature_c\":20,\"years\":12},{\"temperature_c\":30,\"years\":6},{\"temperature_c\":40,\"years\":3}],\"positive_plate\":\"Robust circular-bar PbSe alloy, less than 2% Sb\",\"power_boundary\":\"W per cell at specified discharge duration, not continuous whole-unit AC power\",\"product_level\":\"monobloc\",\"protection_claim\":\"IP25 according to DIN40050; touch protected VBG4; OEM claim, not independently verified certification\",\"recommended_temperature_c\":[10,30],\"reference_temperature_c\":20,\"self_discharge_pct_per_month_approx\":3,\"self_discharge_temperature_c\":20,\"short_circuit_current_ka\":5.13,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":[\"EN/IEC60896-11 tests\",\"DIN40737 part3 measurements\",\"EN/IEC62485-2 ventilation/safety\"],\"terminal\":\"M10 brass insert\",\"timed_power_observations\":[{\"end_voltage_v_per_cell\":1.75,\"minutes\":60,\"power_w_per_cell\":237.0},{\"end_voltage_v_per_cell\":1.7,\"minutes\":30,\"power_w_per_cell\":384.0},{\"end_voltage_v_per_cell\":1.65,\"minutes\":15,\"power_w_per_cell\":588.0},{\"end_voltage_v_per_cell\":1.63,\"minutes\":10,\"power_w_per_cell\":737.0},{\"end_voltage_v_per_cell\":1.6,\"minutes\":5,\"power_w_per_cell\":1040.0}],\"water_refilling_interval_years_lower_exclusive\":3,\"water_refilling_temperature_c\":20,\"wet_mass_kg\":47.0}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"power_conditions\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary monobloc in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T16:52:55.304884+00:00","manufacturer":"TAB","model":"6V 7 UPS 700","name":"TAB 6V 7 UPS 700","notes":"Exact stationary UPS battery, not the UPS inverter or a project. No kVA-to-kW conversion, cell-count inference, energy derivation or model-code power substitution. Life upper bounds are not warranties.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Timed W per cell, duration-specific end voltage at 20°C; not continuous unit power","product_family":"UPS","product_status":"documented","quality_status":"needs_review","record_id":"dcca7e50-4c30-556f-88b1-d8ca47e46e23","record_scope":"configuration","source_urls":["https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_stationary_20261105"],"updated_at":"2026-11-05T16:52:55.304884+00:00","variant":"UPS monobloc; brochure V15-03-01-2022","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One stationary cell; capacity Ah belongs to this unit, timed watts are per cell","cell_capacity_ah":879.0,"chemistry":"Lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/°K below 10 °C in the monthly average\",\"locator\":\"PDF p9 Float charge\",\"resolution\":\"Printed unit anomaly retained; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T16:52:55.304884+00:00","cycle_life":800,"cycle_life_conditions":"EN/IEC60896-11; test DoD and retention unstated. Separate normal-use 80% DoD is not a cycle-test condition.","dc_voltage_nominal_v":2,"depth_m":0.205,"document_revision":"V15-03-01-2022 literal print mark; date order not interpreted","energy_conditions":"C10 Ah at 20°C to 1.80V per cell; no energy derived","entity_type":"systems","extensions_json":"{\"tab_ups\":{\"boost_charge\":{\"condition\":\"Time limited\",\"v_per_cell\":[2.35,2.4]},\"c10_capacity_ah\":879.0,\"c10_end_voltage_v_per_cell\":1.8,\"container\":\"Transparent high-impact SAN\",\"cycle_test_dod_pct\":null,\"dry_mass_kg\":51.2,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.28,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_scope\":\"Fault current, not operating charge/discharge current\",\"float_charge\":{\"temperature_c\":[10,55],\"tolerance_pct\":1,\"v_per_cell\":[2.25,2.27]},\"internal_resistance_milliohm\":0.1,\"lid\":\"Dark grey SAN\",\"life_claim_is_warranty\":false,\"locator\":\"PDF p8 exact row 2V 30 UPS 3000; p9 UPS-specific conditions\",\"maintenance_months\":{\"12\":\"Record battery voltage, all block voltages and temperature\",\"6\":\"Check battery voltage, pilot-block voltage and temperature\"},\"mass_tolerance_pct\":5,\"negative_plate\":\"Flat plate\",\"normal_use_dod_max_pct\":80,\"operational_life_upper_claims\":[{\"temperature_c\":20,\"years\":12},{\"temperature_c\":30,\"years\":6},{\"temperature_c\":40,\"years\":3}],\"positive_plate\":\"Robust circular-bar PbSe alloy, less than 2% Sb\",\"power_boundary\":\"W per cell at specified discharge duration, not continuous whole-unit AC power\",\"product_level\":\"cell\",\"protection_claim\":\"IP25 according to DIN40050; touch protected VBG4; OEM claim, not independently verified certification\",\"recommended_temperature_c\":[10,30],\"reference_temperature_c\":20,\"self_discharge_pct_per_month_approx\":3,\"self_discharge_temperature_c\":20,\"short_circuit_current_ka\":21.9,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":[\"EN/IEC60896-11 tests\",\"DIN40737 part3 measurements\",\"EN/IEC62485-2 ventilation/safety\"],\"terminal\":\"M10 brass insert\",\"timed_power_observations\":[{\"end_voltage_v_per_cell\":1.75,\"minutes\":60,\"power_w_per_cell\":1027.0},{\"end_voltage_v_per_cell\":1.7,\"minutes\":30,\"power_w_per_cell\":1674.0},{\"end_voltage_v_per_cell\":1.65,\"minutes\":15,\"power_w_per_cell\":2437.0},{\"end_voltage_v_per_cell\":1.63,\"minutes\":10,\"power_w_per_cell\":3042.0},{\"end_voltage_v_per_cell\":1.6,\"minutes\":5,\"power_w_per_cell\":4209.0}],\"water_refilling_interval_years_lower_exclusive\":3,\"water_refilling_temperature_c\":20,\"wet_mass_kg\":66.7}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"cell_capacity_ah\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"power_conditions\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary cell in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T16:52:55.304884+00:00","manufacturer":"TAB","model":"2V 30 UPS 3000","name":"TAB 2V 30 UPS 3000","notes":"Exact stationary UPS battery, not the UPS inverter or a project. No kVA-to-kW conversion, cell-count inference, energy derivation or model-code power substitution. Life upper bounds are not warranties.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Timed W per cell, duration-specific end voltage at 20°C; not continuous unit power","product_family":"UPS","product_status":"documented","quality_status":"needs_review","record_id":"df92baa6-2f71-5bbb-8512-abdf264d4e1d","record_scope":"configuration","source_urls":["https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_stationary_20261105"],"updated_at":"2026-11-05T16:52:55.304884+00:00","variant":"UPS cell; brochure V15-03-01-2022","width_m":0.38}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; capacity Ah belongs to this unit, timed watts are per cell","chemistry":"Lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/°K below 10 °C in the monthly average\",\"locator\":\"PDF p9 Float charge\",\"resolution\":\"Printed unit anomaly retained; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T16:52:55.304884+00:00","cycle_life":800,"cycle_life_conditions":"EN/IEC60896-11; test DoD and retention unstated. Separate normal-use 80% DoD is not a cycle-test condition.","dc_voltage_nominal_v":12,"depth_m":0.272,"document_revision":"V15-03-01-2022 literal print mark; date order not interpreted","energy_conditions":"C10 Ah at 20°C to 1.80V per cell; no energy derived","entity_type":"systems","extensions_json":"{\"tab_ups\":{\"boost_charge\":{\"condition\":\"Time limited\",\"v_per_cell\":[2.35,2.4]},\"c10_capacity_ah\":114.0,\"c10_end_voltage_v_per_cell\":1.8,\"container\":\"Transparent high-impact SAN\",\"cycle_test_dod_pct\":null,\"dry_mass_kg\":44.1,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.28,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_scope\":\"Fault current, not operating charge/discharge current\",\"float_charge\":{\"temperature_c\":[10,55],\"tolerance_pct\":1,\"v_per_cell\":[2.25,2.27]},\"internal_resistance_milliohm\":4.2,\"lid\":\"Dark grey SAN\",\"life_claim_is_warranty\":false,\"locator\":\"PDF p8 exact row 12V 4 UPS 400; p9 UPS-specific conditions\",\"maintenance_months\":{\"12\":\"Record battery voltage, all block voltages and temperature\",\"6\":\"Check battery voltage, pilot-block voltage and temperature\"},\"mass_tolerance_pct\":5,\"negative_plate\":\"Flat plate\",\"normal_use_dod_max_pct\":80,\"operational_life_upper_claims\":[{\"temperature_c\":20,\"years\":12},{\"temperature_c\":30,\"years\":6},{\"temperature_c\":40,\"years\":3}],\"positive_plate\":\"Robust circular-bar PbSe alloy, less than 2% Sb\",\"power_boundary\":\"W per cell at specified discharge duration, not continuous whole-unit AC power\",\"product_level\":\"monobloc\",\"protection_claim\":\"IP25 according to DIN40050; touch protected VBG4; OEM claim, not independently verified certification\",\"recommended_temperature_c\":[10,30],\"reference_temperature_c\":20,\"self_discharge_pct_per_month_approx\":3,\"self_discharge_temperature_c\":20,\"short_circuit_current_ka\":2.93,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":[\"EN/IEC60896-11 tests\",\"DIN40737 part3 measurements\",\"EN/IEC62485-2 ventilation/safety\"],\"terminal\":\"M10 brass insert\",\"timed_power_observations\":[{\"end_voltage_v_per_cell\":1.75,\"minutes\":60,\"power_w_per_cell\":135.0},{\"end_voltage_v_per_cell\":1.7,\"minutes\":30,\"power_w_per_cell\":210.0},{\"end_voltage_v_per_cell\":1.65,\"minutes\":15,\"power_w_per_cell\":322.0},{\"end_voltage_v_per_cell\":1.63,\"minutes\":10,\"power_w_per_cell\":410.0},{\"end_voltage_v_per_cell\":1.6,\"minutes\":5,\"power_w_per_cell\":606.0}],\"water_refilling_interval_years_lower_exclusive\":3,\"water_refilling_temperature_c\":20,\"wet_mass_kg\":54.5}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"power_conditions\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary monobloc in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T16:52:55.304884+00:00","manufacturer":"TAB","model":"12V 4 UPS 400","name":"TAB 12V 4 UPS 400","notes":"Exact stationary UPS battery, not the UPS inverter or a project. No kVA-to-kW conversion, cell-count inference, energy derivation or model-code power substitution. Life upper bounds are not warranties.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Timed W per cell, duration-specific end voltage at 20°C; not continuous unit power","product_family":"UPS","product_status":"documented","quality_status":"needs_review","record_id":"ebc3d988-a50d-5d9b-b57a-8f2b1604728f","record_scope":"configuration","source_urls":["https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_stationary_20261105"],"updated_at":"2026-11-05T16:52:55.304884+00:00","variant":"UPS monobloc; brochure V15-03-01-2022","width_m":0.205}
{"architecture":"dc_block","capacity_scope":"One stationary monobloc; capacity Ah belongs to this unit, timed watts are per cell","chemistry":"Lead-acid","conflicts_json":"{\"temperature_compensation_unit\":{\"literal\":\"dU/dT = -0,004 mV/°K below 10 °C in the monthly average\",\"locator\":\"PDF p9 Float charge\",\"resolution\":\"Printed unit anomaly retained; no normalized coefficient accepted\",\"source_id\":\"tab_stationary_20261105\"}}","created_at":"2026-11-05T16:52:55.304884+00:00","cycle_life":800,"cycle_life_conditions":"EN/IEC60896-11; test DoD and retention unstated. Separate normal-use 80% DoD is not a cycle-test condition.","dc_voltage_nominal_v":6,"depth_m":0.272,"document_revision":"V15-03-01-2022 literal print mark; date order not interpreted","energy_conditions":"C10 Ah at 20°C to 1.80V per cell; no energy derived","entity_type":"systems","extensions_json":"{\"tab_ups\":{\"boost_charge\":{\"condition\":\"Time limited\",\"v_per_cell\":[2.35,2.4]},\"c10_capacity_ah\":247.0,\"c10_end_voltage_v_per_cell\":1.8,\"container\":\"Transparent high-impact SAN\",\"cycle_test_dod_pct\":null,\"dry_mass_kg\":39.4,\"electrical_values_qualifier\":\"Approximate\",\"electrolyte_density_kg_l\":1.28,\"electrolyte_density_temperature_c\":20,\"electrolyte_density_tolerance_kg_l\":0.01,\"fault_current_scope\":\"Fault current, not operating charge/discharge current\",\"float_charge\":{\"temperature_c\":[10,55],\"tolerance_pct\":1,\"v_per_cell\":[2.25,2.27]},\"internal_resistance_milliohm\":1.05,\"lid\":\"Dark grey SAN\",\"life_claim_is_warranty\":false,\"locator\":\"PDF p8 exact row 6V 8 UPS 800; p9 UPS-specific conditions\",\"maintenance_months\":{\"12\":\"Record battery voltage, all block voltages and temperature\",\"6\":\"Check battery voltage, pilot-block voltage and temperature\"},\"mass_tolerance_pct\":5,\"negative_plate\":\"Flat plate\",\"normal_use_dod_max_pct\":80,\"operational_life_upper_claims\":[{\"temperature_c\":20,\"years\":12},{\"temperature_c\":30,\"years\":6},{\"temperature_c\":40,\"years\":3}],\"positive_plate\":\"Robust circular-bar PbSe alloy, less than 2% Sb\",\"power_boundary\":\"W per cell at specified discharge duration, not continuous whole-unit AC power\",\"product_level\":\"monobloc\",\"protection_claim\":\"IP25 according to DIN40050; touch protected VBG4; OEM claim, not independently verified certification\",\"recommended_temperature_c\":[10,30],\"reference_temperature_c\":20,\"self_discharge_pct_per_month_approx\":3,\"self_discharge_temperature_c\":20,\"short_circuit_current_ka\":5.86,\"source_id\":\"tab_stationary_20261105\",\"standards_claims\":[\"EN/IEC60896-11 tests\",\"DIN40737 part3 measurements\",\"EN/IEC62485-2 ventilation/safety\"],\"terminal\":\"M10 brass insert\",\"timed_power_observations\":[{\"end_voltage_v_per_cell\":1.75,\"minutes\":60,\"power_w_per_cell\":272.0},{\"end_voltage_v_per_cell\":1.7,\"minutes\":30,\"power_w_per_cell\":440.0},{\"end_voltage_v_per_cell\":1.65,\"minutes\":15,\"power_w_per_cell\":676.0},{\"end_voltage_v_per_cell\":1.63,\"minutes\":10,\"power_w_per_cell\":848.0},{\"end_voltage_v_per_cell\":1.6,\"minutes\":5,\"power_w_per_cell\":1187.0}],\"water_refilling_interval_years_lower_exclusive\":3,\"water_refilling_temperature_c\":20,\"wet_mass_kg\":50.2}}","field_sources_json":"{\"architecture\":[\"tab_stationary_20261105\"],\"capacity_scope\":[\"tab_stationary_20261105\"],\"chemistry\":[\"tab_stationary_20261105\"],\"conflicts_json\":[\"tab_stationary_20261105\"],\"cycle_life\":[\"tab_stationary_20261105\"],\"cycle_life_conditions\":[\"tab_stationary_20261105\"],\"dc_voltage_nominal_v\":[\"tab_stationary_20261105\"],\"depth_m\":[\"tab_stationary_20261105\"],\"document_revision\":[\"tab_stationary_20261105\"],\"energy_conditions\":[\"tab_stationary_20261105\"],\"extensions_json\":[\"tab_stationary_20261105\"],\"form_factor\":[\"tab_stationary_20261105\"],\"height_m\":[\"tab_stationary_20261105\"],\"manufacturer\":[\"tab_stationary_20261105\"],\"model\":[\"tab_stationary_20261105\"],\"name\":[\"tab_stationary_20261105\"],\"operating_temperature_max_c\":[\"tab_stationary_20261105\"],\"operating_temperature_min_c\":[\"tab_stationary_20261105\"],\"power_conditions\":[\"tab_stationary_20261105\"],\"product_family\":[\"tab_stationary_20261105\"],\"product_status\":[\"tab_stationary_20261105\"],\"record_scope\":[\"tab_stationary_20261105\"],\"variant\":[\"tab_stationary_20261105\"],\"width_m\":[\"tab_stationary_20261105\"]}","form_factor":"Stationary monobloc in SAN container","height_m":0.375,"last_verified_at":"2026-11-05T16:52:55.304884+00:00","manufacturer":"TAB","model":"6V 8 UPS 800","name":"TAB 6V 8 UPS 800","notes":"Exact stationary UPS battery, not the UPS inverter or a project. No kVA-to-kW conversion, cell-count inference, energy derivation or model-code power substitution. Life upper bounds are not warranties.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Timed W per cell, duration-specific end voltage at 20°C; not continuous unit power","product_family":"UPS","product_status":"documented","quality_status":"needs_review","record_id":"f5618ec7-b079-5b13-bcf8-c607b1709a67","record_scope":"configuration","source_urls":["https://www.tab.si/pdf/TAB_STATIONARY_BATTERIES.pdf"],"sources":["tab_stationary_20261105"],"updated_at":"2026-11-05T16:52:55.304884+00:00","variant":"UPS monobloc; brochure V15-03-01-2022","width_m":0.205}
