{"ac_voltage_v":400,"altitude_max_m":2000,"apparent_power_mva":0.088,"architecture":"ac_integrated","capacity_scope":"One explicitly tabulated integrated battery and PCS cabinet","cell_capacity_ah":314,"chemistry":"Lithium-ion","communication_interfaces":["Ethernet","485","CAN"],"communication_protocols":["Modbus TCP"],"conflicts_json":"{\"ac_rated_power_units\":{\"locator\":\"p2 rated AC row versus configuration header\",\"observations\":[\"80kVA in rated AC row under kW heading\",\"80kW configuration header\"],\"resolution\":\"No active-power scalar inferred from kVA\",\"source_id\":\"hubble_cube50_20261106\"},\"pv_capacity\":{\"observations\":[\"Cover range65–128kW\",\"Technical80kW-column maximumDCinput160kW\"],\"resolution\":\"Distinct native observations; no resolved cover maximum\",\"source_id\":\"hubble_cube50_20261106\"}}","cooling":"Intelligent air cooling","created_at":"2026-11-06T05:04:57.790964+00:00","dc_voltage_max_v":576,"dc_voltage_min_v":464,"dc_voltage_nominal_v":512,"depth_m":1.02,"derating_notes":"Derating above45C","document_revision":"V1.1","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.16,"entity_type":"systems","extensions_json":"{\"hubble_cube\":{\"ac_rated_current_a\":115.9,\"ac_voltage_range_v\":[320,460],\"approximate_mass_kg\":1850,\"auxiliary_supply\":\"Self-powered\",\"battery_max_charge_discharge_a\":160,\"battery_max_charge_discharge_kw\":80,\"capacity_qualification\":\"Storage/battery capacity; nominal/usable basis not stated\",\"cell_connection\":\"1P160S\",\"cell_voltage_v\":3.2,\"corrosion\":\"C3\",\"cycle_efficiency_claim\":{\"boundary\":\"unspecified; not canonical AC-to-AC RTE\",\"label\":\"Max. Cycle Efficiency\",\"pct\":90,\"qualifier\":\"at_least\"},\"duration_not_derived\":true,\"humidity_condition\":\"Non-condensing\",\"humidity_pct\":[0,100],\"locator\":\"p2 exact configuration table; cover p1\",\"mppt_count\":6,\"offgrid_peak\":{\"rated_multiplier\":1.5,\"seconds\":10},\"product_level\":\"integrated_cabinet\",\"pv_current_per_mppt_a\":36,\"pv_full_load_voltage_v\":[450,850],\"pv_max_input_kw\":160,\"pv_short_circuit_current_per_mppt_a\":55,\"pv_strings_per_mppt\":2,\"pv_voltage_max_v\":1000,\"pv_voltage_start_v\":180,\"source_id\":\"hubble_cube50_20261106\",\"switch_time_ms\":{\"less_than\":20},\"warranty_claim\":\"Ten-year battery claim subject to terms; Cube V2 warranty not assigned without explicit revision mapping\"}}","field_sources_json":"{\"ac_voltage_v\":[\"hubble_cube50_20261106\"],\"altitude_max_m\":[\"hubble_cube50_20261106\"],\"apparent_power_mva\":[\"hubble_cube50_20261106\"],\"architecture\":[\"hubble_cube50_20261106\"],\"capacity_scope\":[\"hubble_cube50_20261106\"],\"cell_capacity_ah\":[\"hubble_cube50_20261106\"],\"chemistry\":[\"hubble_cube50_20261106\"],\"communication_interfaces\":[\"hubble_cube50_20261106\"],\"communication_protocols\":[\"hubble_cube50_20261106\"],\"conflicts_json\":[\"hubble_cube50_20261106\"],\"cooling\":[\"hubble_cube50_20261106\"],\"dc_voltage_max_v\":[\"hubble_cube50_20261106\"],\"dc_voltage_min_v\":[\"hubble_cube50_20261106\"],\"dc_voltage_nominal_v\":[\"hubble_cube50_20261106\"],\"depth_m\":[\"hubble_cube50_20261106\"],\"derating_notes\":[\"hubble_cube50_20261106\"],\"document_revision\":[\"hubble_cube50_20261106\"],\"energy_basis\":[\"hubble_cube50_20261106\"],\"energy_boundary\":[\"hubble_cube50_20261106\"],\"energy_capacity_mwh\":[\"hubble_cube50_20261106\"],\"entity_type\":[\"hubble_cube50_20261106\"],\"extensions_json\":[\"hubble_cube50_20261106\"],\"fire_protection\":[\"hubble_cube50_20261106\"],\"height_m\":[\"hubble_cube50_20261106\"],\"ingress_protection\":[\"hubble_cube50_20261106\"],\"manufacturer\":[\"hubble_cube50_20261106\"],\"market_segment\":[\"hubble_cube50_20261106\"],\"model\":[\"hubble_cube50_20261106\"],\"name\":[\"hubble_cube50_20261106\"],\"operating_temperature_max_c\":[\"hubble_cube50_20261106\"],\"operating_temperature_min_c\":[\"hubble_cube50_20261106\"],\"pcs_included\":[\"hubble_cube50_20261106\"],\"product_status\":[\"hubble_cube50_20261106\"],\"record_scope\":[\"hubble_cube50_20261106\"],\"variant\":[\"hubble_cube50_20261106\"],\"width_m\":[\"hubble_cube50_20261106\"]}","fire_protection":"Gas extinguishing; pressure relief; pack and cluster protection","height_m":2.275,"ingress_protection":"IP54","last_verified_at":"2026-11-06T05:04:57.790964+00:00","manufacturer":"Hubble Energy","market_segment":"commercial_industrial","model":"Energy Cube","name":"Hubble Energy Cube 80kW/160kWh; V1.1","operating_temperature_max_c":50,"operating_temperature_min_c":-30,"pcs_included":true,"product_status":"documented","quality_status":"needs_review","record_id":"7b58a587-c035-522e-812f-42e36ce4b30a","record_scope":"configuration","source_urls":["https://www.hubbleenergy.com/_files/ugd/49fdd5_82bcf537e9ba43e9ab13141b60114c2f.pdf"],"sources":["hubble_cube50_20261106"],"updated_at":"2026-11-06T05:04:57.790964+00:00","variant":"80kW/160kWh; V1.1","width_m":1.18}
{"architecture":"ac_integrated","capacity_scope":"One explicitly tabulated integrated battery and PCS cabinet","chemistry":"LFP","communication_interfaces":["CAN","RS485","LAN","4G/GPRS"],"cooling":"Battery HVAC; inverter air cooling","created_at":"2026-11-06T05:04:57.790964+00:00","cycle_life":10000,"cycle_life_conditions":"80%DoD,25C,70%EOL,0.5Ccharge/0.5Cdischarge","dc_voltage_max_v":840,"dc_voltage_min_v":720,"dc_voltage_nominal_v":768,"design_life_years":15,"document_revision":"V5","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.241,"entity_type":"systems","extensions_json":"{\"hubble_cube\":{\"ac_max_charge_kw\":100,\"approximate_mass_kg\":3130,\"balancing\":\"Dual-channel active cell and module balancing\",\"battery_continuous_charge_discharge_a\":157,\"battery_max_rated_continuous_kw\":120.6,\"capacity_qualification\":\"Storage/battery capacity; nominal/usable basis not stated\",\"corrosion\":\"C4\",\"current_c_rate\":0.5,\"current_temperature_c\":25,\"dimension_axis_order\":\"Not labelled\",\"dimensions_native_mm\":[1800,1181,2352],\"duration_not_derived\":true,\"grid_connection\":\"3W+N+PE\",\"humidity_condition\":\"Non-condensing\",\"humidity_pct\":[0,95],\"locator\":\"p2 exact configuration table; cover p1\",\"module_capacity_ah\":314,\"module_count\":15,\"module_energy_kwh\":16.077,\"module_voltage_v\":51.2,\"mppt_count\":2,\"offgrid_charge_discharge_kw\":[100,105],\"offgrid_voltage_v\":[340,440],\"ongrid_voltage_v\":[320,460],\"optional_mppt_count\":3,\"optional_pv_kw\":150,\"product_level\":\"integrated_cabinet\",\"pv_current_per_string_a\":100,\"pv_nominal_kw\":100,\"pv_voc_max_v\":650,\"source_id\":\"hubble_cube105_20261106\",\"static_switch_ms\":{\"less_than\":20},\"transformer\":\"Optional\",\"voltage_range_soc_pct\":[10,100],\"warranty_claim\":\"Ten-year battery claim subject to terms; Cube V2 warranty not assigned without explicit revision mapping\"}}","field_sources_json":"{\"architecture\":[\"hubble_cube105_20261106\"],\"capacity_scope\":[\"hubble_cube105_20261106\"],\"chemistry\":[\"hubble_cube105_20261106\"],\"communication_interfaces\":[\"hubble_cube105_20261106\"],\"cooling\":[\"hubble_cube105_20261106\"],\"cycle_life\":[\"hubble_cube105_20261106\"],\"cycle_life_conditions\":[\"hubble_cube105_20261106\"],\"dc_voltage_max_v\":[\"hubble_cube105_20261106\"],\"dc_voltage_min_v\":[\"hubble_cube105_20261106\"],\"dc_voltage_nominal_v\":[\"hubble_cube105_20261106\"],\"design_life_years\":[\"hubble_cube105_20261106\"],\"document_revision\":[\"hubble_cube105_20261106\"],\"energy_basis\":[\"hubble_cube105_20261106\"],\"energy_boundary\":[\"hubble_cube105_20261106\"],\"energy_capacity_mwh\":[\"hubble_cube105_20261106\"],\"entity_type\":[\"hubble_cube105_20261106\"],\"extensions_json\":[\"hubble_cube105_20261106\"],\"fire_protection\":[\"hubble_cube105_20261106\"],\"ingress_protection\":[\"hubble_cube105_20261106\"],\"manufacturer\":[\"hubble_cube105_20261106\"],\"market_segment\":[\"hubble_cube105_20261106\"],\"model\":[\"hubble_cube105_20261106\"],\"name\":[\"hubble_cube105_20261106\"],\"operating_temperature_max_c\":[\"hubble_cube105_20261106\"],\"operating_temperature_min_c\":[\"hubble_cube105_20261106\"],\"pcs_included\":[\"hubble_cube105_20261106\"],\"power_basis\":[\"hubble_cube105_20261106\"],\"power_capacity_mw\":[\"hubble_cube105_20261106\"],\"power_rating_kind\":[\"hubble_cube105_20261106\"],\"product_status\":[\"hubble_cube105_20261106\"],\"record_scope\":[\"hubble_cube105_20261106\"],\"variant\":[\"hubble_cube105_20261106\"]}","fire_protection":"Controller, detectors, alarms and extinguisher","ingress_protection":"IP54","last_verified_at":"2026-11-06T05:04:57.790964+00:00","manufacturer":"Hubble Energy","market_segment":"commercial_industrial","model":"Energy Cube","name":"Hubble Energy Cube 105kW/241kWh; V5","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"pcs_included":true,"power_basis":"ac","power_capacity_mw":0.105,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"ab3d47e2-ffab-5c54-80f6-fd39f0160fe4","record_scope":"configuration","source_urls":["https://www.hubbleenergy.com/_files/ugd/49fdd5_e7f04e3ec4194d3a9e0911f5593bdfc6.pdf"],"sources":["hubble_cube105_20261106"],"updated_at":"2026-11-06T05:04:57.790964+00:00","variant":"105kW/241kWh; V5"}
{"ac_voltage_v":400,"altitude_max_m":2000,"apparent_power_mva":0.055,"architecture":"ac_integrated","capacity_scope":"One explicitly tabulated integrated battery and PCS cabinet","cell_capacity_ah":280,"chemistry":"Lithium-ion","communication_interfaces":["Ethernet","485","CAN"],"communication_protocols":["Modbus TCP"],"cooling":"Intelligent air cooling","created_at":"2026-11-06T05:04:57.790964+00:00","dc_voltage_max_v":584,"dc_voltage_min_v":448,"dc_voltage_nominal_v":512,"depth_m":1.02,"derating_notes":"Derating above45C","document_revision":"V1.1","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.143,"entity_type":"systems","extensions_json":"{\"hubble_cube\":{\"ac_rated_current_a\":72.5,\"ac_voltage_range_v\":[320,460],\"approximate_mass_kg\":1780,\"auxiliary_supply\":\"Self-powered\",\"battery_max_charge_discharge_a\":100,\"battery_max_charge_discharge_kw\":50,\"capacity_qualification\":\"Storage/battery capacity; nominal/usable basis not stated\",\"cell_connection\":\"160S1P\",\"cell_voltage_v\":3.2,\"corrosion\":\"C3\",\"cycle_efficiency_claim\":{\"boundary\":\"unspecified; not canonical AC-to-AC RTE\",\"label\":\"Max. Cycle Efficiency\",\"pct\":90,\"qualifier\":\"at_least\"},\"duration_not_derived\":true,\"humidity_condition\":\"Non-condensing\",\"humidity_pct\":[0,100],\"locator\":\"p2 exact configuration table; cover p1\",\"mppt_count\":4,\"offgrid_peak\":{\"rated_multiplier\":1.5,\"seconds\":10},\"product_level\":\"integrated_cabinet\",\"pv_current_per_mppt_a\":36,\"pv_full_load_voltage_v\":[450,850],\"pv_max_input_kw\":65,\"pv_short_circuit_current_per_mppt_a\":55,\"pv_strings_per_mppt\":2,\"pv_voltage_max_v\":1000,\"pv_voltage_start_v\":180,\"source_id\":\"hubble_cube50_20261106\",\"switch_time_ms\":{\"less_than\":20},\"warranty_claim\":\"Ten-year battery claim subject to terms; Cube V2 warranty not assigned without explicit revision mapping\"}}","field_sources_json":"{\"ac_voltage_v\":[\"hubble_cube50_20261106\"],\"altitude_max_m\":[\"hubble_cube50_20261106\"],\"apparent_power_mva\":[\"hubble_cube50_20261106\"],\"architecture\":[\"hubble_cube50_20261106\"],\"capacity_scope\":[\"hubble_cube50_20261106\"],\"cell_capacity_ah\":[\"hubble_cube50_20261106\"],\"chemistry\":[\"hubble_cube50_20261106\"],\"communication_interfaces\":[\"hubble_cube50_20261106\"],\"communication_protocols\":[\"hubble_cube50_20261106\"],\"cooling\":[\"hubble_cube50_20261106\"],\"dc_voltage_max_v\":[\"hubble_cube50_20261106\"],\"dc_voltage_min_v\":[\"hubble_cube50_20261106\"],\"dc_voltage_nominal_v\":[\"hubble_cube50_20261106\"],\"depth_m\":[\"hubble_cube50_20261106\"],\"derating_notes\":[\"hubble_cube50_20261106\"],\"document_revision\":[\"hubble_cube50_20261106\"],\"energy_basis\":[\"hubble_cube50_20261106\"],\"energy_boundary\":[\"hubble_cube50_20261106\"],\"energy_capacity_mwh\":[\"hubble_cube50_20261106\"],\"entity_type\":[\"hubble_cube50_20261106\"],\"extensions_json\":[\"hubble_cube50_20261106\"],\"fire_protection\":[\"hubble_cube50_20261106\"],\"height_m\":[\"hubble_cube50_20261106\"],\"ingress_protection\":[\"hubble_cube50_20261106\"],\"manufacturer\":[\"hubble_cube50_20261106\"],\"market_segment\":[\"hubble_cube50_20261106\"],\"model\":[\"hubble_cube50_20261106\"],\"name\":[\"hubble_cube50_20261106\"],\"operating_temperature_max_c\":[\"hubble_cube50_20261106\"],\"operating_temperature_min_c\":[\"hubble_cube50_20261106\"],\"pcs_included\":[\"hubble_cube50_20261106\"],\"power_basis\":[\"hubble_cube50_20261106\"],\"power_capacity_mw\":[\"hubble_cube50_20261106\"],\"power_rating_kind\":[\"hubble_cube50_20261106\"],\"product_status\":[\"hubble_cube50_20261106\"],\"record_scope\":[\"hubble_cube50_20261106\"],\"variant\":[\"hubble_cube50_20261106\"],\"width_m\":[\"hubble_cube50_20261106\"]}","fire_protection":"Gas extinguishing; pressure relief; pack and cluster protection","height_m":2.275,"ingress_protection":"IP54","last_verified_at":"2026-11-06T05:04:57.790964+00:00","manufacturer":"Hubble Energy","market_segment":"commercial_industrial","model":"Energy Cube","name":"Hubble Energy Cube 50kW/143kWh; V1.1","operating_temperature_max_c":50,"operating_temperature_min_c":-30,"pcs_included":true,"power_basis":"ac","power_capacity_mw":0.05,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"bb8a9ccc-0ead-58d3-8976-cb5a73e5decc","record_scope":"configuration","source_urls":["https://www.hubbleenergy.com/_files/ugd/49fdd5_82bcf537e9ba43e9ab13141b60114c2f.pdf"],"sources":["hubble_cube50_20261106"],"updated_at":"2026-11-06T05:04:57.790964+00:00","variant":"50kW/143kWh; V1.1","width_m":1.18}
{"ac_voltage_v":400,"altitude_max_m":2000,"apparent_power_mva":0.137,"architecture":"ac_integrated","black_start":true,"capacity_scope":"One explicitly tabulated integrated battery and PCS cabinet","cell_capacity_ah":314,"chemistry":"LFP","communication_interfaces":["Ethernet","485","CAN"],"communication_protocols":["Modbus TCP"],"conflicts_json":"{\"ingress_protection\":{\"observations\":[{\"locator\":\"p1 feature list\",\"value\":\"IP54\"},{\"locator\":\"p2 Protection row\",\"value\":\"IP55\"}],\"resolution\":\"No unqualified IP scalar selected\",\"source_id\":\"hubble_cube125_20261106\"}}","cooling":"Intelligent air cooling","created_at":"2026-11-06T05:04:57.790964+00:00","dc_voltage_max_v":936,"dc_voltage_min_v":728,"dc_voltage_nominal_v":832,"derating_notes":"Derating above45C","document_revision":"V1","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.261,"entity_type":"systems","extensions_json":"{\"hubble_cube\":{\"ac_rated_current_a\":180,\"ac_voltage_range_v\":[320,460],\"alternate_dimension_note\":\"Parenthesized lifting-ring wording; mechanical scope unresolved\",\"alternate_dimensions_wdh_mm\":[1725,1411,2127],\"auxiliary_supply\":[\"Self-powered\",\"Externally powered\"],\"battery_max_current_a\":157,\"battery_max_kw\":130,\"capacity_qualification\":\"Storage/battery capacity; nominal/usable basis not stated\",\"cell_connection\":\"260S1P\",\"cell_voltage_v\":3.2,\"corrosion\":\"C3/C5; alternatives not selected\",\"current_class\":\"Maximum; no charge/discharge or duration inference\",\"cycle_efficiency_claim\":{\"boundary\":\"Unspecified; not canonical AC-to-AC RTE\",\"label\":\"Max. cycle efficiency\",\"pct\":90,\"qualifier\":\"greater_than\"},\"dimensions_wdh_mm\":[1725,1649,2037],\"duration_not_derived\":true,\"humidity_condition\":\"Non-condensing\",\"humidity_pct\":[0,100],\"locator\":\"p2 exact configuration table; cover p1\",\"overload_duration\":\"Unspecified\",\"overload_pct\":110,\"product_level\":\"integrated_cabinet\",\"source_id\":\"hubble_cube125_20261106\",\"warranty_claim\":\"Ten-year battery claim subject to terms; Cube V2 warranty not assigned without explicit revision mapping\"}}","field_sources_json":"{\"ac_voltage_v\":[\"hubble_cube125_20261106\"],\"altitude_max_m\":[\"hubble_cube125_20261106\"],\"apparent_power_mva\":[\"hubble_cube125_20261106\"],\"architecture\":[\"hubble_cube125_20261106\"],\"black_start\":[\"hubble_cube125_20261106\"],\"capacity_scope\":[\"hubble_cube125_20261106\"],\"cell_capacity_ah\":[\"hubble_cube125_20261106\"],\"chemistry\":[\"hubble_cube125_20261106\"],\"communication_interfaces\":[\"hubble_cube125_20261106\"],\"communication_protocols\":[\"hubble_cube125_20261106\"],\"conflicts_json\":[\"hubble_cube125_20261106\"],\"cooling\":[\"hubble_cube125_20261106\"],\"dc_voltage_max_v\":[\"hubble_cube125_20261106\"],\"dc_voltage_min_v\":[\"hubble_cube125_20261106\"],\"dc_voltage_nominal_v\":[\"hubble_cube125_20261106\"],\"derating_notes\":[\"hubble_cube125_20261106\"],\"document_revision\":[\"hubble_cube125_20261106\"],\"energy_basis\":[\"hubble_cube125_20261106\"],\"energy_boundary\":[\"hubble_cube125_20261106\"],\"energy_capacity_mwh\":[\"hubble_cube125_20261106\"],\"entity_type\":[\"hubble_cube125_20261106\"],\"extensions_json\":[\"hubble_cube125_20261106\"],\"fire_protection\":[\"hubble_cube125_20261106\"],\"manufacturer\":[\"hubble_cube125_20261106\"],\"market_segment\":[\"hubble_cube125_20261106\"],\"model\":[\"hubble_cube125_20261106\"],\"name\":[\"hubble_cube125_20261106\"],\"operating_temperature_max_c\":[\"hubble_cube125_20261106\"],\"operating_temperature_min_c\":[\"hubble_cube125_20261106\"],\"pcs_included\":[\"hubble_cube125_20261106\"],\"power_basis\":[\"hubble_cube125_20261106\"],\"power_capacity_mw\":[\"hubble_cube125_20261106\"],\"power_rating_kind\":[\"hubble_cube125_20261106\"],\"product_status\":[\"hubble_cube125_20261106\"],\"record_scope\":[\"hubble_cube125_20261106\"],\"variant\":[\"hubble_cube125_20261106\"],\"weight_max_kg\":[\"hubble_cube125_20261106\"]}","fire_protection":"Smoke/heat detection; gas and water extinguishing; pressure relief; pack and cluster protection","last_verified_at":"2026-11-06T05:04:57.790964+00:00","manufacturer":"Hubble Energy","market_segment":"commercial_industrial","model":"Energy Cube","name":"Hubble Energy Cube 125kW/261kWh; V1","operating_temperature_max_c":50,"operating_temperature_min_c":-30,"pcs_included":true,"power_basis":"ac","power_capacity_mw":0.125,"power_rating_kind":"rated","product_status":"documented","quality_status":"needs_review","record_id":"ef0f12e7-7d2a-5372-b974-80e16ba45144","record_scope":"configuration","source_urls":["https://www.hubbleenergy.com/_files/ugd/49fdd5_814f2ba30777423fae3923c2edb9bd39.pdf"],"sources":["hubble_cube125_20261106"],"updated_at":"2026-11-06T05:04:57.790964+00:00","variant":"125kW/261kWh; V1","weight_max_kg":2800}
