{"architecture":"dc_block","capacity_scope":"One explicitly tabulated battery stack, controller and base; excludes inverter and parallel stacks.","chemistry":"LFP","communication_interfaces":["RS485","CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"VDE2510-50\",\"IEC62619\",\"CE RED\",\"IEC62477-1\",\"CEC\",\"UN38.3\"],\"scope\":\"Configured system; UN38.3 transportation\",\"status\":\"Manual claims only; certificates not independently verified\"}","created_at":"2026-11-06T01:29:20.492231+00:00","dc_voltage_nominal_v":48.0,"depth_m":0.296,"depth_of_discharge_pct":90,"document_revision":"2.2 / 20P2FL0301","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.0070999999999999995,"entity_type":"systems","extensions_json":"{\"pylontech_force\":{\"altitude_m\":{\"operator\":\"<\",\"value\":2000},\"capacity_ah\":148.0,\"charge_normal_a\":75.0,\"charge_peak_a\":110.0,\"charge_peak_seconds\":15,\"charge_standard_a\":30.0,\"charge_upper_voltage_v\":53.5,\"controller_model\":\"FC0048M-100S\",\"discharge_lower_voltage_v\":44.5,\"discharge_normal_a\":75.0,\"discharge_peak_a\":110.0,\"discharge_peak_seconds\":15,\"discharge_standard_a\":30.0,\"efficiency_claim\":{\"boundary\":\"Unspecified; not asserted to be round-trip\",\"condition\":\"≤0.5C-rate\",\"value_pct\":96},\"energy_kwh_reported\":7.1,\"energy_rounding_note\":\"Printed system kWh retained; not recomputed from module count. Usable energy not inferred.\",\"family\":\"Force-L2\",\"locator\":\"PDF p9, 2-module column\",\"module_count\":2,\"module_model\":\"FL4874M\",\"module_record_id\":\"fc9d6d97-d5dc-5d92-a37d-0e45b8977bfc\",\"nominal_voltage_v\":48.0,\"operation_life_claim\":\"15+ years; not warranty\",\"source_id\":\"pylontech_l2_manual_20261106\",\"storage_temperature_c\":[-20,60],\"weight_kg\":82.0}}","field_sources_json":"{\"architecture\":[\"pylontech_l2_manual_20261106\"],\"capacity_scope\":[\"pylontech_l2_manual_20261106\"],\"chemistry\":[\"pylontech_l2_manual_20261106\"],\"communication_interfaces\":[\"pylontech_l2_manual_20261106\"],\"compliance_claims_json\":[\"pylontech_l2_manual_20261106\"],\"dc_voltage_nominal_v\":[\"pylontech_l2_manual_20261106\"],\"depth_m\":[\"pylontech_l2_manual_20261106\"],\"depth_of_discharge_pct\":[\"pylontech_l2_manual_20261106\"],\"document_revision\":[\"pylontech_l2_manual_20261106\"],\"energy_basis\":[\"pylontech_l2_manual_20261106\"],\"energy_boundary\":[\"pylontech_l2_manual_20261106\"],\"energy_capacity_mwh\":[\"pylontech_l2_manual_20261106\"],\"entity_type\":[\"pylontech_l2_manual_20261106\"],\"extensions_json\":[\"pylontech_l2_manual_20261106\"],\"height_m\":[\"pylontech_l2_manual_20261106\"],\"ingress_protection\":[\"pylontech_l2_manual_20261106\"],\"manufacturer\":[\"pylontech_l2_manual_20261106\"],\"model\":[\"pylontech_l2_manual_20261106\"],\"name\":[\"pylontech_l2_manual_20261106\"],\"operating_temperature_max_c\":[\"pylontech_l2_manual_20261106\"],\"operating_temperature_min_c\":[\"pylontech_l2_manual_20261106\"],\"product_family\":[\"pylontech_l2_manual_20261106\"],\"product_status\":[\"pylontech_l2_manual_20261106\"],\"record_scope\":[\"pylontech_l2_manual_20261106\"],\"variant\":[\"pylontech_l2_manual_20261106\"],\"weight_kg\":[\"pylontech_l2_manual_20261106\"],\"width_m\":[\"pylontech_l2_manual_20261106\"]}","height_m":0.822,"ingress_protection":"IP55","last_verified_at":"2026-11-06T01:29:20.492231+00:00","manufacturer":"Pylontech","model":"FORCE-L2 (48V148AH)","name":"Pylontech FORCE-L2 (48V148AH) 2 modules","notes":"No active power, usable energy, duration, warranty or AC round-trip efficiency inferred. L1 maximum discharge duration is unstated; L2 is 15 seconds. L2 printed revision 2.2 overrides filename v2.3.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"product_family":"Force-L2","product_status":"historical_document","quality_status":"source_backed","record_id":"325a3a9f-32cc-548a-b013-867962796a61","record_scope":"configuration","source_urls":["https://www.master-instruments.com.au/files/battery_information/pylontech_force_l2_operation_manual__v2_3__20p2fl0301_sv.pdf"],"sources":["pylontech_l2_manual_20261106"],"updated_at":"2026-11-06T01:29:20.492231+00:00","variant":"2 modules; manual 2.2 / 20P2FL0301","weight_kg":82.0,"width_m":0.45}
{"architecture":"dc_block","capacity_scope":"One explicitly tabulated battery stack, controller and base; excludes inverter and parallel stacks.","chemistry":"LFP","communication_interfaces":["RS485","CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"VDE2510-50\",\"IEC62619\",\"CE RED\",\"IEC62477-1\",\"CEC\",\"UN38.3\"],\"scope\":\"Configured system; UN38.3 transportation\",\"status\":\"Manual claims only; certificates not independently verified\"}","created_at":"2026-11-06T01:29:20.492231+00:00","dc_voltage_nominal_v":48.0,"depth_m":0.38,"depth_of_discharge_pct":90,"document_revision":"2.3 / 20P1FL0302","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.01776,"entity_type":"systems","extensions_json":"{\"pylontech_force\":{\"altitude_m\":{\"operator\":\"<\",\"value\":2000},\"capacity_ah\":370.0,\"charge_normal_a\":100.0,\"charge_peak_a\":110.0,\"charge_peak_seconds\":15,\"charge_standard_a\":75.0,\"charge_upper_voltage_v\":53.5,\"controller_model\":\"FC0048-100S\",\"discharge_lower_voltage_v\":44.5,\"discharge_normal_a\":100.0,\"discharge_peak_a\":110.0,\"discharge_peak_seconds\":null,\"discharge_standard_a\":75.0,\"efficiency_claim\":{\"boundary\":\"Unspecified; not asserted to be round-trip\",\"condition\":\"≤0.5C-rate\",\"value_pct\":96},\"energy_kwh_reported\":17.76,\"energy_rounding_note\":\"Printed system kWh retained; not recomputed from module count. Usable energy not inferred.\",\"family\":\"Force-L1\",\"locator\":\"PDF p9, 5-module column\",\"module_count\":5,\"module_model\":\"FL48074\",\"module_record_id\":\"c8863240-8172-53e8-95f1-5bb9ecd32d52\",\"nominal_voltage_v\":48.0,\"operation_life_claim\":\"15+ years; not warranty\",\"source_id\":\"pylontech_l1_manual_20261106\",\"storage_temperature_c\":[-20,60],\"weight_kg\":196.0}}","field_sources_json":"{\"architecture\":[\"pylontech_l1_manual_20261106\"],\"capacity_scope\":[\"pylontech_l1_manual_20261106\"],\"chemistry\":[\"pylontech_l1_manual_20261106\"],\"communication_interfaces\":[\"pylontech_l1_manual_20261106\"],\"compliance_claims_json\":[\"pylontech_l1_manual_20261106\"],\"dc_voltage_nominal_v\":[\"pylontech_l1_manual_20261106\"],\"depth_m\":[\"pylontech_l1_manual_20261106\"],\"depth_of_discharge_pct\":[\"pylontech_l1_manual_20261106\"],\"document_revision\":[\"pylontech_l1_manual_20261106\"],\"energy_basis\":[\"pylontech_l1_manual_20261106\"],\"energy_boundary\":[\"pylontech_l1_manual_20261106\"],\"energy_capacity_mwh\":[\"pylontech_l1_manual_20261106\"],\"entity_type\":[\"pylontech_l1_manual_20261106\"],\"extensions_json\":[\"pylontech_l1_manual_20261106\"],\"height_m\":[\"pylontech_l1_manual_20261106\"],\"ingress_protection\":[\"pylontech_l1_manual_20261106\"],\"manufacturer\":[\"pylontech_l1_manual_20261106\"],\"model\":[\"pylontech_l1_manual_20261106\"],\"name\":[\"pylontech_l1_manual_20261106\"],\"operating_temperature_max_c\":[\"pylontech_l1_manual_20261106\"],\"operating_temperature_min_c\":[\"pylontech_l1_manual_20261106\"],\"product_family\":[\"pylontech_l1_manual_20261106\"],\"product_status\":[\"pylontech_l1_manual_20261106\"],\"record_scope\":[\"pylontech_l1_manual_20261106\"],\"variant\":[\"pylontech_l1_manual_20261106\"],\"weight_kg\":[\"pylontech_l1_manual_20261106\"],\"width_m\":[\"pylontech_l1_manual_20261106\"]}","height_m":1.04,"ingress_protection":"IP55","last_verified_at":"2026-11-06T01:29:20.492231+00:00","manufacturer":"Pylontech","model":"Force L1","name":"Pylontech Force L1 5 modules","notes":"No active power, usable energy, duration, warranty or AC round-trip efficiency inferred. L1 maximum discharge duration is unstated; L2 is 15 seconds. L2 printed revision 2.2 overrides filename v2.3.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"product_family":"Force-L1","product_status":"historical_document","quality_status":"source_backed","record_id":"438853cb-1f2f-5a82-b190-ac41a6880533","record_scope":"configuration","source_urls":["https://www.master-instruments.com.au/files/battery_information/pylontech_force_l1_operation_manual__v2_3__20p1fl0302_sv__1_.pdf"],"sources":["pylontech_l1_manual_20261106"],"updated_at":"2026-11-06T01:29:20.492231+00:00","variant":"5 modules; manual 2.3 / 20P1FL0302","weight_kg":196.0,"width_m":0.6}
{"architecture":"dc_block","capacity_scope":"One explicitly tabulated battery stack, controller and base; excludes inverter and parallel stacks.","chemistry":"LFP","communication_interfaces":["RS485","CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"VDE2510-50\",\"IEC62619\",\"CE RED\",\"IEC62477-1\",\"CEC\",\"UN38.3\"],\"scope\":\"Configured system; UN38.3 transportation\",\"status\":\"Manual claims only; certificates not independently verified\"}","created_at":"2026-11-06T01:29:20.492231+00:00","dc_voltage_nominal_v":48.0,"depth_m":0.38,"depth_of_discharge_pct":90,"document_revision":"2.3 / 20P1FL0302","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.01065,"entity_type":"systems","extensions_json":"{\"pylontech_force\":{\"altitude_m\":{\"operator\":\"<\",\"value\":2000},\"capacity_ah\":222.0,\"charge_normal_a\":100.0,\"charge_peak_a\":110.0,\"charge_peak_seconds\":15,\"charge_standard_a\":45.0,\"charge_upper_voltage_v\":53.5,\"controller_model\":\"FC0048-100S\",\"discharge_lower_voltage_v\":44.5,\"discharge_normal_a\":100.0,\"discharge_peak_a\":110.0,\"discharge_peak_seconds\":null,\"discharge_standard_a\":45.0,\"efficiency_claim\":{\"boundary\":\"Unspecified; not asserted to be round-trip\",\"condition\":\"≤0.5C-rate\",\"value_pct\":96},\"energy_kwh_reported\":10.65,\"energy_rounding_note\":\"Printed system kWh retained; not recomputed from module count. Usable energy not inferred.\",\"family\":\"Force-L1\",\"locator\":\"PDF p9, 3-module column\",\"module_count\":3,\"module_model\":\"FL48074\",\"module_record_id\":\"c8863240-8172-53e8-95f1-5bb9ecd32d52\",\"nominal_voltage_v\":48.0,\"operation_life_claim\":\"15+ years; not warranty\",\"source_id\":\"pylontech_l1_manual_20261106\",\"storage_temperature_c\":[-20,60],\"weight_kg\":123.0}}","field_sources_json":"{\"architecture\":[\"pylontech_l1_manual_20261106\"],\"capacity_scope\":[\"pylontech_l1_manual_20261106\"],\"chemistry\":[\"pylontech_l1_manual_20261106\"],\"communication_interfaces\":[\"pylontech_l1_manual_20261106\"],\"compliance_claims_json\":[\"pylontech_l1_manual_20261106\"],\"dc_voltage_nominal_v\":[\"pylontech_l1_manual_20261106\"],\"depth_m\":[\"pylontech_l1_manual_20261106\"],\"depth_of_discharge_pct\":[\"pylontech_l1_manual_20261106\"],\"document_revision\":[\"pylontech_l1_manual_20261106\"],\"energy_basis\":[\"pylontech_l1_manual_20261106\"],\"energy_boundary\":[\"pylontech_l1_manual_20261106\"],\"energy_capacity_mwh\":[\"pylontech_l1_manual_20261106\"],\"entity_type\":[\"pylontech_l1_manual_20261106\"],\"extensions_json\":[\"pylontech_l1_manual_20261106\"],\"height_m\":[\"pylontech_l1_manual_20261106\"],\"ingress_protection\":[\"pylontech_l1_manual_20261106\"],\"manufacturer\":[\"pylontech_l1_manual_20261106\"],\"model\":[\"pylontech_l1_manual_20261106\"],\"name\":[\"pylontech_l1_manual_20261106\"],\"operating_temperature_max_c\":[\"pylontech_l1_manual_20261106\"],\"operating_temperature_min_c\":[\"pylontech_l1_manual_20261106\"],\"product_family\":[\"pylontech_l1_manual_20261106\"],\"product_status\":[\"pylontech_l1_manual_20261106\"],\"record_scope\":[\"pylontech_l1_manual_20261106\"],\"variant\":[\"pylontech_l1_manual_20261106\"],\"weight_kg\":[\"pylontech_l1_manual_20261106\"],\"width_m\":[\"pylontech_l1_manual_20261106\"]}","height_m":0.7,"ingress_protection":"IP55","last_verified_at":"2026-11-06T01:29:20.492231+00:00","manufacturer":"Pylontech","model":"Force L1","name":"Pylontech Force L1 3 modules","notes":"No active power, usable energy, duration, warranty or AC round-trip efficiency inferred. L1 maximum discharge duration is unstated; L2 is 15 seconds. L2 printed revision 2.2 overrides filename v2.3.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"product_family":"Force-L1","product_status":"historical_document","quality_status":"source_backed","record_id":"44a4218e-2d89-59a7-a131-dadc8b7d41d0","record_scope":"configuration","source_urls":["https://www.master-instruments.com.au/files/battery_information/pylontech_force_l1_operation_manual__v2_3__20p1fl0302_sv__1_.pdf"],"sources":["pylontech_l1_manual_20261106"],"updated_at":"2026-11-06T01:29:20.492231+00:00","variant":"3 modules; manual 2.3 / 20P1FL0302","weight_kg":123.0,"width_m":0.6}
{"architecture":"dc_block","capacity_scope":"One explicitly tabulated battery stack, controller and base; excludes inverter and parallel stacks.","chemistry":"LFP","communication_interfaces":["RS485","CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"VDE2510-50\",\"IEC62619\",\"CE RED\",\"IEC62477-1\",\"CEC\",\"UN38.3\"],\"scope\":\"Configured system; UN38.3 transportation\",\"status\":\"Manual claims only; certificates not independently verified\"}","created_at":"2026-11-06T01:29:20.492231+00:00","dc_voltage_nominal_v":48.0,"depth_m":0.38,"depth_of_discharge_pct":90,"document_revision":"2.3 / 20P1FL0302","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.02131,"entity_type":"systems","extensions_json":"{\"pylontech_force\":{\"altitude_m\":{\"operator\":\"<\",\"value\":2000},\"capacity_ah\":444.0,\"charge_normal_a\":100.0,\"charge_peak_a\":110.0,\"charge_peak_seconds\":15,\"charge_standard_a\":90.0,\"charge_upper_voltage_v\":53.5,\"controller_model\":\"FC0048-100S\",\"discharge_lower_voltage_v\":44.5,\"discharge_normal_a\":100.0,\"discharge_peak_a\":110.0,\"discharge_peak_seconds\":null,\"discharge_standard_a\":90.0,\"efficiency_claim\":{\"boundary\":\"Unspecified; not asserted to be round-trip\",\"condition\":\"≤0.5C-rate\",\"value_pct\":96},\"energy_kwh_reported\":21.31,\"energy_rounding_note\":\"Printed system kWh retained; not recomputed from module count. Usable energy not inferred.\",\"family\":\"Force-L1\",\"locator\":\"PDF p9, 6-module column\",\"module_count\":6,\"module_model\":\"FL48074\",\"module_record_id\":\"c8863240-8172-53e8-95f1-5bb9ecd32d52\",\"nominal_voltage_v\":48.0,\"operation_life_claim\":\"15+ years; not warranty\",\"source_id\":\"pylontech_l1_manual_20261106\",\"storage_temperature_c\":[-20,60],\"weight_kg\":232.5}}","field_sources_json":"{\"architecture\":[\"pylontech_l1_manual_20261106\"],\"capacity_scope\":[\"pylontech_l1_manual_20261106\"],\"chemistry\":[\"pylontech_l1_manual_20261106\"],\"communication_interfaces\":[\"pylontech_l1_manual_20261106\"],\"compliance_claims_json\":[\"pylontech_l1_manual_20261106\"],\"dc_voltage_nominal_v\":[\"pylontech_l1_manual_20261106\"],\"depth_m\":[\"pylontech_l1_manual_20261106\"],\"depth_of_discharge_pct\":[\"pylontech_l1_manual_20261106\"],\"document_revision\":[\"pylontech_l1_manual_20261106\"],\"energy_basis\":[\"pylontech_l1_manual_20261106\"],\"energy_boundary\":[\"pylontech_l1_manual_20261106\"],\"energy_capacity_mwh\":[\"pylontech_l1_manual_20261106\"],\"entity_type\":[\"pylontech_l1_manual_20261106\"],\"extensions_json\":[\"pylontech_l1_manual_20261106\"],\"height_m\":[\"pylontech_l1_manual_20261106\"],\"ingress_protection\":[\"pylontech_l1_manual_20261106\"],\"manufacturer\":[\"pylontech_l1_manual_20261106\"],\"model\":[\"pylontech_l1_manual_20261106\"],\"name\":[\"pylontech_l1_manual_20261106\"],\"operating_temperature_max_c\":[\"pylontech_l1_manual_20261106\"],\"operating_temperature_min_c\":[\"pylontech_l1_manual_20261106\"],\"product_family\":[\"pylontech_l1_manual_20261106\"],\"product_status\":[\"pylontech_l1_manual_20261106\"],\"record_scope\":[\"pylontech_l1_manual_20261106\"],\"variant\":[\"pylontech_l1_manual_20261106\"],\"weight_kg\":[\"pylontech_l1_manual_20261106\"],\"width_m\":[\"pylontech_l1_manual_20261106\"]}","height_m":1.21,"ingress_protection":"IP55","last_verified_at":"2026-11-06T01:29:20.492231+00:00","manufacturer":"Pylontech","model":"Force L1","name":"Pylontech Force L1 6 modules","notes":"No active power, usable energy, duration, warranty or AC round-trip efficiency inferred. L1 maximum discharge duration is unstated; L2 is 15 seconds. L2 printed revision 2.2 overrides filename v2.3.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"product_family":"Force-L1","product_status":"historical_document","quality_status":"source_backed","record_id":"9b8a857b-9d02-5a02-a307-f64d2457541e","record_scope":"configuration","source_urls":["https://www.master-instruments.com.au/files/battery_information/pylontech_force_l1_operation_manual__v2_3__20p1fl0302_sv__1_.pdf"],"sources":["pylontech_l1_manual_20261106"],"updated_at":"2026-11-06T01:29:20.492231+00:00","variant":"6 modules; manual 2.3 / 20P1FL0302","weight_kg":232.5,"width_m":0.6}
{"architecture":"dc_block","capacity_scope":"One explicitly tabulated battery stack, controller and base; excludes inverter and parallel stacks.","chemistry":"LFP","communication_interfaces":["RS485","CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"VDE2510-50\",\"IEC62619\",\"CE RED\",\"IEC62477-1\",\"CEC\",\"UN38.3\"],\"scope\":\"Configured system; UN38.3 transportation\",\"status\":\"Manual claims only; certificates not independently verified\"}","created_at":"2026-11-06T01:29:20.492231+00:00","dc_voltage_nominal_v":48.0,"depth_m":0.296,"depth_of_discharge_pct":90,"document_revision":"2.2 / 20P2FL0301","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.014199999999999999,"entity_type":"systems","extensions_json":"{\"pylontech_force\":{\"altitude_m\":{\"operator\":\"<\",\"value\":2000},\"capacity_ah\":296.0,\"charge_normal_a\":100.0,\"charge_peak_a\":110.0,\"charge_peak_seconds\":15,\"charge_standard_a\":60.0,\"charge_upper_voltage_v\":53.5,\"controller_model\":\"FC0048M-100S\",\"discharge_lower_voltage_v\":44.5,\"discharge_normal_a\":100.0,\"discharge_peak_a\":110.0,\"discharge_peak_seconds\":15,\"discharge_standard_a\":60.0,\"efficiency_claim\":{\"boundary\":\"Unspecified; not asserted to be round-trip\",\"condition\":\"≤0.5C-rate\",\"value_pct\":96},\"energy_kwh_reported\":14.2,\"energy_rounding_note\":\"Printed system kWh retained; not recomputed from module count. Usable energy not inferred.\",\"family\":\"Force-L2\",\"locator\":\"PDF p9, 4-module column\",\"module_count\":4,\"module_model\":\"FL4874M\",\"module_record_id\":\"fc9d6d97-d5dc-5d92-a37d-0e45b8977bfc\",\"nominal_voltage_v\":48.0,\"operation_life_claim\":\"15+ years; not warranty\",\"source_id\":\"pylontech_l2_manual_20261106\",\"storage_temperature_c\":[-20,60],\"weight_kg\":153.0}}","field_sources_json":"{\"architecture\":[\"pylontech_l2_manual_20261106\"],\"capacity_scope\":[\"pylontech_l2_manual_20261106\"],\"chemistry\":[\"pylontech_l2_manual_20261106\"],\"communication_interfaces\":[\"pylontech_l2_manual_20261106\"],\"compliance_claims_json\":[\"pylontech_l2_manual_20261106\"],\"dc_voltage_nominal_v\":[\"pylontech_l2_manual_20261106\"],\"depth_m\":[\"pylontech_l2_manual_20261106\"],\"depth_of_discharge_pct\":[\"pylontech_l2_manual_20261106\"],\"document_revision\":[\"pylontech_l2_manual_20261106\"],\"energy_basis\":[\"pylontech_l2_manual_20261106\"],\"energy_boundary\":[\"pylontech_l2_manual_20261106\"],\"energy_capacity_mwh\":[\"pylontech_l2_manual_20261106\"],\"entity_type\":[\"pylontech_l2_manual_20261106\"],\"extensions_json\":[\"pylontech_l2_manual_20261106\"],\"height_m\":[\"pylontech_l2_manual_20261106\"],\"ingress_protection\":[\"pylontech_l2_manual_20261106\"],\"manufacturer\":[\"pylontech_l2_manual_20261106\"],\"model\":[\"pylontech_l2_manual_20261106\"],\"name\":[\"pylontech_l2_manual_20261106\"],\"operating_temperature_max_c\":[\"pylontech_l2_manual_20261106\"],\"operating_temperature_min_c\":[\"pylontech_l2_manual_20261106\"],\"product_family\":[\"pylontech_l2_manual_20261106\"],\"product_status\":[\"pylontech_l2_manual_20261106\"],\"record_scope\":[\"pylontech_l2_manual_20261106\"],\"variant\":[\"pylontech_l2_manual_20261106\"],\"weight_kg\":[\"pylontech_l2_manual_20261106\"],\"width_m\":[\"pylontech_l2_manual_20261106\"]}","height_m":1.415,"ingress_protection":"IP55","last_verified_at":"2026-11-06T01:29:20.492231+00:00","manufacturer":"Pylontech","model":"FORCE-L2 (48V296AH)","name":"Pylontech FORCE-L2 (48V296AH) 4 modules","notes":"No active power, usable energy, duration, warranty or AC round-trip efficiency inferred. L1 maximum discharge duration is unstated; L2 is 15 seconds. L2 printed revision 2.2 overrides filename v2.3.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"product_family":"Force-L2","product_status":"historical_document","quality_status":"source_backed","record_id":"b394060f-9cee-5868-a13d-65f840b601d9","record_scope":"configuration","source_urls":["https://www.master-instruments.com.au/files/battery_information/pylontech_force_l2_operation_manual__v2_3__20p2fl0301_sv.pdf"],"sources":["pylontech_l2_manual_20261106"],"updated_at":"2026-11-06T01:29:20.492231+00:00","variant":"4 modules; manual 2.2 / 20P2FL0301","weight_kg":153.0,"width_m":0.45}
{"architecture":"dc_block","capacity_scope":"One explicitly tabulated battery stack, controller and base; excludes inverter and parallel stacks.","chemistry":"LFP","communication_interfaces":["RS485","CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"VDE2510-50\",\"IEC62619\",\"CE RED\",\"IEC62477-1\",\"CEC\",\"UN38.3\"],\"scope\":\"Configured system; UN38.3 transportation\",\"status\":\"Manual claims only; certificates not independently verified\"}","created_at":"2026-11-06T01:29:20.492231+00:00","dc_voltage_nominal_v":48.0,"depth_m":0.38,"depth_of_discharge_pct":90,"document_revision":"2.3 / 20P1FL0302","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.014199999999999999,"entity_type":"systems","extensions_json":"{\"pylontech_force\":{\"altitude_m\":{\"operator\":\"<\",\"value\":2000},\"capacity_ah\":296.0,\"charge_normal_a\":100.0,\"charge_peak_a\":110.0,\"charge_peak_seconds\":15,\"charge_standard_a\":60.0,\"charge_upper_voltage_v\":53.5,\"controller_model\":\"FC0048-100S\",\"discharge_lower_voltage_v\":44.5,\"discharge_normal_a\":100.0,\"discharge_peak_a\":110.0,\"discharge_peak_seconds\":null,\"discharge_standard_a\":60.0,\"efficiency_claim\":{\"boundary\":\"Unspecified; not asserted to be round-trip\",\"condition\":\"≤0.5C-rate\",\"value_pct\":96},\"energy_kwh_reported\":14.2,\"energy_rounding_note\":\"Printed system kWh retained; not recomputed from module count. Usable energy not inferred.\",\"family\":\"Force-L1\",\"locator\":\"PDF p9, 4-module column\",\"module_count\":4,\"module_model\":\"FL48074\",\"module_record_id\":\"c8863240-8172-53e8-95f1-5bb9ecd32d52\",\"nominal_voltage_v\":48.0,\"operation_life_claim\":\"15+ years; not warranty\",\"source_id\":\"pylontech_l1_manual_20261106\",\"storage_temperature_c\":[-20,60],\"weight_kg\":159.5}}","field_sources_json":"{\"architecture\":[\"pylontech_l1_manual_20261106\"],\"capacity_scope\":[\"pylontech_l1_manual_20261106\"],\"chemistry\":[\"pylontech_l1_manual_20261106\"],\"communication_interfaces\":[\"pylontech_l1_manual_20261106\"],\"compliance_claims_json\":[\"pylontech_l1_manual_20261106\"],\"dc_voltage_nominal_v\":[\"pylontech_l1_manual_20261106\"],\"depth_m\":[\"pylontech_l1_manual_20261106\"],\"depth_of_discharge_pct\":[\"pylontech_l1_manual_20261106\"],\"document_revision\":[\"pylontech_l1_manual_20261106\"],\"energy_basis\":[\"pylontech_l1_manual_20261106\"],\"energy_boundary\":[\"pylontech_l1_manual_20261106\"],\"energy_capacity_mwh\":[\"pylontech_l1_manual_20261106\"],\"entity_type\":[\"pylontech_l1_manual_20261106\"],\"extensions_json\":[\"pylontech_l1_manual_20261106\"],\"height_m\":[\"pylontech_l1_manual_20261106\"],\"ingress_protection\":[\"pylontech_l1_manual_20261106\"],\"manufacturer\":[\"pylontech_l1_manual_20261106\"],\"model\":[\"pylontech_l1_manual_20261106\"],\"name\":[\"pylontech_l1_manual_20261106\"],\"operating_temperature_max_c\":[\"pylontech_l1_manual_20261106\"],\"operating_temperature_min_c\":[\"pylontech_l1_manual_20261106\"],\"product_family\":[\"pylontech_l1_manual_20261106\"],\"product_status\":[\"pylontech_l1_manual_20261106\"],\"record_scope\":[\"pylontech_l1_manual_20261106\"],\"variant\":[\"pylontech_l1_manual_20261106\"],\"weight_kg\":[\"pylontech_l1_manual_20261106\"],\"width_m\":[\"pylontech_l1_manual_20261106\"]}","height_m":0.87,"ingress_protection":"IP55","last_verified_at":"2026-11-06T01:29:20.492231+00:00","manufacturer":"Pylontech","model":"Force L1","name":"Pylontech Force L1 4 modules","notes":"No active power, usable energy, duration, warranty or AC round-trip efficiency inferred. L1 maximum discharge duration is unstated; L2 is 15 seconds. L2 printed revision 2.2 overrides filename v2.3.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"product_family":"Force-L1","product_status":"historical_document","quality_status":"source_backed","record_id":"bda88270-c941-5ff9-b07a-d870514ad39d","record_scope":"configuration","source_urls":["https://www.master-instruments.com.au/files/battery_information/pylontech_force_l1_operation_manual__v2_3__20p1fl0302_sv__1_.pdf"],"sources":["pylontech_l1_manual_20261106"],"updated_at":"2026-11-06T01:29:20.492231+00:00","variant":"4 modules; manual 2.3 / 20P1FL0302","weight_kg":159.5,"width_m":0.6}
{"architecture":"dc_block","capacity_scope":"One exact battery module; not complete stack or cell.","cell_capacity_ah":37,"chemistry":"LFP","created_at":"2026-11-06T01:29:20.492231+00:00","dc_voltage_nominal_v":48,"depth_m":0.38,"document_revision":"2.3 / 20P1FL0302","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.003552,"entity_type":"systems","extensions_json":"{\"pylontech_module\":{\"cell_voltage_v\":3.2,\"cycle_life_claim\":{\"cycles\":6000,\"test_conditions\":\"Not stated; no warranty or EOL threshold inferred\"},\"locator\":\"PDF p10 / printed p7 exact module table\",\"module_capacity_ah\":74,\"operation_life_claim\":\"15+ years\",\"series_cell_count\":15,\"source_id\":\"pylontech_l1_manual_20261106\",\"storage_temperature_c\":[-20,60],\"transportation_claim\":\"UN38.3\"}}","field_sources_json":"{\"architecture\":[\"pylontech_l1_manual_20261106\"],\"capacity_scope\":[\"pylontech_l1_manual_20261106\"],\"cell_capacity_ah\":[\"pylontech_l1_manual_20261106\"],\"chemistry\":[\"pylontech_l1_manual_20261106\"],\"dc_voltage_nominal_v\":[\"pylontech_l1_manual_20261106\"],\"depth_m\":[\"pylontech_l1_manual_20261106\"],\"document_revision\":[\"pylontech_l1_manual_20261106\"],\"energy_basis\":[\"pylontech_l1_manual_20261106\"],\"energy_boundary\":[\"pylontech_l1_manual_20261106\"],\"energy_capacity_mwh\":[\"pylontech_l1_manual_20261106\"],\"entity_type\":[\"pylontech_l1_manual_20261106\"],\"extensions_json\":[\"pylontech_l1_manual_20261106\"],\"height_m\":[\"pylontech_l1_manual_20261106\"],\"manufacturer\":[\"pylontech_l1_manual_20261106\"],\"model\":[\"pylontech_l1_manual_20261106\"],\"name\":[\"pylontech_l1_manual_20261106\"],\"operating_temperature_max_c\":[\"pylontech_l1_manual_20261106\"],\"operating_temperature_min_c\":[\"pylontech_l1_manual_20261106\"],\"product_family\":[\"pylontech_l1_manual_20261106\"],\"product_status\":[\"pylontech_l1_manual_20261106\"],\"record_scope\":[\"pylontech_l1_manual_20261106\"],\"variant\":[\"pylontech_l1_manual_20261106\"],\"weight_kg\":[\"pylontech_l1_manual_20261106\"],\"width_m\":[\"pylontech_l1_manual_20261106\"]}","height_m":0.17,"last_verified_at":"2026-11-06T01:29:20.492231+00:00","manufacturer":"Pylontech","model":"FL48074","name":"Pylontech FL48074","notes":"Cell count is series quantity, not asserted total cell count. No parallel-cell topology inferred from Ah; no system-only IP/current/efficiency assigned to module.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"product_family":"Force-L1","product_status":"historical_document","quality_status":"source_backed","record_id":"c8863240-8172-53e8-95f1-5bb9ecd32d52","record_scope":"configuration","source_urls":["https://www.master-instruments.com.au/files/battery_information/pylontech_force_l1_operation_manual__v2_3__20p1fl0302_sv__1_.pdf"],"sources":["pylontech_l1_manual_20261106"],"updated_at":"2026-11-06T01:29:20.492231+00:00","variant":"One battery module; manual 2.3 / 20P1FL0302","weight_kg":36.5,"width_m":0.6}
{"architecture":"dc_block","capacity_scope":"One explicitly tabulated battery stack, controller and base; excludes inverter and parallel stacks.","chemistry":"LFP","communication_interfaces":["RS485","CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"VDE2510-50\",\"IEC62619\",\"CE RED\",\"IEC62477-1\",\"CEC\",\"UN38.3\"],\"scope\":\"Configured system; UN38.3 transportation\",\"status\":\"Manual claims only; certificates not independently verified\"}","created_at":"2026-11-06T01:29:20.492231+00:00","dc_voltage_nominal_v":48.0,"depth_m":0.296,"depth_of_discharge_pct":90,"document_revision":"2.2 / 20P2FL0301","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.01065,"entity_type":"systems","extensions_json":"{\"pylontech_force\":{\"altitude_m\":{\"operator\":\"<\",\"value\":2000},\"capacity_ah\":222.0,\"charge_normal_a\":100.0,\"charge_peak_a\":110.0,\"charge_peak_seconds\":15,\"charge_standard_a\":45.0,\"charge_upper_voltage_v\":53.5,\"controller_model\":\"FC0048M-100S\",\"discharge_lower_voltage_v\":44.5,\"discharge_normal_a\":100.0,\"discharge_peak_a\":110.0,\"discharge_peak_seconds\":15,\"discharge_standard_a\":45.0,\"efficiency_claim\":{\"boundary\":\"Unspecified; not asserted to be round-trip\",\"condition\":\"≤0.5C-rate\",\"value_pct\":96},\"energy_kwh_reported\":10.65,\"energy_rounding_note\":\"Printed system kWh retained; not recomputed from module count. Usable energy not inferred.\",\"family\":\"Force-L2\",\"locator\":\"PDF p9, 3-module column\",\"module_count\":3,\"module_model\":\"FL4874M\",\"module_record_id\":\"fc9d6d97-d5dc-5d92-a37d-0e45b8977bfc\",\"nominal_voltage_v\":48.0,\"operation_life_claim\":\"15+ years; not warranty\",\"source_id\":\"pylontech_l2_manual_20261106\",\"storage_temperature_c\":[-20,60],\"weight_kg\":117.5}}","field_sources_json":"{\"architecture\":[\"pylontech_l2_manual_20261106\"],\"capacity_scope\":[\"pylontech_l2_manual_20261106\"],\"chemistry\":[\"pylontech_l2_manual_20261106\"],\"communication_interfaces\":[\"pylontech_l2_manual_20261106\"],\"compliance_claims_json\":[\"pylontech_l2_manual_20261106\"],\"dc_voltage_nominal_v\":[\"pylontech_l2_manual_20261106\"],\"depth_m\":[\"pylontech_l2_manual_20261106\"],\"depth_of_discharge_pct\":[\"pylontech_l2_manual_20261106\"],\"document_revision\":[\"pylontech_l2_manual_20261106\"],\"energy_basis\":[\"pylontech_l2_manual_20261106\"],\"energy_boundary\":[\"pylontech_l2_manual_20261106\"],\"energy_capacity_mwh\":[\"pylontech_l2_manual_20261106\"],\"entity_type\":[\"pylontech_l2_manual_20261106\"],\"extensions_json\":[\"pylontech_l2_manual_20261106\"],\"height_m\":[\"pylontech_l2_manual_20261106\"],\"ingress_protection\":[\"pylontech_l2_manual_20261106\"],\"manufacturer\":[\"pylontech_l2_manual_20261106\"],\"model\":[\"pylontech_l2_manual_20261106\"],\"name\":[\"pylontech_l2_manual_20261106\"],\"operating_temperature_max_c\":[\"pylontech_l2_manual_20261106\"],\"operating_temperature_min_c\":[\"pylontech_l2_manual_20261106\"],\"product_family\":[\"pylontech_l2_manual_20261106\"],\"product_status\":[\"pylontech_l2_manual_20261106\"],\"record_scope\":[\"pylontech_l2_manual_20261106\"],\"variant\":[\"pylontech_l2_manual_20261106\"],\"weight_kg\":[\"pylontech_l2_manual_20261106\"],\"width_m\":[\"pylontech_l2_manual_20261106\"]}","height_m":1.12,"ingress_protection":"IP55","last_verified_at":"2026-11-06T01:29:20.492231+00:00","manufacturer":"Pylontech","model":"FORCE-L2 (48V222AH)","name":"Pylontech FORCE-L2 (48V222AH) 3 modules","notes":"No active power, usable energy, duration, warranty or AC round-trip efficiency inferred. L1 maximum discharge duration is unstated; L2 is 15 seconds. L2 printed revision 2.2 overrides filename v2.3.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"product_family":"Force-L2","product_status":"historical_document","quality_status":"source_backed","record_id":"cd6ceba2-fd7d-544d-a560-737fe9f6ad31","record_scope":"configuration","source_urls":["https://www.master-instruments.com.au/files/battery_information/pylontech_force_l2_operation_manual__v2_3__20p2fl0301_sv.pdf"],"sources":["pylontech_l2_manual_20261106"],"updated_at":"2026-11-06T01:29:20.492231+00:00","variant":"3 modules; manual 2.2 / 20P2FL0301","weight_kg":117.5,"width_m":0.45}
{"architecture":"dc_block","capacity_scope":"One explicitly tabulated battery stack, controller and base; excludes inverter and parallel stacks.","chemistry":"LFP","communication_interfaces":["RS485","CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"VDE2510-50\",\"IEC62619\",\"CE RED\",\"IEC62477-1\",\"CEC\",\"UN38.3\"],\"scope\":\"Configured system; UN38.3 transportation\",\"status\":\"Manual claims only; certificates not independently verified\"}","created_at":"2026-11-06T01:29:20.492231+00:00","dc_voltage_nominal_v":48.0,"depth_m":0.38,"depth_of_discharge_pct":90,"document_revision":"2.3 / 20P1FL0302","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.0070999999999999995,"entity_type":"systems","extensions_json":"{\"pylontech_force\":{\"altitude_m\":{\"operator\":\"<\",\"value\":2000},\"capacity_ah\":148.0,\"charge_normal_a\":75.0,\"charge_peak_a\":110.0,\"charge_peak_seconds\":15,\"charge_standard_a\":30.0,\"charge_upper_voltage_v\":53.5,\"controller_model\":\"FC0048-100S\",\"discharge_lower_voltage_v\":44.5,\"discharge_normal_a\":75.0,\"discharge_peak_a\":110.0,\"discharge_peak_seconds\":null,\"discharge_standard_a\":30.0,\"efficiency_claim\":{\"boundary\":\"Unspecified; not asserted to be round-trip\",\"condition\":\"≤0.5C-rate\",\"value_pct\":96},\"energy_kwh_reported\":7.1,\"energy_rounding_note\":\"Printed system kWh retained; not recomputed from module count. Usable energy not inferred.\",\"family\":\"Force-L1\",\"locator\":\"PDF p9, 2-module column\",\"module_count\":2,\"module_model\":\"FL48074\",\"module_record_id\":\"c8863240-8172-53e8-95f1-5bb9ecd32d52\",\"nominal_voltage_v\":48.0,\"operation_life_claim\":\"15+ years; not warranty\",\"source_id\":\"pylontech_l1_manual_20261106\",\"storage_temperature_c\":[-20,60],\"weight_kg\":86.5}}","field_sources_json":"{\"architecture\":[\"pylontech_l1_manual_20261106\"],\"capacity_scope\":[\"pylontech_l1_manual_20261106\"],\"chemistry\":[\"pylontech_l1_manual_20261106\"],\"communication_interfaces\":[\"pylontech_l1_manual_20261106\"],\"compliance_claims_json\":[\"pylontech_l1_manual_20261106\"],\"dc_voltage_nominal_v\":[\"pylontech_l1_manual_20261106\"],\"depth_m\":[\"pylontech_l1_manual_20261106\"],\"depth_of_discharge_pct\":[\"pylontech_l1_manual_20261106\"],\"document_revision\":[\"pylontech_l1_manual_20261106\"],\"energy_basis\":[\"pylontech_l1_manual_20261106\"],\"energy_boundary\":[\"pylontech_l1_manual_20261106\"],\"energy_capacity_mwh\":[\"pylontech_l1_manual_20261106\"],\"entity_type\":[\"pylontech_l1_manual_20261106\"],\"extensions_json\":[\"pylontech_l1_manual_20261106\"],\"height_m\":[\"pylontech_l1_manual_20261106\"],\"ingress_protection\":[\"pylontech_l1_manual_20261106\"],\"manufacturer\":[\"pylontech_l1_manual_20261106\"],\"model\":[\"pylontech_l1_manual_20261106\"],\"name\":[\"pylontech_l1_manual_20261106\"],\"operating_temperature_max_c\":[\"pylontech_l1_manual_20261106\"],\"operating_temperature_min_c\":[\"pylontech_l1_manual_20261106\"],\"product_family\":[\"pylontech_l1_manual_20261106\"],\"product_status\":[\"pylontech_l1_manual_20261106\"],\"record_scope\":[\"pylontech_l1_manual_20261106\"],\"variant\":[\"pylontech_l1_manual_20261106\"],\"weight_kg\":[\"pylontech_l1_manual_20261106\"],\"width_m\":[\"pylontech_l1_manual_20261106\"]}","height_m":0.53,"ingress_protection":"IP55","last_verified_at":"2026-11-06T01:29:20.492231+00:00","manufacturer":"Pylontech","model":"Force L1","name":"Pylontech Force L1 2 modules","notes":"No active power, usable energy, duration, warranty or AC round-trip efficiency inferred. L1 maximum discharge duration is unstated; L2 is 15 seconds. L2 printed revision 2.2 overrides filename v2.3.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"product_family":"Force-L1","product_status":"historical_document","quality_status":"source_backed","record_id":"d2ca42c9-8d63-50aa-b5b6-b63bd6335f1c","record_scope":"configuration","source_urls":["https://www.master-instruments.com.au/files/battery_information/pylontech_force_l1_operation_manual__v2_3__20p1fl0302_sv__1_.pdf"],"sources":["pylontech_l1_manual_20261106"],"updated_at":"2026-11-06T01:29:20.492231+00:00","variant":"2 modules; manual 2.3 / 20P1FL0302","weight_kg":86.5,"width_m":0.6}
{"architecture":"dc_block","capacity_scope":"One explicitly tabulated battery stack, controller and base; excludes inverter and parallel stacks.","chemistry":"LFP","communication_interfaces":["RS485","CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"VDE2510-50\",\"IEC62619\",\"CE RED\",\"IEC62477-1\",\"CEC\",\"UN38.3\"],\"scope\":\"Configured system; UN38.3 transportation\",\"status\":\"Manual claims only; certificates not independently verified\"}","created_at":"2026-11-06T01:29:20.492231+00:00","dc_voltage_nominal_v":48.0,"depth_m":0.38,"depth_of_discharge_pct":90,"document_revision":"2.3 / 20P1FL0302","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.02486,"entity_type":"systems","extensions_json":"{\"pylontech_force\":{\"altitude_m\":{\"operator\":\"<\",\"value\":2000},\"capacity_ah\":518.0,\"charge_normal_a\":100.0,\"charge_peak_a\":110.0,\"charge_peak_seconds\":15,\"charge_standard_a\":100.0,\"charge_upper_voltage_v\":53.5,\"controller_model\":\"FC0048-100S\",\"discharge_lower_voltage_v\":44.5,\"discharge_normal_a\":100.0,\"discharge_peak_a\":110.0,\"discharge_peak_seconds\":null,\"discharge_standard_a\":100.0,\"efficiency_claim\":{\"boundary\":\"Unspecified; not asserted to be round-trip\",\"condition\":\"≤0.5C-rate\",\"value_pct\":96},\"energy_kwh_reported\":24.86,\"energy_rounding_note\":\"Printed system kWh retained; not recomputed from module count. Usable energy not inferred.\",\"family\":\"Force-L1\",\"locator\":\"PDF p9, 7-module column\",\"module_count\":7,\"module_model\":\"FL48074\",\"module_record_id\":\"c8863240-8172-53e8-95f1-5bb9ecd32d52\",\"nominal_voltage_v\":48.0,\"operation_life_claim\":\"15+ years; not warranty\",\"source_id\":\"pylontech_l1_manual_20261106\",\"storage_temperature_c\":[-20,60],\"weight_kg\":269.0}}","field_sources_json":"{\"architecture\":[\"pylontech_l1_manual_20261106\"],\"capacity_scope\":[\"pylontech_l1_manual_20261106\"],\"chemistry\":[\"pylontech_l1_manual_20261106\"],\"communication_interfaces\":[\"pylontech_l1_manual_20261106\"],\"compliance_claims_json\":[\"pylontech_l1_manual_20261106\"],\"dc_voltage_nominal_v\":[\"pylontech_l1_manual_20261106\"],\"depth_m\":[\"pylontech_l1_manual_20261106\"],\"depth_of_discharge_pct\":[\"pylontech_l1_manual_20261106\"],\"document_revision\":[\"pylontech_l1_manual_20261106\"],\"energy_basis\":[\"pylontech_l1_manual_20261106\"],\"energy_boundary\":[\"pylontech_l1_manual_20261106\"],\"energy_capacity_mwh\":[\"pylontech_l1_manual_20261106\"],\"entity_type\":[\"pylontech_l1_manual_20261106\"],\"extensions_json\":[\"pylontech_l1_manual_20261106\"],\"height_m\":[\"pylontech_l1_manual_20261106\"],\"ingress_protection\":[\"pylontech_l1_manual_20261106\"],\"manufacturer\":[\"pylontech_l1_manual_20261106\"],\"model\":[\"pylontech_l1_manual_20261106\"],\"name\":[\"pylontech_l1_manual_20261106\"],\"operating_temperature_max_c\":[\"pylontech_l1_manual_20261106\"],\"operating_temperature_min_c\":[\"pylontech_l1_manual_20261106\"],\"product_family\":[\"pylontech_l1_manual_20261106\"],\"product_status\":[\"pylontech_l1_manual_20261106\"],\"record_scope\":[\"pylontech_l1_manual_20261106\"],\"variant\":[\"pylontech_l1_manual_20261106\"],\"weight_kg\":[\"pylontech_l1_manual_20261106\"],\"width_m\":[\"pylontech_l1_manual_20261106\"]}","height_m":1.38,"ingress_protection":"IP55","last_verified_at":"2026-11-06T01:29:20.492231+00:00","manufacturer":"Pylontech","model":"Force L1","name":"Pylontech Force L1 7 modules","notes":"No active power, usable energy, duration, warranty or AC round-trip efficiency inferred. L1 maximum discharge duration is unstated; L2 is 15 seconds. L2 printed revision 2.2 overrides filename v2.3.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"product_family":"Force-L1","product_status":"historical_document","quality_status":"source_backed","record_id":"dc4413a9-0d90-5efe-9933-0f9c14d6c74c","record_scope":"configuration","source_urls":["https://www.master-instruments.com.au/files/battery_information/pylontech_force_l1_operation_manual__v2_3__20p1fl0302_sv__1_.pdf"],"sources":["pylontech_l1_manual_20261106"],"updated_at":"2026-11-06T01:29:20.492231+00:00","variant":"7 modules; manual 2.3 / 20P1FL0302","weight_kg":269.0,"width_m":0.6}
{"architecture":"dc_block","capacity_scope":"One exact battery module; not complete stack or cell.","cell_capacity_ah":37,"chemistry":"LFP","created_at":"2026-11-06T01:29:20.492231+00:00","dc_voltage_nominal_v":48,"depth_m":0.296,"document_revision":"2.2 / 20P2FL0301","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.003552,"entity_type":"systems","extensions_json":"{\"pylontech_module\":{\"cell_voltage_v\":3.2,\"cycle_life_claim\":{\"cycles\":6000,\"test_conditions\":\"Not stated; no warranty or EOL threshold inferred\"},\"locator\":\"PDF p10 / printed p7 exact module table\",\"module_capacity_ah\":74,\"operation_life_claim\":\"15+ years\",\"series_cell_count\":15,\"source_id\":\"pylontech_l2_manual_20261106\",\"storage_temperature_c\":[-20,60],\"transportation_claim\":\"UN38.3\"}}","field_sources_json":"{\"architecture\":[\"pylontech_l2_manual_20261106\"],\"capacity_scope\":[\"pylontech_l2_manual_20261106\"],\"cell_capacity_ah\":[\"pylontech_l2_manual_20261106\"],\"chemistry\":[\"pylontech_l2_manual_20261106\"],\"dc_voltage_nominal_v\":[\"pylontech_l2_manual_20261106\"],\"depth_m\":[\"pylontech_l2_manual_20261106\"],\"document_revision\":[\"pylontech_l2_manual_20261106\"],\"energy_basis\":[\"pylontech_l2_manual_20261106\"],\"energy_boundary\":[\"pylontech_l2_manual_20261106\"],\"energy_capacity_mwh\":[\"pylontech_l2_manual_20261106\"],\"entity_type\":[\"pylontech_l2_manual_20261106\"],\"extensions_json\":[\"pylontech_l2_manual_20261106\"],\"height_m\":[\"pylontech_l2_manual_20261106\"],\"manufacturer\":[\"pylontech_l2_manual_20261106\"],\"model\":[\"pylontech_l2_manual_20261106\"],\"name\":[\"pylontech_l2_manual_20261106\"],\"operating_temperature_max_c\":[\"pylontech_l2_manual_20261106\"],\"operating_temperature_min_c\":[\"pylontech_l2_manual_20261106\"],\"product_family\":[\"pylontech_l2_manual_20261106\"],\"product_status\":[\"pylontech_l2_manual_20261106\"],\"record_scope\":[\"pylontech_l2_manual_20261106\"],\"variant\":[\"pylontech_l2_manual_20261106\"],\"weight_kg\":[\"pylontech_l2_manual_20261106\"],\"width_m\":[\"pylontech_l2_manual_20261106\"]}","height_m":0.296,"last_verified_at":"2026-11-06T01:29:20.492231+00:00","manufacturer":"Pylontech","model":"FL4874M","name":"Pylontech FL4874M","notes":"Cell count is series quantity, not asserted total cell count. No parallel-cell topology inferred from Ah; no system-only IP/current/efficiency assigned to module.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"product_family":"Force-L2","product_status":"historical_document","quality_status":"source_backed","record_id":"fc9d6d97-d5dc-5d92-a37d-0e45b8977bfc","record_scope":"configuration","source_urls":["https://www.master-instruments.com.au/files/battery_information/pylontech_force_l2_operation_manual__v2_3__20p2fl0301_sv.pdf"],"sources":["pylontech_l2_manual_20261106"],"updated_at":"2026-11-06T01:29:20.492231+00:00","variant":"One battery module; manual 2.2 / 20P2FL0301","weight_kg":35.5,"width_m":0.45}
