{"architecture":"dc_block","capacity_scope":"One exact battery unit; excludes inverter and parallel group.","chemistry":"LFP","communication_interfaces":["RS485","CAN"],"created_at":"2026-11-06T01:33:32.675203+00:00","dc_voltage_nominal_v":25.6,"document_revision":"2.1 / 20UPSV0303","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00284,"entity_type":"systems","extensions_json":"{\"pylontech_unit\":{\"altitude_m\":{\"operator\":\"<\",\"value\":2000},\"certification_claims\":[\"IEC62619\",\"CE\",\"RoHS\",\"UN38.3\"],\"charge_temperature_c\":[0,55],\"charge_voltage_v\":[28.2,28.5],\"claim_status\":\"OEM-listed only; certificates not independently verified\",\"design_life_claim\":\"10+ years at25°C; not warranty\",\"dimension_order\":\"Native table order retained\",\"dimensions_mm_native\":[442,420,120],\"discharge_temperature_c\":[-10,55],\"discharge_voltage_v\":[23.2,28.5],\"humidity_rh_pct\":[5,95],\"locator\":\"PDF p7 / printed p4 table\",\"max_group_units\":20,\"maximum_charge_discharge_a\":85,\"maximum_duration\":\"Not stated\",\"nominal_energy_wh\":2840,\"peak_charge_discharge_a\":100,\"peak_seconds\":15,\"recommended_charge_discharge_a\":55,\"source_id\":\"pylontech_manual2_20261106\",\"storage_temperature_c\":[-20,45],\"usable_energy_wh\":2550}}","field_sources_json":"{\"architecture\":[\"pylontech_manual2_20261106\"],\"capacity_scope\":[\"pylontech_manual2_20261106\"],\"chemistry\":[\"pylontech_manual2_20261106\"],\"communication_interfaces\":[\"pylontech_manual2_20261106\"],\"dc_voltage_nominal_v\":[\"pylontech_manual2_20261106\"],\"document_revision\":[\"pylontech_manual2_20261106\"],\"energy_basis\":[\"pylontech_manual2_20261106\"],\"energy_boundary\":[\"pylontech_manual2_20261106\"],\"energy_capacity_mwh\":[\"pylontech_manual2_20261106\"],\"entity_type\":[\"pylontech_manual2_20261106\"],\"extensions_json\":[\"pylontech_manual2_20261106\"],\"ingress_protection\":[\"pylontech_manual2_20261106\"],\"manufacturer\":[\"pylontech_manual2_20261106\"],\"model\":[\"pylontech_manual2_20261106\"],\"name\":[\"pylontech_manual2_20261106\"],\"product_status\":[\"pylontech_manual2_20261106\"],\"record_scope\":[\"pylontech_manual2_20261106\"],\"variant\":[\"pylontech_manual2_20261106\"],\"weight_kg\":[\"pylontech_manual2_20261106\"]}","ingress_protection":"IP20","last_verified_at":"2026-11-06T01:33:32.675203+00:00","manufacturer":"Pylontech","model":"UP2500","name":"Pylontech UP2500","notes":"Raster table visually checked. Nominal2840Wh distinguished from usable2550Wh; compatibility-page2.55kWh does not override nominal specification. No active power, duration or cycle-life claim inferred.","product_status":"historical_document","quality_status":"source_backed","record_id":"1a3bba13-ea3b-5106-9f36-ae3d95d38195","record_scope":"configuration","source_urls":["https://www.master-instruments.com.au/files/battery_information/pylontech_up2500_installation___operation_manual_v2_1_20upsv0303_sv__1_.pdf"],"sources":["pylontech_manual2_20261106"],"updated_at":"2026-11-06T01:33:32.675203+00:00","variant":"One battery unit; manual 2.1 / 20UPSV0303","weight_kg":26.5}
{"architecture":"dc_block","capacity_scope":"One exact battery unit; excludes inverter and other units in parallel.","chemistry":"LFP","communication_interfaces":["RS485","CAN"],"cooling":"Natural","created_at":"2026-11-06T01:32:13.489000+00:00","dc_voltage_nominal_v":48,"depth_of_discharge_pct":95,"document_revision":"PM0MUS500255 / SD21US501001","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0048,"entity_type":"systems","extensions_json":"{\"pylontech_unit\":{\"altitude_m\":{\"operator\":\"≤\",\"value\":4000},\"breaker_included\":true,\"charge_temperature_c\":[0,50],\"charge_voltage_v\":[52.5,53.5],\"current_limits\":{\"continuous_max_a\":100,\"derating\":\"Recommended/max continuous at cell10–40°C; derates outside\",\"peak_a_15min\":[101,120],\"peak_a_15sec\":[121,200]},\"cycle_life_claim\":{\"cycles\":6000,\"operator\":\">\",\"other_test_conditions\":\"Unstated; no EOL/DoD/warranty inferred\",\"temperature_c\":25},\"design_life_claim\":\"15+ years at25°C; not warranty\",\"dimension_order\":\"As printed; not normalized to axes without axis labels\",\"dimensions_mm_native\":[442,420,161],\"discharge_temperature_c\":[-10,50],\"discharge_voltage_v\":[43.5,53.5],\"locator\":\"PDF pages 11\",\"max_group_units\":16,\"nominal_energy_wh\":4800,\"product_level\":\"Battery unit; group maximum does not create additional model variants\",\"recommended_charge_discharge_a\":80,\"short_circuit_claim\":{\"a\":2000,\"a_operator\":\"<\",\"milliseconds\":1},\"source_id\":\"pylontech_manual1_20261106\",\"storage_temperature_c\":[-20,45],\"usable_energy_wh\":4560}}","field_sources_json":"{\"architecture\":[\"pylontech_manual1_20261106\"],\"capacity_scope\":[\"pylontech_manual1_20261106\"],\"chemistry\":[\"pylontech_manual1_20261106\"],\"communication_interfaces\":[\"pylontech_manual1_20261106\"],\"cooling\":[\"pylontech_manual1_20261106\"],\"dc_voltage_nominal_v\":[\"pylontech_manual1_20261106\"],\"depth_of_discharge_pct\":[\"pylontech_manual1_20261106\"],\"document_revision\":[\"pylontech_manual1_20261106\"],\"energy_basis\":[\"pylontech_manual1_20261106\"],\"energy_boundary\":[\"pylontech_manual1_20261106\"],\"energy_capacity_mwh\":[\"pylontech_manual1_20261106\"],\"entity_type\":[\"pylontech_manual1_20261106\"],\"extensions_json\":[\"pylontech_manual1_20261106\"],\"ingress_protection\":[\"pylontech_manual1_20261106\"],\"manufacturer\":[\"pylontech_manual1_20261106\"],\"model\":[\"pylontech_manual1_20261106\"],\"name\":[\"pylontech_manual1_20261106\"],\"product_status\":[\"pylontech_manual1_20261106\"],\"record_scope\":[\"pylontech_manual1_20261106\"],\"variant\":[\"pylontech_manual1_20261106\"],\"weight_kg\":[\"pylontech_manual1_20261106\"]}","ingress_protection":"IP20","last_verified_at":"2026-11-06T01:32:13.489000+00:00","manufacturer":"Pylontech","model":"US5000-B","name":"Pylontech US5000-B","notes":"Usable Wh retained separately from nominal scalar. No active power, duration or efficiency inferred. Current/short-circuit limits and cycle/design-life claims retain conditions. Dimensions retain native order. Listed standards are not claimed as independently verified certifications.","product_status":"historical_document","quality_status":"source_backed","record_id":"21323e20-291a-5fe6-980f-2960bf1b5f27","record_scope":"configuration","source_urls":["https://www.master-instruments.com.au/files/battery_information/us5000_user_manual.pdf"],"sources":["pylontech_manual1_20261106"],"updated_at":"2026-11-06T01:32:13.489000+00:00","variant":"One battery unit; manual PM0MUS500255 / SD21US501001","weight_kg":40}
{"architecture":"dc_block","capacity_scope":"One exact battery unit; excludes inverter and other units in parallel.","chemistry":"LFP","communication_interfaces":["RS232","RS485","CAN"],"created_at":"2026-11-06T01:32:13.489000+00:00","dc_voltage_nominal_v":48,"document_revision":"2.0 / 19PISV0606","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0024,"entity_type":"systems","extensions_json":"{\"pylontech_unit\":{\"charge_temperature_c\":[0,50],\"charge_voltage_v\":[52.5,53.5],\"current_limits\":{\"maximum_a\":50,\"maximum_duration\":\"Not stated\",\"peak_a\":100,\"peak_seconds\":15},\"cycle_life_claim\":{\"cycles\":6000,\"operator\":\">\",\"other_test_conditions\":\"Unstated; no EOL/DoD/warranty inferred\",\"temperature_c\":25},\"design_life_claim\":\"10+ years at25°C; not warranty\",\"dimension_order\":\"As printed; not normalized to axes without axis labels\",\"dimensions_mm_native\":[440,440,88.5],\"discharge_temperature_c\":[-10,50],\"discharge_voltage_v\":[45,53.5],\"locator\":\"PDF pages 7\",\"max_group_units\":8,\"nominal_energy_wh\":2400,\"product_level\":\"Battery unit; group maximum does not create additional model variants\",\"recommended_charge_discharge_a\":25,\"source_id\":\"pylontech_manual6_20261106\",\"storage_temperature_c\":[-20,60],\"usable_energy_wh\":2200}}","field_sources_json":"{\"architecture\":[\"pylontech_manual6_20261106\"],\"capacity_scope\":[\"pylontech_manual6_20261106\"],\"chemistry\":[\"pylontech_manual6_20261106\"],\"communication_interfaces\":[\"pylontech_manual6_20261106\"],\"dc_voltage_nominal_v\":[\"pylontech_manual6_20261106\"],\"document_revision\":[\"pylontech_manual6_20261106\"],\"energy_basis\":[\"pylontech_manual6_20261106\"],\"energy_boundary\":[\"pylontech_manual6_20261106\"],\"energy_capacity_mwh\":[\"pylontech_manual6_20261106\"],\"entity_type\":[\"pylontech_manual6_20261106\"],\"extensions_json\":[\"pylontech_manual6_20261106\"],\"manufacturer\":[\"pylontech_manual6_20261106\"],\"model\":[\"pylontech_manual6_20261106\"],\"name\":[\"pylontech_manual6_20261106\"],\"product_status\":[\"pylontech_manual6_20261106\"],\"record_scope\":[\"pylontech_manual6_20261106\"],\"variant\":[\"pylontech_manual6_20261106\"],\"weight_kg\":[\"pylontech_manual6_20261106\"]}","last_verified_at":"2026-11-06T01:32:13.489000+00:00","manufacturer":"Pylontech","model":"Phantom-S","name":"Pylontech Phantom-S","notes":"Usable Wh retained separately from nominal scalar. No active power, duration or efficiency inferred. Current/short-circuit limits and cycle/design-life claims retain conditions. Dimensions retain native order. Listed standards are not claimed as independently verified certifications.","product_status":"historical_document","quality_status":"source_backed","record_id":"60c2b71c-8297-5af2-a22d-33fc801634ae","record_scope":"configuration","source_urls":["https://www.master-instruments.com.au/files/battery_information/pylontech_phantom_s_installation_manual__v2_0__19pisv0606_sv.pdf"],"sources":["pylontech_manual6_20261106"],"updated_at":"2026-11-06T01:32:13.489000+00:00","variant":"One battery unit; manual 2.0 / 19PISV0606","weight_kg":24}
{"architecture":"dc_block","capacity_scope":"One exact battery unit; excludes inverter and other units in parallel.","chemistry":"LFP","communication_interfaces":["RS485","CAN","Wi-Fi (2.4G)","USB 2.0"],"cooling":"Natural","created_at":"2026-11-06T01:32:13.489000+00:00","dc_voltage_nominal_v":51.2,"depth_of_discharge_pct":95,"document_revision":"5PMPA08-00124 / SD22PE51010701","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00512,"entity_type":"systems","extensions_json":"{\"pylontech_unit\":{\"altitude_m\":{\"operator\":\"≤\",\"value\":4000},\"charge_temperature_c\":[0,50],\"charge_voltage_v\":[56,56.8],\"current_limits\":{\"derating\":\"Voltage, SOC and temperature\",\"maximum_a\":[100,120],\"maximum_seconds\":900,\"peak_a\":[120,200],\"peak_seconds\":15},\"cycle_life_claim\":{\"cycles\":6000,\"operator\":\">\",\"other_test_conditions\":\"Unstated; no EOL/DoD/warranty inferred\",\"temperature_c\":25},\"design_life_claim\":\"15+ years at25°C; not warranty\",\"dimension_order\":\"As printed; not normalized to axes without axis labels\",\"dimensions_mm_native\":[395,578,165],\"discharge_temperature_c\":[-10,50],\"discharge_voltage_v\":[44.8,56.8],\"ip_condition\":\"Correct completed installation per manual\",\"locator\":\"PDF pages 12,13\",\"max_group_units\":20,\"nominal_energy_wh\":5120,\"product_level\":\"Battery unit; group maximum does not create additional model variants\",\"recommended_charge_discharge_a\":80,\"short_circuit_claim\":{\"a\":2000,\"a_operator\":\"<\",\"milliseconds\":1},\"source_id\":\"pylontech_manual0_20261106\",\"storage_temperature\":[{\"c\":[0,40],\"months\":6},{\"c\":[-20,45],\"months\":3}],\"usable_energy_wh\":4864}}","field_sources_json":"{\"architecture\":[\"pylontech_manual0_20261106\"],\"capacity_scope\":[\"pylontech_manual0_20261106\"],\"chemistry\":[\"pylontech_manual0_20261106\"],\"communication_interfaces\":[\"pylontech_manual0_20261106\"],\"cooling\":[\"pylontech_manual0_20261106\"],\"dc_voltage_nominal_v\":[\"pylontech_manual0_20261106\"],\"depth_of_discharge_pct\":[\"pylontech_manual0_20261106\"],\"document_revision\":[\"pylontech_manual0_20261106\"],\"energy_basis\":[\"pylontech_manual0_20261106\"],\"energy_boundary\":[\"pylontech_manual0_20261106\"],\"energy_capacity_mwh\":[\"pylontech_manual0_20261106\"],\"entity_type\":[\"pylontech_manual0_20261106\"],\"extensions_json\":[\"pylontech_manual0_20261106\"],\"ingress_protection\":[\"pylontech_manual0_20261106\"],\"manufacturer\":[\"pylontech_manual0_20261106\"],\"model\":[\"pylontech_manual0_20261106\"],\"name\":[\"pylontech_manual0_20261106\"],\"product_status\":[\"pylontech_manual0_20261106\"],\"record_scope\":[\"pylontech_manual0_20261106\"],\"variant\":[\"pylontech_manual0_20261106\"],\"weight_kg\":[\"pylontech_manual0_20261106\"]}","ingress_protection":"IP65","last_verified_at":"2026-11-06T01:32:13.489000+00:00","manufacturer":"Pylontech","model":"Pelio-L-5.12","name":"Pylontech Pelio-L-5.12","notes":"Usable Wh retained separately from nominal scalar. No active power, duration or efficiency inferred. Current/short-circuit limits and cycle/design-life claims retain conditions. Dimensions retain native order. Listed standards are not claimed as independently verified certifications.","product_status":"historical_document","quality_status":"source_backed","record_id":"66248d45-b4a3-52fb-a3a2-0d2461f66548","record_scope":"configuration","source_urls":["https://www.master-instruments.com.au/files/battery_information/pelio_operation_manual_20230408.pdf"],"sources":["pylontech_manual0_20261106"],"updated_at":"2026-11-06T01:32:13.489000+00:00","variant":"One battery unit; manual 5PMPA08-00124 / SD22PE51010701","weight_kg":45}
{"architecture":"dc_block","capacity_scope":"One exact battery unit; excludes inverter and other units in parallel.","chemistry":"LFP","communication_interfaces":["RS485","CAN"],"cooling":"Natural","created_at":"2026-11-06T01:32:13.489000+00:00","dc_voltage_nominal_v":48,"document_revision":"2.1 / 19BQSV1203","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.003552,"entity_type":"systems","extensions_json":"{\"pylontech_unit\":{\"charge_temperature_c\":[0,50],\"charge_voltage_v\":[52.5,53.5],\"current_limits\":{\"maximum_a\":74,\"maximum_duration\":\"Not stated\",\"peak_a\":100,\"peak_seconds\":15},\"cycle_life_claim\":{\"cycles\":6000,\"operator\":\">\",\"other_test_conditions\":\"Unstated; no EOL/DoD/warranty inferred\",\"temperature_c\":25},\"design_life_claim\":\"10+ years at25°C; not warranty\",\"dimension_order\":\"As printed; not normalized to axes without axis labels\",\"dimensions_mm_native\":[442,420,132],\"discharge_temperature_c\":[-10,50],\"discharge_voltage_v\":[45,53.5],\"locator\":\"PDF pages 6\",\"max_group_units\":8,\"nominal_energy_wh\":3552,\"product_level\":\"Battery unit; group maximum does not create additional model variants\",\"recommended_charge_discharge_a\":37,\"source_id\":\"pylontech_manual4_20261106\",\"storage_temperature_c\":[-20,60],\"usable_energy_wh\":3200}}","field_sources_json":"{\"architecture\":[\"pylontech_manual4_20261106\"],\"capacity_scope\":[\"pylontech_manual4_20261106\"],\"chemistry\":[\"pylontech_manual4_20261106\"],\"communication_interfaces\":[\"pylontech_manual4_20261106\"],\"cooling\":[\"pylontech_manual4_20261106\"],\"dc_voltage_nominal_v\":[\"pylontech_manual4_20261106\"],\"document_revision\":[\"pylontech_manual4_20261106\"],\"energy_basis\":[\"pylontech_manual4_20261106\"],\"energy_boundary\":[\"pylontech_manual4_20261106\"],\"energy_capacity_mwh\":[\"pylontech_manual4_20261106\"],\"entity_type\":[\"pylontech_manual4_20261106\"],\"extensions_json\":[\"pylontech_manual4_20261106\"],\"ingress_protection\":[\"pylontech_manual4_20261106\"],\"manufacturer\":[\"pylontech_manual4_20261106\"],\"model\":[\"pylontech_manual4_20261106\"],\"name\":[\"pylontech_manual4_20261106\"],\"product_status\":[\"pylontech_manual4_20261106\"],\"record_scope\":[\"pylontech_manual4_20261106\"],\"variant\":[\"pylontech_manual4_20261106\"],\"weight_kg\":[\"pylontech_manual4_20261106\"]}","ingress_protection":"IP20","last_verified_at":"2026-11-06T01:32:13.489000+00:00","manufacturer":"Pylontech","model":"US3000","name":"Pylontech US3000","notes":"Usable Wh retained separately from nominal scalar. No active power, duration or efficiency inferred. Current/short-circuit limits and cycle/design-life claims retain conditions. Dimensions retain native order. Listed standards are not claimed as independently verified certifications.","product_status":"historical_document","quality_status":"source_backed","record_id":"7af5c1e7-5632-5e3f-b886-a5e773999fc3","record_scope":"configuration","source_urls":["https://www.master-instruments.com.au/files/battery_information/pylontech_us3000_installation___operation_manual__v2_2___19bqsv1203_sv__1_.pdf"],"sources":["pylontech_manual4_20261106"],"updated_at":"2026-11-06T01:32:13.489000+00:00","variant":"One battery unit; manual 2.1 / 19BQSV1203","weight_kg":32}
{"architecture":"dc_block","capacity_scope":"One exact battery unit; excludes inverter and other units in parallel.","chemistry":"LFP","communication_interfaces":["RS485","CAN"],"cooling":"Natural","created_at":"2026-11-06T01:32:13.489000+00:00","dc_voltage_nominal_v":48,"document_revision":"2.1 / 19BPSV0105","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0024,"entity_type":"systems","extensions_json":"{\"pylontech_unit\":{\"charge_temperature_c\":[0,50],\"charge_voltage_v\":[52.5,53.5],\"current_limits\":{\"maximum_a\":50,\"maximum_duration\":\"Not stated\",\"peak_a\":100,\"peak_seconds\":15},\"cycle_life_claim\":{\"cycles\":6000,\"operator\":\">\",\"other_test_conditions\":\"Unstated; no EOL/DoD/warranty inferred\",\"temperature_c\":25},\"design_life_claim\":\"10+ years at25°C; not warranty\",\"dimension_order\":\"As printed; not normalized to axes without axis labels\",\"dimensions_mm_native\":[440,410,89],\"discharge_temperature_c\":[-10,50],\"discharge_voltage_v\":[45,53.5],\"locator\":\"PDF pages 6\",\"max_group_units\":8,\"nominal_energy_wh\":2400,\"product_level\":\"Battery unit; group maximum does not create additional model variants\",\"recommended_charge_discharge_a\":25,\"source_id\":\"pylontech_manual3_20261106\",\"storage_temperature_c\":[-20,60],\"usable_energy_wh\":2200}}","field_sources_json":"{\"architecture\":[\"pylontech_manual3_20261106\"],\"capacity_scope\":[\"pylontech_manual3_20261106\"],\"chemistry\":[\"pylontech_manual3_20261106\"],\"communication_interfaces\":[\"pylontech_manual3_20261106\"],\"cooling\":[\"pylontech_manual3_20261106\"],\"dc_voltage_nominal_v\":[\"pylontech_manual3_20261106\"],\"document_revision\":[\"pylontech_manual3_20261106\"],\"energy_basis\":[\"pylontech_manual3_20261106\"],\"energy_boundary\":[\"pylontech_manual3_20261106\"],\"energy_capacity_mwh\":[\"pylontech_manual3_20261106\"],\"entity_type\":[\"pylontech_manual3_20261106\"],\"extensions_json\":[\"pylontech_manual3_20261106\"],\"ingress_protection\":[\"pylontech_manual3_20261106\"],\"manufacturer\":[\"pylontech_manual3_20261106\"],\"model\":[\"pylontech_manual3_20261106\"],\"name\":[\"pylontech_manual3_20261106\"],\"product_status\":[\"pylontech_manual3_20261106\"],\"record_scope\":[\"pylontech_manual3_20261106\"],\"variant\":[\"pylontech_manual3_20261106\"],\"weight_kg\":[\"pylontech_manual3_20261106\"]}","ingress_protection":"IP20","last_verified_at":"2026-11-06T01:32:13.489000+00:00","manufacturer":"Pylontech","model":"US2000","name":"Pylontech US2000","notes":"Usable Wh retained separately from nominal scalar. No active power, duration or efficiency inferred. Current/short-circuit limits and cycle/design-life claims retain conditions. Dimensions retain native order. Listed standards are not claimed as independently verified certifications.","product_status":"historical_document","quality_status":"source_backed","record_id":"987b6b40-f258-56c8-b729-dbb0923d4df4","record_scope":"configuration","source_urls":["https://www.master-instruments.com.au/files/battery_information/pylontech_us2000_installation___operation_manual__v2_1__19bpsv0105_sv.pdf"],"sources":["pylontech_manual3_20261106"],"updated_at":"2026-11-06T01:32:13.489000+00:00","variant":"One battery unit; manual 2.1 / 19BPSV0105","weight_kg":24}
{"architecture":"dc_block","capacity_scope":"One exact battery unit; excludes inverter and other units in parallel.","chemistry":"LFP","communication_interfaces":["RS485","CAN"],"cooling":"Natural","created_at":"2026-11-06T01:32:13.489000+00:00","dc_voltage_nominal_v":48,"depth_of_discharge_pct":95,"document_revision":"20CQSV1103 / PM0MUS3C0007","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.003552,"entity_type":"systems","extensions_json":"{\"pylontech_unit\":{\"altitude_m\":{\"operator\":\"<\",\"value\":4000},\"charge_temperature_c\":[0,50],\"charge_voltage_v\":[52.5,53.5],\"current_limits\":{\"maximum_a\":[74,89],\"maximum_seconds\":60,\"peak_a\":[90,200],\"peak_seconds\":15},\"cycle_life_claim\":{\"cycles\":6000,\"operator\":\">\",\"other_test_conditions\":\"Unstated; no EOL/DoD/warranty inferred\",\"temperature_c\":25},\"design_life_claim\":\"15+ years at25°C; not warranty\",\"dimension_order\":\"As printed; not normalized to axes without axis labels\",\"dimensions_mm_native\":[442,420,132],\"discharge_temperature_c\":[-10,50],\"discharge_voltage_v\":[44.5,53.5],\"locator\":\"PDF pages 10\",\"max_group_units\":16,\"nominal_energy_wh\":3552,\"product_level\":\"Battery unit; group maximum does not create additional model variants\",\"recommended_charge_discharge_a\":37,\"short_circuit_claim\":{\"a\":4000,\"a_operator\":\"<\",\"milliseconds\":2},\"source_id\":\"pylontech_manual5_20261106\",\"storage_temperature_c\":[-20,60],\"usable_energy_wh\":3374.4}}","field_sources_json":"{\"architecture\":[\"pylontech_manual5_20261106\"],\"capacity_scope\":[\"pylontech_manual5_20261106\"],\"chemistry\":[\"pylontech_manual5_20261106\"],\"communication_interfaces\":[\"pylontech_manual5_20261106\"],\"cooling\":[\"pylontech_manual5_20261106\"],\"dc_voltage_nominal_v\":[\"pylontech_manual5_20261106\"],\"depth_of_discharge_pct\":[\"pylontech_manual5_20261106\"],\"document_revision\":[\"pylontech_manual5_20261106\"],\"energy_basis\":[\"pylontech_manual5_20261106\"],\"energy_boundary\":[\"pylontech_manual5_20261106\"],\"energy_capacity_mwh\":[\"pylontech_manual5_20261106\"],\"entity_type\":[\"pylontech_manual5_20261106\"],\"extensions_json\":[\"pylontech_manual5_20261106\"],\"ingress_protection\":[\"pylontech_manual5_20261106\"],\"manufacturer\":[\"pylontech_manual5_20261106\"],\"model\":[\"pylontech_manual5_20261106\"],\"name\":[\"pylontech_manual5_20261106\"],\"product_status\":[\"pylontech_manual5_20261106\"],\"record_scope\":[\"pylontech_manual5_20261106\"],\"variant\":[\"pylontech_manual5_20261106\"],\"weight_kg\":[\"pylontech_manual5_20261106\"]}","ingress_protection":"IP20","last_verified_at":"2026-11-06T01:32:13.489000+00:00","manufacturer":"Pylontech","model":"US3000C","name":"Pylontech US3000C","notes":"Usable Wh retained separately from nominal scalar. No active power, duration or efficiency inferred. Current/short-circuit limits and cycle/design-life claims retain conditions. Dimensions retain native order. Listed standards are not claimed as independently verified certifications.","product_status":"historical_document","quality_status":"source_backed","record_id":"a7f7f556-64ad-555c-8b5e-d77770583016","record_scope":"configuration","source_urls":["https://www.master-instruments.com.au/files/battery_information/us3000c_pm0mus3c0007__operation_manual_20cqsv1103.pdf"],"sources":["pylontech_manual5_20261106"],"updated_at":"2026-11-06T01:32:13.489000+00:00","variant":"One battery unit; manual 20CQSV1103 / PM0MUS3C0007","weight_kg":32}
{"architecture":"dc_block","capacity_scope":"One exact battery unit; excludes inverter and other units in parallel.","chemistry":"LFP","communication_interfaces":["RS485","CAN"],"cooling":"Natural","created_at":"2026-11-06T01:32:13.489000+00:00","dc_voltage_nominal_v":48,"depth_of_discharge_pct":95,"document_revision":"PM0MUS500255 / SD21US501001","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0048,"entity_type":"systems","extensions_json":"{\"pylontech_unit\":{\"altitude_m\":{\"operator\":\"≤\",\"value\":4000},\"breaker_included\":false,\"charge_temperature_c\":[0,50],\"charge_voltage_v\":[52.5,53.5],\"current_limits\":{\"continuous_max_a\":100,\"derating\":\"Recommended/max continuous at cell10–40°C; derates outside\",\"peak_a_15min\":[101,120],\"peak_a_15sec\":[121,200]},\"cycle_life_claim\":{\"cycles\":6000,\"operator\":\">\",\"other_test_conditions\":\"Unstated; no EOL/DoD/warranty inferred\",\"temperature_c\":25},\"design_life_claim\":\"15+ years at25°C; not warranty\",\"dimension_order\":\"As printed; not normalized to axes without axis labels\",\"dimensions_mm_native\":[442,420,161],\"discharge_temperature_c\":[-10,50],\"discharge_voltage_v\":[43.5,53.5],\"locator\":\"PDF pages 11\",\"max_group_units\":16,\"nominal_energy_wh\":4800,\"product_level\":\"Battery unit; group maximum does not create additional model variants\",\"recommended_charge_discharge_a\":80,\"short_circuit_claim\":{\"a\":2000,\"a_operator\":\"<\",\"milliseconds\":1},\"source_id\":\"pylontech_manual1_20261106\",\"storage_temperature_c\":[-20,45],\"usable_energy_wh\":4560}}","field_sources_json":"{\"architecture\":[\"pylontech_manual1_20261106\"],\"capacity_scope\":[\"pylontech_manual1_20261106\"],\"chemistry\":[\"pylontech_manual1_20261106\"],\"communication_interfaces\":[\"pylontech_manual1_20261106\"],\"cooling\":[\"pylontech_manual1_20261106\"],\"dc_voltage_nominal_v\":[\"pylontech_manual1_20261106\"],\"depth_of_discharge_pct\":[\"pylontech_manual1_20261106\"],\"document_revision\":[\"pylontech_manual1_20261106\"],\"energy_basis\":[\"pylontech_manual1_20261106\"],\"energy_boundary\":[\"pylontech_manual1_20261106\"],\"energy_capacity_mwh\":[\"pylontech_manual1_20261106\"],\"entity_type\":[\"pylontech_manual1_20261106\"],\"extensions_json\":[\"pylontech_manual1_20261106\"],\"ingress_protection\":[\"pylontech_manual1_20261106\"],\"manufacturer\":[\"pylontech_manual1_20261106\"],\"model\":[\"pylontech_manual1_20261106\"],\"name\":[\"pylontech_manual1_20261106\"],\"product_status\":[\"pylontech_manual1_20261106\"],\"record_scope\":[\"pylontech_manual1_20261106\"],\"variant\":[\"pylontech_manual1_20261106\"],\"weight_kg\":[\"pylontech_manual1_20261106\"]}","ingress_protection":"IP20","last_verified_at":"2026-11-06T01:32:13.489000+00:00","manufacturer":"Pylontech","model":"US5000","name":"Pylontech US5000","notes":"Usable Wh retained separately from nominal scalar. No active power, duration or efficiency inferred. Current/short-circuit limits and cycle/design-life claims retain conditions. Dimensions retain native order. Listed standards are not claimed as independently verified certifications.","product_status":"historical_document","quality_status":"source_backed","record_id":"dc361acd-6746-51d4-b203-8edb9f3cbcfe","record_scope":"configuration","source_urls":["https://www.master-instruments.com.au/files/battery_information/us5000_user_manual.pdf"],"sources":["pylontech_manual1_20261106"],"updated_at":"2026-11-06T01:32:13.489000+00:00","variant":"One battery unit; manual PM0MUS500255 / SD21US501001","weight_kg":39.7}
