{"architecture":"dc_block","capacity_scope":"One named high-voltage DC stack; inverter and parallel stacks excluded","cell_manufacturer":"CATL","chemistry":"LFP","communication_interfaces":["CANBUS","RS485","Ethernet"],"compliance_claims_json":"{\"cell_claims\":[\"IEC62619\",\"UN38.3\",\"UN3480\",\"UL1642\",\"UL1973\"],\"manufacturer_claims\":[\"CE\",\"EN55016\",\"IEC61000\"],\"status\":\"OEM listing, no independent certificate audit; UN transport designations are not system certifications\"}","created_at":"2026-11-06T02:58:34.600527+00:00","dc_voltage_max_v":889.6,"dc_voltage_min_v":755.2,"dc_voltage_nominal_v":819.2,"depth_m":0.712,"document_revision":"July 2025 URL edition; no printed revision","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.256,"entity_type":"systems","extensions_json":"{\"solarmd_specification\":{\"charging_efficiency\":{\"boundary\":\"charging only; not RTE\",\"value_pct\":99},\"connection\":\"series\",\"cycle_life\":{\"dod\":null,\"eol_retention_pct\":null,\"minimum_cycles\":7000,\"temperature_c\":null},\"locator\":\"HV PDF p4, column SS7026-05; module p2 and system scope p3; warranty p13 row 22\",\"mass_basis\":\"Total system weight on site; not shipping mass\",\"module_count\":16,\"module_model\":\"SS6160\",\"module_record_id\":\"56c3618d-f393-5293-ae06-be27546d8ba0\",\"product_level\":\"battery_stack\",\"rack_model\":\"CB52x_HV-H9-R2\",\"source_id\":\"solarmd_hv_202507\",\"storage_duration\":{\"months\":6,\"temperature_c\":25},\"warranty\":{\"claim_test\":{\"ambient_temperature_c\":[23,27],\"c_rate\":0.2,\"measurement_boundary\":\"battery DC, second discharge\",\"source_sections\":\"9.9.1-9.9.7; charge/discharge and balancing procedure retained by source reference\"},\"exclusions\":\"Section9.18; no complete warranty contract reproduced\",\"locator\":\"PDF p13 row 22 and sections9.2,9.5,9.7,9.9,9.12,9.18\",\"retention_min_pct\":60,\"separate_latent_defect_warranty\":{\"termination\":\"earlier of time or same throughput\",\"years_limit\":5},\"source_id\":\"solarmd_integrated_terms_new_cells\",\"starts\":\"delivery\",\"termination\":\"earlier of time or throughput\",\"throughput_limit_mwh\":1344,\"years_limit\":12}}}","field_sources_json":"{\"architecture\":[\"solarmd_hv_202507\"],\"capacity_scope\":[\"solarmd_hv_202507\"],\"cell_manufacturer\":[\"solarmd_hv_202507\"],\"chemistry\":[\"solarmd_hv_202507\"],\"communication_interfaces\":[\"solarmd_hv_202507\"],\"compliance_claims_json\":[\"solarmd_hv_202507\"],\"dc_voltage_max_v\":[\"solarmd_hv_202507\"],\"dc_voltage_min_v\":[\"solarmd_hv_202507\"],\"dc_voltage_nominal_v\":[\"solarmd_hv_202507\"],\"depth_m\":[\"solarmd_hv_202507\"],\"document_revision\":[\"solarmd_hv_202507\"],\"energy_basis\":[\"solarmd_hv_202507\"],\"energy_boundary\":[\"solarmd_hv_202507\"],\"energy_capacity_mwh\":[\"solarmd_hv_202507\"],\"entity_type\":[\"solarmd_hv_202507\"],\"extensions_json\":[\"solarmd_hv_202507\",\"solarmd_integrated_terms_new_cells\"],\"height_m\":[\"solarmd_hv_202507\"],\"manufacturer\":[\"solarmd_hv_202507\"],\"model\":[\"solarmd_hv_202507\"],\"name\":[\"solarmd_hv_202507\"],\"operating_temperature_max_c\":[\"solarmd_hv_202507\"],\"operating_temperature_min_c\":[\"solarmd_hv_202507\"],\"power_basis\":[\"solarmd_hv_202507\"],\"power_capacity_mw\":[\"solarmd_hv_202507\"],\"power_conditions\":[\"solarmd_hv_202507\"],\"power_rating_kind\":[\"solarmd_hv_202507\"],\"product_family\":[\"solarmd_hv_202507\"],\"product_status\":[\"solarmd_hv_202507\"],\"record_scope\":[\"solarmd_hv_202507\"],\"variant\":[\"solarmd_hv_202507\"],\"warranty_conditions\":[\"solarmd_integrated_terms_new_cells\"],\"warranty_years\":[\"solarmd_integrated_terms_new_cells\"],\"weight_kg\":[\"solarmd_hv_202507\"],\"width_m\":[\"solarmd_hv_202507\"]}","height_m":2.223,"last_verified_at":"2026-11-06T02:58:34.600527+00:00","manufacturer":"Solar MD","model":"SS7026-05","name":"Solar MD SS7026-05","notes":"Printed -05 suffix is identity-critical. Warranty schedule matches exact model and energy; older unsuffixed SS70xx products are different configurations. No inferred usable energy, duration, AC power, project assignment or RTE.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"power_basis":"dc","power_capacity_mw":0.128,"power_conditions":"Nominal battery power at 0.5C; no peak duration stated.","power_rating_kind":"rated","product_family":"SS70xx","product_status":"documented","quality_status":"source_backed","record_id":"008e34c0-86ba-527a-9552-b0248bde43e2","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/06/Solar-MD_General-Terms-and-Conditions_NEW-CELLS.pdf","https://www.solarmd.co.za/storage/2025/07/Solar-MD-HV-Range-SS70xx-Datasheet-July-2025-Digital.pdf"],"sources":["solarmd_hv_202507","solarmd_integrated_terms_new_cells"],"updated_at":"2026-11-06T02:58:34.600527+00:00","variant":"Single SS6160 series stack","warranty_conditions":"Battery performance: at least 60% initial nominal capacity until earlier of 12 years from delivery or 1344 MWh throughput. Subject to sections9.5,9.7,9.18 and applicable written terms; not an unconditional system or workmanship warranty. Approved installation, 31-day commissioning notification, -10 to50C storage/use, identifiable serials, documentation and remote data access required. Services normally within South Africa; detailed source terms govern.","warranty_years":12,"weight_kg":1926.0,"width_m":0.848}
{"architecture":"dc_block","capacity_scope":"One named high-voltage DC stack; inverter and parallel stacks excluded","cell_manufacturer":"CATL","chemistry":"LFP","communication_interfaces":["CANBUS","RS485","Ethernet"],"compliance_claims_json":"{\"cell_claims\":[\"IEC62619\",\"UN38.3\",\"UN3480\",\"UL1642\",\"UL1973\"],\"manufacturer_claims\":[\"CE\",\"EN55016\",\"IEC61000\"],\"status\":\"OEM listing, no independent certificate audit; UN transport designations are not system certifications\"}","created_at":"2026-11-06T02:58:34.600527+00:00","dc_voltage_max_v":722.8,"dc_voltage_min_v":613.6,"dc_voltage_nominal_v":665.6,"depth_m":0.712,"document_revision":"July 2025 URL edition; no printed revision","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.208,"entity_type":"systems","extensions_json":"{\"solarmd_specification\":{\"charging_efficiency\":{\"boundary\":\"charging only; not RTE\",\"value_pct\":99},\"connection\":\"series\",\"cycle_life\":{\"dod\":null,\"eol_retention_pct\":null,\"minimum_cycles\":7000,\"temperature_c\":null},\"locator\":\"HV PDF p4, column SS7021-05; module p2 and system scope p3; warranty p13 row 19\",\"mass_basis\":\"Total system weight on site; not shipping mass\",\"module_count\":13,\"module_model\":\"SS6160\",\"module_record_id\":\"56c3618d-f393-5293-ae06-be27546d8ba0\",\"product_level\":\"battery_stack\",\"rack_model\":\"CB52x_HV-H9-R2\",\"source_id\":\"solarmd_hv_202507\",\"storage_duration\":{\"months\":6,\"temperature_c\":25},\"warranty\":{\"claim_test\":{\"ambient_temperature_c\":[23,27],\"c_rate\":0.2,\"measurement_boundary\":\"battery DC, second discharge\",\"source_sections\":\"9.9.1-9.9.7; charge/discharge and balancing procedure retained by source reference\"},\"exclusions\":\"Section9.18; no complete warranty contract reproduced\",\"locator\":\"PDF p13 row 19 and sections9.2,9.5,9.7,9.9,9.12,9.18\",\"retention_min_pct\":60,\"separate_latent_defect_warranty\":{\"termination\":\"earlier of time or same throughput\",\"years_limit\":5},\"source_id\":\"solarmd_integrated_terms_new_cells\",\"starts\":\"delivery\",\"termination\":\"earlier of time or throughput\",\"throughput_limit_mwh\":1092,\"years_limit\":12}}}","field_sources_json":"{\"architecture\":[\"solarmd_hv_202507\"],\"capacity_scope\":[\"solarmd_hv_202507\"],\"cell_manufacturer\":[\"solarmd_hv_202507\"],\"chemistry\":[\"solarmd_hv_202507\"],\"communication_interfaces\":[\"solarmd_hv_202507\"],\"compliance_claims_json\":[\"solarmd_hv_202507\"],\"dc_voltage_max_v\":[\"solarmd_hv_202507\"],\"dc_voltage_min_v\":[\"solarmd_hv_202507\"],\"dc_voltage_nominal_v\":[\"solarmd_hv_202507\"],\"depth_m\":[\"solarmd_hv_202507\"],\"document_revision\":[\"solarmd_hv_202507\"],\"energy_basis\":[\"solarmd_hv_202507\"],\"energy_boundary\":[\"solarmd_hv_202507\"],\"energy_capacity_mwh\":[\"solarmd_hv_202507\"],\"entity_type\":[\"solarmd_hv_202507\"],\"extensions_json\":[\"solarmd_hv_202507\",\"solarmd_integrated_terms_new_cells\"],\"height_m\":[\"solarmd_hv_202507\"],\"manufacturer\":[\"solarmd_hv_202507\"],\"model\":[\"solarmd_hv_202507\"],\"name\":[\"solarmd_hv_202507\"],\"operating_temperature_max_c\":[\"solarmd_hv_202507\"],\"operating_temperature_min_c\":[\"solarmd_hv_202507\"],\"power_basis\":[\"solarmd_hv_202507\"],\"power_capacity_mw\":[\"solarmd_hv_202507\"],\"power_conditions\":[\"solarmd_hv_202507\"],\"power_rating_kind\":[\"solarmd_hv_202507\"],\"product_family\":[\"solarmd_hv_202507\"],\"product_status\":[\"solarmd_hv_202507\"],\"record_scope\":[\"solarmd_hv_202507\"],\"variant\":[\"solarmd_hv_202507\"],\"warranty_conditions\":[\"solarmd_integrated_terms_new_cells\"],\"warranty_years\":[\"solarmd_integrated_terms_new_cells\"],\"weight_kg\":[\"solarmd_hv_202507\"],\"width_m\":[\"solarmd_hv_202507\"]}","height_m":2.223,"last_verified_at":"2026-11-06T02:58:34.600527+00:00","manufacturer":"Solar MD","model":"SS7021-05","name":"Solar MD SS7021-05","notes":"Printed -05 suffix is identity-critical. Warranty schedule matches exact model and energy; older unsuffixed SS70xx products are different configurations. No inferred usable energy, duration, AC power, project assignment or RTE.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"power_basis":"dc","power_capacity_mw":0.104,"power_conditions":"Nominal battery power at 0.5C; no peak duration stated.","power_rating_kind":"rated","product_family":"SS70xx","product_status":"documented","quality_status":"source_backed","record_id":"07f98185-eb5f-5544-a1be-4073ed1489ca","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/06/Solar-MD_General-Terms-and-Conditions_NEW-CELLS.pdf","https://www.solarmd.co.za/storage/2025/07/Solar-MD-HV-Range-SS70xx-Datasheet-July-2025-Digital.pdf"],"sources":["solarmd_hv_202507","solarmd_integrated_terms_new_cells"],"updated_at":"2026-11-06T02:58:34.600527+00:00","variant":"Single SS6160 series stack","warranty_conditions":"Battery performance: at least 60% initial nominal capacity until earlier of 12 years from delivery or 1092 MWh throughput. Subject to sections9.5,9.7,9.18 and applicable written terms; not an unconditional system or workmanship warranty. Approved installation, 31-day commissioning notification, -10 to50C storage/use, identifiable serials, documentation and remote data access required. Services normally within South Africa; detailed source terms govern.","warranty_years":12,"weight_kg":1584.6,"width_m":0.848}
{"architecture":"unspecified","capacity_scope":"One named battery-management component; no stored energy or PCS power","communication_interfaces":["CANBUS","RS485","Ethernet"],"created_at":"2026-11-06T02:58:34.600527+00:00","document_revision":"July 2025 URL edition; no printed revision","entity_type":"systems","extensions_json":"{\"solarmd_specification\":{\"auxiliary_power_w\":{\"maximum\":7.6,\"standby\":2},\"can_ports\":3,\"compatible_module_models\":[\"SS6143\",\"SS6160\"],\"compatible_module_record_ids\":[\"56c3618d-f393-5293-ae06-be27546d8ba0\"],\"containerized_hv_output_connector_mm2\":70,\"dimension_axes\":\"Not stated in this table; canonical axes withheld\",\"dimensions_native_mm\":[416.6,361.7,225.8],\"hv_output_connector_mm2\":50,\"locator\":\"HV PDF p6, exact BMU-H17-01 table\",\"maximum_current_a\":200,\"mechanical_isolator\":{\"current_a\":250,\"voltage_v\":1500},\"module_input_connector_mm2\":50,\"operating_voltage_v\":[250,1000],\"positive_and_negative_fuse\":{\"current_a\":200,\"voltage_v\":1500},\"product_level\":\"BMU\",\"source_id\":\"solarmd_hv_202507\"}}","field_sources_json":"{\"architecture\":[\"solarmd_hv_202507\"],\"capacity_scope\":[\"solarmd_hv_202507\"],\"communication_interfaces\":[\"solarmd_hv_202507\"],\"document_revision\":[\"solarmd_hv_202507\"],\"entity_type\":[\"solarmd_hv_202507\"],\"extensions_json\":[\"solarmd_hv_202507\"],\"manufacturer\":[\"solarmd_hv_202507\"],\"model\":[\"solarmd_hv_202507\"],\"name\":[\"solarmd_hv_202507\"],\"product_status\":[\"solarmd_hv_202507\"],\"record_scope\":[\"solarmd_hv_202507\"],\"variant\":[\"solarmd_hv_202507\"],\"weight_kg\":[\"solarmd_hv_202507\"]}","last_verified_at":"2026-11-06T02:58:34.600527+00:00","manufacturer":"Solar MD","model":"BMU-H17-01","name":"Solar MD BMU-H17-01","notes":"Controller supply/operating limits and fuse/isolator ratings are not battery or PCS capacity. No installation in a project inferred.","product_status":"documented","quality_status":"source_backed","record_id":"137adb6d-6f25-5cc7-9494-7275bf4b6dc0","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/07/Solar-MD-HV-Range-SS70xx-Datasheet-July-2025-Digital.pdf"],"sources":["solarmd_hv_202507"],"updated_at":"2026-11-06T02:58:34.600527+00:00","variant":"Single unit","weight_kg":18.8}
{"architecture":"dc_block","capacity_scope":"One named high-voltage DC stack; inverter and parallel stacks excluded","cell_manufacturer":"CATL","chemistry":"LFP","communication_interfaces":["CANBUS","RS485","Ethernet"],"compliance_claims_json":"{\"cell_claims\":[\"IEC62619\",\"UN38.3\",\"UN3480\",\"UL1642\",\"UL1973\"],\"manufacturer_claims\":[\"CE\",\"EN55016\",\"IEC61000\"],\"status\":\"OEM listing, no independent certificate audit; UN transport designations are not system certifications\"}","created_at":"2026-11-06T02:58:34.600527+00:00","dc_voltage_max_v":667.2,"dc_voltage_min_v":566.4,"dc_voltage_nominal_v":614.4,"depth_m":0.712,"document_revision":"July 2025 URL edition; no printed revision","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.192,"entity_type":"systems","extensions_json":"{\"solarmd_specification\":{\"charging_efficiency\":{\"boundary\":\"charging only; not RTE\",\"value_pct\":99},\"connection\":\"series\",\"cycle_life\":{\"dod\":null,\"eol_retention_pct\":null,\"minimum_cycles\":7000,\"temperature_c\":null},\"locator\":\"HV PDF p4, column SS7019-05; module p2 and system scope p3; warranty p13 row 18\",\"mass_basis\":\"Total system weight on site; not shipping mass\",\"module_count\":12,\"module_model\":\"SS6160\",\"module_record_id\":\"56c3618d-f393-5293-ae06-be27546d8ba0\",\"product_level\":\"battery_stack\",\"rack_model\":\"CB52x_HV-H9-R2\",\"source_id\":\"solarmd_hv_202507\",\"storage_duration\":{\"months\":6,\"temperature_c\":25},\"warranty\":{\"claim_test\":{\"ambient_temperature_c\":[23,27],\"c_rate\":0.2,\"measurement_boundary\":\"battery DC, second discharge\",\"source_sections\":\"9.9.1-9.9.7; charge/discharge and balancing procedure retained by source reference\"},\"exclusions\":\"Section9.18; no complete warranty contract reproduced\",\"locator\":\"PDF p13 row 18 and sections9.2,9.5,9.7,9.9,9.12,9.18\",\"retention_min_pct\":60,\"separate_latent_defect_warranty\":{\"termination\":\"earlier of time or same throughput\",\"years_limit\":5},\"source_id\":\"solarmd_integrated_terms_new_cells\",\"starts\":\"delivery\",\"termination\":\"earlier of time or throughput\",\"throughput_limit_mwh\":1008,\"years_limit\":12}}}","field_sources_json":"{\"architecture\":[\"solarmd_hv_202507\"],\"capacity_scope\":[\"solarmd_hv_202507\"],\"cell_manufacturer\":[\"solarmd_hv_202507\"],\"chemistry\":[\"solarmd_hv_202507\"],\"communication_interfaces\":[\"solarmd_hv_202507\"],\"compliance_claims_json\":[\"solarmd_hv_202507\"],\"dc_voltage_max_v\":[\"solarmd_hv_202507\"],\"dc_voltage_min_v\":[\"solarmd_hv_202507\"],\"dc_voltage_nominal_v\":[\"solarmd_hv_202507\"],\"depth_m\":[\"solarmd_hv_202507\"],\"document_revision\":[\"solarmd_hv_202507\"],\"energy_basis\":[\"solarmd_hv_202507\"],\"energy_boundary\":[\"solarmd_hv_202507\"],\"energy_capacity_mwh\":[\"solarmd_hv_202507\"],\"entity_type\":[\"solarmd_hv_202507\"],\"extensions_json\":[\"solarmd_hv_202507\",\"solarmd_integrated_terms_new_cells\"],\"height_m\":[\"solarmd_hv_202507\"],\"manufacturer\":[\"solarmd_hv_202507\"],\"model\":[\"solarmd_hv_202507\"],\"name\":[\"solarmd_hv_202507\"],\"operating_temperature_max_c\":[\"solarmd_hv_202507\"],\"operating_temperature_min_c\":[\"solarmd_hv_202507\"],\"power_basis\":[\"solarmd_hv_202507\"],\"power_capacity_mw\":[\"solarmd_hv_202507\"],\"power_conditions\":[\"solarmd_hv_202507\"],\"power_rating_kind\":[\"solarmd_hv_202507\"],\"product_family\":[\"solarmd_hv_202507\"],\"product_status\":[\"solarmd_hv_202507\"],\"record_scope\":[\"solarmd_hv_202507\"],\"variant\":[\"solarmd_hv_202507\"],\"warranty_conditions\":[\"solarmd_integrated_terms_new_cells\"],\"warranty_years\":[\"solarmd_integrated_terms_new_cells\"],\"weight_kg\":[\"solarmd_hv_202507\"],\"width_m\":[\"solarmd_hv_202507\"]}","height_m":2.223,"last_verified_at":"2026-11-06T02:58:34.600527+00:00","manufacturer":"Solar MD","model":"SS7019-05","name":"Solar MD SS7019-05","notes":"Printed -05 suffix is identity-critical. Warranty schedule matches exact model and energy; older unsuffixed SS70xx products are different configurations. No inferred usable energy, duration, AC power, project assignment or RTE.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"power_basis":"dc","power_capacity_mw":0.096,"power_conditions":"Nominal battery power at 0.5C; no peak duration stated.","power_rating_kind":"rated","product_family":"SS70xx","product_status":"documented","quality_status":"source_backed","record_id":"183c2f07-1b28-5e87-a4f5-b88298ce9769","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/06/Solar-MD_General-Terms-and-Conditions_NEW-CELLS.pdf","https://www.solarmd.co.za/storage/2025/07/Solar-MD-HV-Range-SS70xx-Datasheet-July-2025-Digital.pdf"],"sources":["solarmd_hv_202507","solarmd_integrated_terms_new_cells"],"updated_at":"2026-11-06T02:58:34.600527+00:00","variant":"Single SS6160 series stack","warranty_conditions":"Battery performance: at least 60% initial nominal capacity until earlier of 12 years from delivery or 1008 MWh throughput. Subject to sections9.5,9.7,9.18 and applicable written terms; not an unconditional system or workmanship warranty. Approved installation, 31-day commissioning notification, -10 to50C storage/use, identifiable serials, documentation and remote data access required. Services normally within South Africa; detailed source terms govern.","warranty_years":12,"weight_kg":1470.8,"width_m":0.848}
{"architecture":"dc_block","capacity_scope":"One named high-voltage DC stack; inverter and parallel stacks excluded","cell_manufacturer":"CATL","chemistry":"LFP","communication_interfaces":["CANBUS","RS485","Ethernet"],"compliance_claims_json":"{\"cell_claims\":[\"IEC62619\",\"UN38.3\",\"UN3480\",\"UL1642\",\"UL1973\"],\"manufacturer_claims\":[\"CE\",\"EN55016\",\"IEC61000\"],\"status\":\"OEM listing, no independent certificate audit; UN transport designations are not system certifications\"}","created_at":"2026-11-06T02:58:34.600527+00:00","dc_voltage_max_v":834.0,"dc_voltage_min_v":708.0,"dc_voltage_nominal_v":768.0,"depth_m":0.712,"document_revision":"July 2025 URL edition; no printed revision","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.24,"entity_type":"systems","extensions_json":"{\"solarmd_specification\":{\"charging_efficiency\":{\"boundary\":\"charging only; not RTE\",\"value_pct\":99},\"connection\":\"series\",\"cycle_life\":{\"dod\":null,\"eol_retention_pct\":null,\"minimum_cycles\":7000,\"temperature_c\":null},\"locator\":\"HV PDF p4, column SS7024-05; module p2 and system scope p3; warranty p13 row 21\",\"mass_basis\":\"Total system weight on site; not shipping mass\",\"module_count\":15,\"module_model\":\"SS6160\",\"module_record_id\":\"56c3618d-f393-5293-ae06-be27546d8ba0\",\"product_level\":\"battery_stack\",\"rack_model\":\"CB52x_HV-H9-R2\",\"source_id\":\"solarmd_hv_202507\",\"storage_duration\":{\"months\":6,\"temperature_c\":25},\"warranty\":{\"claim_test\":{\"ambient_temperature_c\":[23,27],\"c_rate\":0.2,\"measurement_boundary\":\"battery DC, second discharge\",\"source_sections\":\"9.9.1-9.9.7; charge/discharge and balancing procedure retained by source reference\"},\"exclusions\":\"Section9.18; no complete warranty contract reproduced\",\"locator\":\"PDF p13 row 21 and sections9.2,9.5,9.7,9.9,9.12,9.18\",\"retention_min_pct\":60,\"separate_latent_defect_warranty\":{\"termination\":\"earlier of time or same throughput\",\"years_limit\":5},\"source_id\":\"solarmd_integrated_terms_new_cells\",\"starts\":\"delivery\",\"termination\":\"earlier of time or throughput\",\"throughput_limit_mwh\":1260,\"years_limit\":12}}}","field_sources_json":"{\"architecture\":[\"solarmd_hv_202507\"],\"capacity_scope\":[\"solarmd_hv_202507\"],\"cell_manufacturer\":[\"solarmd_hv_202507\"],\"chemistry\":[\"solarmd_hv_202507\"],\"communication_interfaces\":[\"solarmd_hv_202507\"],\"compliance_claims_json\":[\"solarmd_hv_202507\"],\"dc_voltage_max_v\":[\"solarmd_hv_202507\"],\"dc_voltage_min_v\":[\"solarmd_hv_202507\"],\"dc_voltage_nominal_v\":[\"solarmd_hv_202507\"],\"depth_m\":[\"solarmd_hv_202507\"],\"document_revision\":[\"solarmd_hv_202507\"],\"energy_basis\":[\"solarmd_hv_202507\"],\"energy_boundary\":[\"solarmd_hv_202507\"],\"energy_capacity_mwh\":[\"solarmd_hv_202507\"],\"entity_type\":[\"solarmd_hv_202507\"],\"extensions_json\":[\"solarmd_hv_202507\",\"solarmd_integrated_terms_new_cells\"],\"height_m\":[\"solarmd_hv_202507\"],\"manufacturer\":[\"solarmd_hv_202507\"],\"model\":[\"solarmd_hv_202507\"],\"name\":[\"solarmd_hv_202507\"],\"operating_temperature_max_c\":[\"solarmd_hv_202507\"],\"operating_temperature_min_c\":[\"solarmd_hv_202507\"],\"power_basis\":[\"solarmd_hv_202507\"],\"power_capacity_mw\":[\"solarmd_hv_202507\"],\"power_conditions\":[\"solarmd_hv_202507\"],\"power_rating_kind\":[\"solarmd_hv_202507\"],\"product_family\":[\"solarmd_hv_202507\"],\"product_status\":[\"solarmd_hv_202507\"],\"record_scope\":[\"solarmd_hv_202507\"],\"variant\":[\"solarmd_hv_202507\"],\"warranty_conditions\":[\"solarmd_integrated_terms_new_cells\"],\"warranty_years\":[\"solarmd_integrated_terms_new_cells\"],\"weight_kg\":[\"solarmd_hv_202507\"],\"width_m\":[\"solarmd_hv_202507\"]}","height_m":2.223,"last_verified_at":"2026-11-06T02:58:34.600527+00:00","manufacturer":"Solar MD","model":"SS7024-05","name":"Solar MD SS7024-05","notes":"Printed -05 suffix is identity-critical. Warranty schedule matches exact model and energy; older unsuffixed SS70xx products are different configurations. No inferred usable energy, duration, AC power, project assignment or RTE.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"power_basis":"dc","power_capacity_mw":0.12,"power_conditions":"Nominal battery power at 0.5C; no peak duration stated.","power_rating_kind":"rated","product_family":"SS70xx","product_status":"documented","quality_status":"source_backed","record_id":"3759d601-b4e7-5d31-be5a-f30be719af5c","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/06/Solar-MD_General-Terms-and-Conditions_NEW-CELLS.pdf","https://www.solarmd.co.za/storage/2025/07/Solar-MD-HV-Range-SS70xx-Datasheet-July-2025-Digital.pdf"],"sources":["solarmd_hv_202507","solarmd_integrated_terms_new_cells"],"updated_at":"2026-11-06T02:58:34.600527+00:00","variant":"Single SS6160 series stack","warranty_conditions":"Battery performance: at least 60% initial nominal capacity until earlier of 12 years from delivery or 1260 MWh throughput. Subject to sections9.5,9.7,9.18 and applicable written terms; not an unconditional system or workmanship warranty. Approved installation, 31-day commissioning notification, -10 to50C storage/use, identifiable serials, documentation and remote data access required. Services normally within South Africa; detailed source terms govern.","warranty_years":12,"weight_kg":1812.2,"width_m":0.848}
{"architecture":"dc_block","capacity_scope":"One named high-voltage DC stack; inverter and parallel stacks excluded","cell_manufacturer":"CATL","chemistry":"LFP","communication_interfaces":["CANBUS","RS485","Ethernet"],"compliance_claims_json":"{\"cell_claims\":[\"IEC62619\",\"UN38.3\",\"UN3480\",\"UL1642\",\"UL1973\"],\"manufacturer_claims\":[\"CE\",\"EN55016\",\"IEC61000\"],\"status\":\"OEM listing, no independent certificate audit; UN transport designations are not system certifications\"}","created_at":"2026-11-06T02:58:34.600527+00:00","dc_voltage_max_v":611.6,"dc_voltage_min_v":519.2,"dc_voltage_nominal_v":563.2,"depth_m":0.712,"document_revision":"July 2025 URL edition; no printed revision","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.176,"entity_type":"systems","extensions_json":"{\"solarmd_specification\":{\"charging_efficiency\":{\"boundary\":\"charging only; not RTE\",\"value_pct\":99},\"connection\":\"series\",\"cycle_life\":{\"dod\":null,\"eol_retention_pct\":null,\"minimum_cycles\":7000,\"temperature_c\":null},\"locator\":\"HV PDF p4, column SS7018-05; module p2 and system scope p3; warranty p13 row 17\",\"mass_basis\":\"Total system weight on site; not shipping mass\",\"module_count\":11,\"module_model\":\"SS6160\",\"module_record_id\":\"56c3618d-f393-5293-ae06-be27546d8ba0\",\"product_level\":\"battery_stack\",\"rack_model\":\"CB52x_HV-H6-R2\",\"source_id\":\"solarmd_hv_202507\",\"storage_duration\":{\"months\":6,\"temperature_c\":25},\"warranty\":{\"claim_test\":{\"ambient_temperature_c\":[23,27],\"c_rate\":0.2,\"measurement_boundary\":\"battery DC, second discharge\",\"source_sections\":\"9.9.1-9.9.7; charge/discharge and balancing procedure retained by source reference\"},\"exclusions\":\"Section9.18; no complete warranty contract reproduced\",\"locator\":\"PDF p13 row 17 and sections9.2,9.5,9.7,9.9,9.12,9.18\",\"retention_min_pct\":60,\"separate_latent_defect_warranty\":{\"termination\":\"earlier of time or same throughput\",\"years_limit\":5},\"source_id\":\"solarmd_integrated_terms_new_cells\",\"starts\":\"delivery\",\"termination\":\"earlier of time or throughput\",\"throughput_limit_mwh\":924,\"years_limit\":12}}}","field_sources_json":"{\"architecture\":[\"solarmd_hv_202507\"],\"capacity_scope\":[\"solarmd_hv_202507\"],\"cell_manufacturer\":[\"solarmd_hv_202507\"],\"chemistry\":[\"solarmd_hv_202507\"],\"communication_interfaces\":[\"solarmd_hv_202507\"],\"compliance_claims_json\":[\"solarmd_hv_202507\"],\"dc_voltage_max_v\":[\"solarmd_hv_202507\"],\"dc_voltage_min_v\":[\"solarmd_hv_202507\"],\"dc_voltage_nominal_v\":[\"solarmd_hv_202507\"],\"depth_m\":[\"solarmd_hv_202507\"],\"document_revision\":[\"solarmd_hv_202507\"],\"energy_basis\":[\"solarmd_hv_202507\"],\"energy_boundary\":[\"solarmd_hv_202507\"],\"energy_capacity_mwh\":[\"solarmd_hv_202507\"],\"entity_type\":[\"solarmd_hv_202507\"],\"extensions_json\":[\"solarmd_hv_202507\",\"solarmd_integrated_terms_new_cells\"],\"height_m\":[\"solarmd_hv_202507\"],\"manufacturer\":[\"solarmd_hv_202507\"],\"model\":[\"solarmd_hv_202507\"],\"name\":[\"solarmd_hv_202507\"],\"operating_temperature_max_c\":[\"solarmd_hv_202507\"],\"operating_temperature_min_c\":[\"solarmd_hv_202507\"],\"power_basis\":[\"solarmd_hv_202507\"],\"power_capacity_mw\":[\"solarmd_hv_202507\"],\"power_conditions\":[\"solarmd_hv_202507\"],\"power_rating_kind\":[\"solarmd_hv_202507\"],\"product_family\":[\"solarmd_hv_202507\"],\"product_status\":[\"solarmd_hv_202507\"],\"record_scope\":[\"solarmd_hv_202507\"],\"variant\":[\"solarmd_hv_202507\"],\"warranty_conditions\":[\"solarmd_integrated_terms_new_cells\"],\"warranty_years\":[\"solarmd_integrated_terms_new_cells\"],\"weight_kg\":[\"solarmd_hv_202507\"],\"width_m\":[\"solarmd_hv_202507\"]}","height_m":1.482,"last_verified_at":"2026-11-06T02:58:34.600527+00:00","manufacturer":"Solar MD","model":"SS7018-05","name":"Solar MD SS7018-05","notes":"Printed -05 suffix is identity-critical. Warranty schedule matches exact model and energy; older unsuffixed SS70xx products are different configurations. No inferred usable energy, duration, AC power, project assignment or RTE.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"power_basis":"dc","power_capacity_mw":0.088,"power_conditions":"Nominal battery power at 0.5C; no peak duration stated.","power_rating_kind":"rated","product_family":"SS70xx","product_status":"documented","quality_status":"source_backed","record_id":"4c7b2d8e-237d-58e8-ba88-4b395d063923","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/06/Solar-MD_General-Terms-and-Conditions_NEW-CELLS.pdf","https://www.solarmd.co.za/storage/2025/07/Solar-MD-HV-Range-SS70xx-Datasheet-July-2025-Digital.pdf"],"sources":["solarmd_hv_202507","solarmd_integrated_terms_new_cells"],"updated_at":"2026-11-06T02:58:34.600527+00:00","variant":"Single SS6160 series stack","warranty_conditions":"Battery performance: at least 60% initial nominal capacity until earlier of 12 years from delivery or 924 MWh throughput. Subject to sections9.5,9.7,9.18 and applicable written terms; not an unconditional system or workmanship warranty. Approved installation, 31-day commissioning notification, -10 to50C storage/use, identifiable serials, documentation and remote data access required. Services normally within South Africa; detailed source terms govern.","warranty_years":12,"weight_kg":1327.8,"width_m":0.848}
{"architecture":"dc_block","capacity_scope":"One battery module; excludes optional racks, parallel arrangements and inverter","cell_manufacturer":"CATL","chemistry":"LFP","created_at":"2026-11-06T02:58:34.600527+00:00","dc_voltage_max_v":55.6,"dc_voltage_min_v":47.2,"dc_voltage_nominal_v":51.2,"depth_m":0.712,"document_revision":"July 2025 URL edition; no printed revision","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.016,"entity_type":"systems","extensions_json":"{\"solarmd_specification\":{\"locator\":\"PDF p2, exact SS6160 table\",\"max_charge_current_a\":157,\"max_discharge_current_a\":157,\"module_fuse\":{\"current_a\":200,\"locator\":\"PDF p3; protection rating, not operating current\",\"type\":\"gBAT\",\"voltage_v\":1500},\"product_level\":\"battery_module\",\"source_id\":\"solarmd_hv_202507\"}}","field_sources_json":"{\"architecture\":[\"solarmd_hv_202507\"],\"capacity_scope\":[\"solarmd_hv_202507\"],\"cell_manufacturer\":[\"solarmd_hv_202507\"],\"chemistry\":[\"solarmd_hv_202507\"],\"dc_voltage_max_v\":[\"solarmd_hv_202507\"],\"dc_voltage_min_v\":[\"solarmd_hv_202507\"],\"dc_voltage_nominal_v\":[\"solarmd_hv_202507\"],\"depth_m\":[\"solarmd_hv_202507\"],\"document_revision\":[\"solarmd_hv_202507\"],\"energy_basis\":[\"solarmd_hv_202507\"],\"energy_boundary\":[\"solarmd_hv_202507\"],\"energy_capacity_mwh\":[\"solarmd_hv_202507\"],\"entity_type\":[\"solarmd_hv_202507\"],\"extensions_json\":[\"solarmd_hv_202507\"],\"height_m\":[\"solarmd_hv_202507\"],\"manufacturer\":[\"solarmd_hv_202507\"],\"model\":[\"solarmd_hv_202507\"],\"name\":[\"solarmd_hv_202507\"],\"power_basis\":[\"solarmd_hv_202507\"],\"power_capacity_mw\":[\"solarmd_hv_202507\"],\"power_conditions\":[\"solarmd_hv_202507\"],\"power_rating_kind\":[\"solarmd_hv_202507\"],\"product_status\":[\"solarmd_hv_202507\"],\"record_scope\":[\"solarmd_hv_202507\"],\"variant\":[\"solarmd_hv_202507\"],\"weight_kg\":[\"solarmd_hv_202507\"],\"width_m\":[\"solarmd_hv_202507\"]}","height_m":0.242,"last_verified_at":"2026-11-06T02:58:34.600527+00:00","manufacturer":"Solar MD","model":"SS6160","name":"Solar MD SS6160","notes":"No rack/system warranty, IP, cycle conditions or communication specifications transferred to this module unless explicitly in its table.","power_basis":"dc","power_capacity_mw":0.008,"power_conditions":"Nominal battery power at0.5C; no peak duration stated","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"56c3618d-f393-5293-ae06-be27546d8ba0","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/07/Solar-MD-HV-Range-SS70xx-Datasheet-July-2025-Digital.pdf"],"sources":["solarmd_hv_202507"],"updated_at":"2026-11-06T02:58:34.600527+00:00","variant":"Single module","weight_kg":114,"width_m":0.41}
{"architecture":"dc_block","capacity_scope":"One battery module; excludes optional racks, parallel arrangements and inverter","cell_manufacturer":"CATL","chemistry":"LFP","communication_interfaces":["CANBUS","RS485"],"created_at":"2026-11-06T02:58:34.600527+00:00","dc_voltage_max_v":55.6,"dc_voltage_min_v":44.8,"dc_voltage_nominal_v":51.2,"depth_m":0.722,"document_revision":"April 2025 URL edition; no printed revision","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.016,"entity_type":"systems","extensions_json":"{\"solarmd_specification\":{\"locator\":\"PDF p2, exact SS216 table\",\"max_charge_current_a\":157,\"max_discharge_current_a\":157,\"product_level\":\"battery_module\",\"source_id\":\"solarmd_ss216_202504\"}}","field_sources_json":"{\"architecture\":[\"solarmd_ss216_202504\"],\"capacity_scope\":[\"solarmd_ss216_202504\"],\"cell_manufacturer\":[\"solarmd_ss216_202504\"],\"chemistry\":[\"solarmd_ss216_202504\"],\"communication_interfaces\":[\"solarmd_ss216_202504\"],\"dc_voltage_max_v\":[\"solarmd_ss216_202504\"],\"dc_voltage_min_v\":[\"solarmd_ss216_202504\"],\"dc_voltage_nominal_v\":[\"solarmd_ss216_202504\"],\"depth_m\":[\"solarmd_ss216_202504\"],\"document_revision\":[\"solarmd_ss216_202504\"],\"energy_basis\":[\"solarmd_ss216_202504\"],\"energy_boundary\":[\"solarmd_ss216_202504\"],\"energy_capacity_mwh\":[\"solarmd_ss216_202504\"],\"entity_type\":[\"solarmd_ss216_202504\"],\"extensions_json\":[\"solarmd_ss216_202504\"],\"height_m\":[\"solarmd_ss216_202504\"],\"manufacturer\":[\"solarmd_ss216_202504\"],\"model\":[\"solarmd_ss216_202504\"],\"name\":[\"solarmd_ss216_202504\"],\"power_basis\":[\"solarmd_ss216_202504\"],\"power_capacity_mw\":[\"solarmd_ss216_202504\"],\"power_conditions\":[\"solarmd_ss216_202504\"],\"power_rating_kind\":[\"solarmd_ss216_202504\"],\"product_status\":[\"solarmd_ss216_202504\"],\"record_scope\":[\"solarmd_ss216_202504\"],\"variant\":[\"solarmd_ss216_202504\"],\"weight_kg\":[\"solarmd_ss216_202504\"],\"width_m\":[\"solarmd_ss216_202504\"]}","height_m":0.23,"last_verified_at":"2026-11-06T02:58:34.600527+00:00","manufacturer":"Solar MD","model":"SS216","name":"Solar MD SS216","notes":"No rack/system warranty, IP, cycle conditions or communication specifications transferred to this module unless explicitly in its table.","power_basis":"dc","power_capacity_mw":0.008,"power_conditions":"Nominal battery power at0.5C; no peak duration stated","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"6afeb5f5-4425-58cd-ae21-138e7a0aa597","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/06/Solar-MD-SS216-Low-Voltage-Datasheet-April-2025-DIGITAL.pdf"],"sources":["solarmd_ss216_202504"],"updated_at":"2026-11-06T02:58:34.600527+00:00","variant":"Single module","weight_kg":112,"width_m":0.426}
{"architecture":"dc_block","capacity_scope":"One named high-voltage DC stack; inverter and parallel stacks excluded","cell_manufacturer":"CATL","chemistry":"LFP","communication_interfaces":["CANBUS","RS485","Ethernet"],"compliance_claims_json":"{\"cell_claims\":[\"IEC62619\",\"UN38.3\",\"UN3480\",\"UL1642\",\"UL1973\"],\"manufacturer_claims\":[\"CE\",\"EN55016\",\"IEC61000\"],\"status\":\"OEM listing, no independent certificate audit; UN transport designations are not system certifications\"}","created_at":"2026-11-06T02:58:34.600527+00:00","dc_voltage_max_v":778.4,"dc_voltage_min_v":660.8,"dc_voltage_nominal_v":716.8,"depth_m":0.712,"document_revision":"July 2025 URL edition; no printed revision","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.224,"entity_type":"systems","extensions_json":"{\"solarmd_specification\":{\"charging_efficiency\":{\"boundary\":\"charging only; not RTE\",\"value_pct\":99},\"connection\":\"series\",\"cycle_life\":{\"dod\":null,\"eol_retention_pct\":null,\"minimum_cycles\":7000,\"temperature_c\":null},\"locator\":\"HV PDF p4, column SS7022-05; module p2 and system scope p3; warranty p13 row 20\",\"mass_basis\":\"Total system weight on site; not shipping mass\",\"module_count\":14,\"module_model\":\"SS6160\",\"module_record_id\":\"56c3618d-f393-5293-ae06-be27546d8ba0\",\"product_level\":\"battery_stack\",\"rack_model\":\"CB52x_HV-H9-R2\",\"source_id\":\"solarmd_hv_202507\",\"storage_duration\":{\"months\":6,\"temperature_c\":25},\"warranty\":{\"claim_test\":{\"ambient_temperature_c\":[23,27],\"c_rate\":0.2,\"measurement_boundary\":\"battery DC, second discharge\",\"source_sections\":\"9.9.1-9.9.7; charge/discharge and balancing procedure retained by source reference\"},\"exclusions\":\"Section9.18; no complete warranty contract reproduced\",\"locator\":\"PDF p13 row 20 and sections9.2,9.5,9.7,9.9,9.12,9.18\",\"retention_min_pct\":60,\"separate_latent_defect_warranty\":{\"termination\":\"earlier of time or same throughput\",\"years_limit\":5},\"source_id\":\"solarmd_integrated_terms_new_cells\",\"starts\":\"delivery\",\"termination\":\"earlier of time or throughput\",\"throughput_limit_mwh\":1176,\"years_limit\":12}}}","field_sources_json":"{\"architecture\":[\"solarmd_hv_202507\"],\"capacity_scope\":[\"solarmd_hv_202507\"],\"cell_manufacturer\":[\"solarmd_hv_202507\"],\"chemistry\":[\"solarmd_hv_202507\"],\"communication_interfaces\":[\"solarmd_hv_202507\"],\"compliance_claims_json\":[\"solarmd_hv_202507\"],\"dc_voltage_max_v\":[\"solarmd_hv_202507\"],\"dc_voltage_min_v\":[\"solarmd_hv_202507\"],\"dc_voltage_nominal_v\":[\"solarmd_hv_202507\"],\"depth_m\":[\"solarmd_hv_202507\"],\"document_revision\":[\"solarmd_hv_202507\"],\"energy_basis\":[\"solarmd_hv_202507\"],\"energy_boundary\":[\"solarmd_hv_202507\"],\"energy_capacity_mwh\":[\"solarmd_hv_202507\"],\"entity_type\":[\"solarmd_hv_202507\"],\"extensions_json\":[\"solarmd_hv_202507\",\"solarmd_integrated_terms_new_cells\"],\"height_m\":[\"solarmd_hv_202507\"],\"manufacturer\":[\"solarmd_hv_202507\"],\"model\":[\"solarmd_hv_202507\"],\"name\":[\"solarmd_hv_202507\"],\"operating_temperature_max_c\":[\"solarmd_hv_202507\"],\"operating_temperature_min_c\":[\"solarmd_hv_202507\"],\"power_basis\":[\"solarmd_hv_202507\"],\"power_capacity_mw\":[\"solarmd_hv_202507\"],\"power_conditions\":[\"solarmd_hv_202507\"],\"power_rating_kind\":[\"solarmd_hv_202507\"],\"product_family\":[\"solarmd_hv_202507\"],\"product_status\":[\"solarmd_hv_202507\"],\"record_scope\":[\"solarmd_hv_202507\"],\"variant\":[\"solarmd_hv_202507\"],\"warranty_conditions\":[\"solarmd_integrated_terms_new_cells\"],\"warranty_years\":[\"solarmd_integrated_terms_new_cells\"],\"weight_kg\":[\"solarmd_hv_202507\"],\"width_m\":[\"solarmd_hv_202507\"]}","height_m":2.223,"last_verified_at":"2026-11-06T02:58:34.600527+00:00","manufacturer":"Solar MD","model":"SS7022-05","name":"Solar MD SS7022-05","notes":"Printed -05 suffix is identity-critical. Warranty schedule matches exact model and energy; older unsuffixed SS70xx products are different configurations. No inferred usable energy, duration, AC power, project assignment or RTE.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"power_basis":"dc","power_capacity_mw":0.112,"power_conditions":"Nominal battery power at 0.5C; no peak duration stated.","power_rating_kind":"rated","product_family":"SS70xx","product_status":"documented","quality_status":"source_backed","record_id":"728b84ed-fc48-5f21-a3b7-ceff47a886d1","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/06/Solar-MD_General-Terms-and-Conditions_NEW-CELLS.pdf","https://www.solarmd.co.za/storage/2025/07/Solar-MD-HV-Range-SS70xx-Datasheet-July-2025-Digital.pdf"],"sources":["solarmd_hv_202507","solarmd_integrated_terms_new_cells"],"updated_at":"2026-11-06T02:58:34.600527+00:00","variant":"Single SS6160 series stack","warranty_conditions":"Battery performance: at least 60% initial nominal capacity until earlier of 12 years from delivery or 1176 MWh throughput. Subject to sections9.5,9.7,9.18 and applicable written terms; not an unconditional system or workmanship warranty. Approved installation, 31-day commissioning notification, -10 to50C storage/use, identifiable serials, documentation and remote data access required. Services normally within South Africa; detailed source terms govern.","warranty_years":12,"weight_kg":1698.4,"width_m":0.848}
{"architecture":"dc_block","capacity_scope":"One named high-voltage DC stack; inverter and parallel stacks excluded","cell_manufacturer":"CATL","chemistry":"LFP","communication_interfaces":["CANBUS","RS485","Ethernet"],"compliance_claims_json":"{\"cell_claims\":[\"IEC62619\",\"UN38.3\",\"UN3480\",\"UL1642\",\"UL1973\"],\"manufacturer_claims\":[\"CE\",\"EN55016\",\"IEC61000\"],\"status\":\"OEM listing, no independent certificate audit; UN transport designations are not system certifications\"}","created_at":"2026-11-06T02:58:34.600527+00:00","dc_voltage_max_v":333.6,"dc_voltage_min_v":283.2,"dc_voltage_nominal_v":307.2,"depth_m":0.712,"document_revision":"July 2025 URL edition; no printed revision","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.096,"entity_type":"systems","extensions_json":"{\"solarmd_specification\":{\"charging_efficiency\":{\"boundary\":\"charging only; not RTE\",\"value_pct\":99},\"connection\":\"series\",\"cycle_life\":{\"dod\":null,\"eol_retention_pct\":null,\"minimum_cycles\":7000,\"temperature_c\":null},\"locator\":\"HV PDF p4, column SS7010-05; module p2 and system scope p3; warranty p13 row 12\",\"mass_basis\":\"Total system weight on site; not shipping mass\",\"module_count\":6,\"module_model\":\"SS6160\",\"module_record_id\":\"56c3618d-f393-5293-ae06-be27546d8ba0\",\"product_level\":\"battery_stack\",\"rack_model\":\"CB51x_HV-H8-R1\",\"source_id\":\"solarmd_hv_202507\",\"storage_duration\":{\"months\":6,\"temperature_c\":25},\"warranty\":{\"claim_test\":{\"ambient_temperature_c\":[23,27],\"c_rate\":0.2,\"measurement_boundary\":\"battery DC, second discharge\",\"source_sections\":\"9.9.1-9.9.7; charge/discharge and balancing procedure retained by source reference\"},\"exclusions\":\"Section9.18; no complete warranty contract reproduced\",\"locator\":\"PDF p13 row 12 and sections9.2,9.5,9.7,9.9,9.12,9.18\",\"retention_min_pct\":60,\"separate_latent_defect_warranty\":{\"termination\":\"earlier of time or same throughput\",\"years_limit\":5},\"source_id\":\"solarmd_integrated_terms_new_cells\",\"starts\":\"delivery\",\"termination\":\"earlier of time or throughput\",\"throughput_limit_mwh\":504,\"years_limit\":12}}}","field_sources_json":"{\"architecture\":[\"solarmd_hv_202507\"],\"capacity_scope\":[\"solarmd_hv_202507\"],\"cell_manufacturer\":[\"solarmd_hv_202507\"],\"chemistry\":[\"solarmd_hv_202507\"],\"communication_interfaces\":[\"solarmd_hv_202507\"],\"compliance_claims_json\":[\"solarmd_hv_202507\"],\"dc_voltage_max_v\":[\"solarmd_hv_202507\"],\"dc_voltage_min_v\":[\"solarmd_hv_202507\"],\"dc_voltage_nominal_v\":[\"solarmd_hv_202507\"],\"depth_m\":[\"solarmd_hv_202507\"],\"document_revision\":[\"solarmd_hv_202507\"],\"energy_basis\":[\"solarmd_hv_202507\"],\"energy_boundary\":[\"solarmd_hv_202507\"],\"energy_capacity_mwh\":[\"solarmd_hv_202507\"],\"entity_type\":[\"solarmd_hv_202507\"],\"extensions_json\":[\"solarmd_hv_202507\",\"solarmd_integrated_terms_new_cells\"],\"height_m\":[\"solarmd_hv_202507\"],\"manufacturer\":[\"solarmd_hv_202507\"],\"model\":[\"solarmd_hv_202507\"],\"name\":[\"solarmd_hv_202507\"],\"operating_temperature_max_c\":[\"solarmd_hv_202507\"],\"operating_temperature_min_c\":[\"solarmd_hv_202507\"],\"power_basis\":[\"solarmd_hv_202507\"],\"power_capacity_mw\":[\"solarmd_hv_202507\"],\"power_conditions\":[\"solarmd_hv_202507\"],\"power_rating_kind\":[\"solarmd_hv_202507\"],\"product_family\":[\"solarmd_hv_202507\"],\"product_status\":[\"solarmd_hv_202507\"],\"record_scope\":[\"solarmd_hv_202507\"],\"variant\":[\"solarmd_hv_202507\"],\"warranty_conditions\":[\"solarmd_integrated_terms_new_cells\"],\"warranty_years\":[\"solarmd_integrated_terms_new_cells\"],\"weight_kg\":[\"solarmd_hv_202507\"],\"width_m\":[\"solarmd_hv_202507\"]}","height_m":1.976,"last_verified_at":"2026-11-06T02:58:34.600527+00:00","manufacturer":"Solar MD","model":"SS7010-05","name":"Solar MD SS7010-05","notes":"Printed -05 suffix is identity-critical. Warranty schedule matches exact model and energy; older unsuffixed SS70xx products are different configurations. No inferred usable energy, duration, AC power, project assignment or RTE.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"power_basis":"dc","power_capacity_mw":0.048,"power_conditions":"Nominal battery power at 0.5C; no peak duration stated.","power_rating_kind":"rated","product_family":"SS70xx","product_status":"documented","quality_status":"source_backed","record_id":"9e55d218-65d7-511a-bcb3-852373898796","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/06/Solar-MD_General-Terms-and-Conditions_NEW-CELLS.pdf","https://www.solarmd.co.za/storage/2025/07/Solar-MD-HV-Range-SS70xx-Datasheet-July-2025-Digital.pdf"],"sources":["solarmd_hv_202507","solarmd_integrated_terms_new_cells"],"updated_at":"2026-11-06T02:58:34.600527+00:00","variant":"Single SS6160 series stack","warranty_conditions":"Battery performance: at least 60% initial nominal capacity until earlier of 12 years from delivery or 504 MWh throughput. Subject to sections9.5,9.7,9.18 and applicable written terms; not an unconditional system or workmanship warranty. Approved installation, 31-day commissioning notification, -10 to50C storage/use, identifiable serials, documentation and remote data access required. Services normally within South Africa; detailed source terms govern.","warranty_years":12,"weight_kg":743.0,"width_m":0.424}
{"architecture":"dc_block","capacity_scope":"One named high-voltage DC stack; inverter and parallel stacks excluded","cell_manufacturer":"CATL","chemistry":"LFP","communication_interfaces":["CANBUS","RS485","Ethernet"],"compliance_claims_json":"{\"cell_claims\":[\"IEC62619\",\"UN38.3\",\"UN3480\",\"UL1642\",\"UL1973\"],\"manufacturer_claims\":[\"CE\",\"EN55016\",\"IEC61000\"],\"status\":\"OEM listing, no independent certificate audit; UN transport designations are not system certifications\"}","created_at":"2026-11-06T02:58:34.600527+00:00","dc_voltage_max_v":500.4,"dc_voltage_min_v":424.8,"dc_voltage_nominal_v":460.8,"depth_m":0.712,"document_revision":"July 2025 URL edition; no printed revision","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.144,"entity_type":"systems","extensions_json":"{\"solarmd_specification\":{\"charging_efficiency\":{\"boundary\":\"charging only; not RTE\",\"value_pct\":99},\"connection\":\"series\",\"cycle_life\":{\"dod\":null,\"eol_retention_pct\":null,\"minimum_cycles\":7000,\"temperature_c\":null},\"locator\":\"HV PDF p4, column SS7014-05; module p2 and system scope p3; warranty p13 row 15\",\"mass_basis\":\"Total system weight on site; not shipping mass\",\"module_count\":9,\"module_model\":\"SS6160\",\"module_record_id\":\"56c3618d-f393-5293-ae06-be27546d8ba0\",\"product_level\":\"battery_stack\",\"rack_model\":\"CB52x_HV-H6-R2\",\"source_id\":\"solarmd_hv_202507\",\"storage_duration\":{\"months\":6,\"temperature_c\":25},\"warranty\":{\"claim_test\":{\"ambient_temperature_c\":[23,27],\"c_rate\":0.2,\"measurement_boundary\":\"battery DC, second discharge\",\"source_sections\":\"9.9.1-9.9.7; charge/discharge and balancing procedure retained by source reference\"},\"exclusions\":\"Section9.18; no complete warranty contract reproduced\",\"locator\":\"PDF p13 row 15 and sections9.2,9.5,9.7,9.9,9.12,9.18\",\"retention_min_pct\":60,\"separate_latent_defect_warranty\":{\"termination\":\"earlier of time or same throughput\",\"years_limit\":5},\"source_id\":\"solarmd_integrated_terms_new_cells\",\"starts\":\"delivery\",\"termination\":\"earlier of time or throughput\",\"throughput_limit_mwh\":756,\"years_limit\":12}}}","field_sources_json":"{\"architecture\":[\"solarmd_hv_202507\"],\"capacity_scope\":[\"solarmd_hv_202507\"],\"cell_manufacturer\":[\"solarmd_hv_202507\"],\"chemistry\":[\"solarmd_hv_202507\"],\"communication_interfaces\":[\"solarmd_hv_202507\"],\"compliance_claims_json\":[\"solarmd_hv_202507\"],\"dc_voltage_max_v\":[\"solarmd_hv_202507\"],\"dc_voltage_min_v\":[\"solarmd_hv_202507\"],\"dc_voltage_nominal_v\":[\"solarmd_hv_202507\"],\"depth_m\":[\"solarmd_hv_202507\"],\"document_revision\":[\"solarmd_hv_202507\"],\"energy_basis\":[\"solarmd_hv_202507\"],\"energy_boundary\":[\"solarmd_hv_202507\"],\"energy_capacity_mwh\":[\"solarmd_hv_202507\"],\"entity_type\":[\"solarmd_hv_202507\"],\"extensions_json\":[\"solarmd_hv_202507\",\"solarmd_integrated_terms_new_cells\"],\"height_m\":[\"solarmd_hv_202507\"],\"manufacturer\":[\"solarmd_hv_202507\"],\"model\":[\"solarmd_hv_202507\"],\"name\":[\"solarmd_hv_202507\"],\"operating_temperature_max_c\":[\"solarmd_hv_202507\"],\"operating_temperature_min_c\":[\"solarmd_hv_202507\"],\"power_basis\":[\"solarmd_hv_202507\"],\"power_capacity_mw\":[\"solarmd_hv_202507\"],\"power_conditions\":[\"solarmd_hv_202507\"],\"power_rating_kind\":[\"solarmd_hv_202507\"],\"product_family\":[\"solarmd_hv_202507\"],\"product_status\":[\"solarmd_hv_202507\"],\"record_scope\":[\"solarmd_hv_202507\"],\"variant\":[\"solarmd_hv_202507\"],\"warranty_conditions\":[\"solarmd_integrated_terms_new_cells\"],\"warranty_years\":[\"solarmd_integrated_terms_new_cells\"],\"weight_kg\":[\"solarmd_hv_202507\"],\"width_m\":[\"solarmd_hv_202507\"]}","height_m":1.482,"last_verified_at":"2026-11-06T02:58:34.600527+00:00","manufacturer":"Solar MD","model":"SS7014-05","name":"Solar MD SS7014-05","notes":"Printed -05 suffix is identity-critical. Warranty schedule matches exact model and energy; older unsuffixed SS70xx products are different configurations. No inferred usable energy, duration, AC power, project assignment or RTE.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"power_basis":"dc","power_capacity_mw":0.072,"power_conditions":"Nominal battery power at 0.5C; no peak duration stated.","power_rating_kind":"rated","product_family":"SS70xx","product_status":"documented","quality_status":"source_backed","record_id":"a120d3e2-6eb1-5a32-9a67-5e5474625137","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/06/Solar-MD_General-Terms-and-Conditions_NEW-CELLS.pdf","https://www.solarmd.co.za/storage/2025/07/Solar-MD-HV-Range-SS70xx-Datasheet-July-2025-Digital.pdf"],"sources":["solarmd_hv_202507","solarmd_integrated_terms_new_cells"],"updated_at":"2026-11-06T02:58:34.600527+00:00","variant":"Single SS6160 series stack","warranty_conditions":"Battery performance: at least 60% initial nominal capacity until earlier of 12 years from delivery or 756 MWh throughput. Subject to sections9.5,9.7,9.18 and applicable written terms; not an unconditional system or workmanship warranty. Approved installation, 31-day commissioning notification, -10 to50C storage/use, identifiable serials, documentation and remote data access required. Services normally within South Africa; detailed source terms govern.","warranty_years":12,"weight_kg":1100.2,"width_m":0.848}
{"architecture":"dc_block","capacity_scope":"One named high-voltage DC stack; inverter and parallel stacks excluded","cell_manufacturer":"CATL","chemistry":"LFP","communication_interfaces":["CANBUS","RS485","Ethernet"],"compliance_claims_json":"{\"cell_claims\":[\"IEC62619\",\"UN38.3\",\"UN3480\",\"UL1642\",\"UL1973\"],\"manufacturer_claims\":[\"CE\",\"EN55016\",\"IEC61000\"],\"status\":\"OEM listing, no independent certificate audit; UN transport designations are not system certifications\"}","created_at":"2026-11-06T02:58:34.600527+00:00","dc_voltage_max_v":444.8,"dc_voltage_min_v":377.6,"dc_voltage_nominal_v":409.6,"depth_m":0.712,"document_revision":"July 2025 URL edition; no printed revision","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.128,"entity_type":"systems","extensions_json":"{\"solarmd_specification\":{\"charging_efficiency\":{\"boundary\":\"charging only; not RTE\",\"value_pct\":99},\"connection\":\"series\",\"cycle_life\":{\"dod\":null,\"eol_retention_pct\":null,\"minimum_cycles\":7000,\"temperature_c\":null},\"locator\":\"HV PDF p4, column SS7013-05; module p2 and system scope p3; warranty p13 row 14\",\"mass_basis\":\"Total system weight on site; not shipping mass\",\"module_count\":8,\"module_model\":\"SS6160\",\"module_record_id\":\"56c3618d-f393-5293-ae06-be27546d8ba0\",\"product_level\":\"battery_stack\",\"rack_model\":\"CB52x_HV-H6-R2\",\"source_id\":\"solarmd_hv_202507\",\"storage_duration\":{\"months\":6,\"temperature_c\":25},\"warranty\":{\"claim_test\":{\"ambient_temperature_c\":[23,27],\"c_rate\":0.2,\"measurement_boundary\":\"battery DC, second discharge\",\"source_sections\":\"9.9.1-9.9.7; charge/discharge and balancing procedure retained by source reference\"},\"exclusions\":\"Section9.18; no complete warranty contract reproduced\",\"locator\":\"PDF p13 row 14 and sections9.2,9.5,9.7,9.9,9.12,9.18\",\"retention_min_pct\":60,\"separate_latent_defect_warranty\":{\"termination\":\"earlier of time or same throughput\",\"years_limit\":5},\"source_id\":\"solarmd_integrated_terms_new_cells\",\"starts\":\"delivery\",\"termination\":\"earlier of time or throughput\",\"throughput_limit_mwh\":672,\"years_limit\":12}}}","field_sources_json":"{\"architecture\":[\"solarmd_hv_202507\"],\"capacity_scope\":[\"solarmd_hv_202507\"],\"cell_manufacturer\":[\"solarmd_hv_202507\"],\"chemistry\":[\"solarmd_hv_202507\"],\"communication_interfaces\":[\"solarmd_hv_202507\"],\"compliance_claims_json\":[\"solarmd_hv_202507\"],\"dc_voltage_max_v\":[\"solarmd_hv_202507\"],\"dc_voltage_min_v\":[\"solarmd_hv_202507\"],\"dc_voltage_nominal_v\":[\"solarmd_hv_202507\"],\"depth_m\":[\"solarmd_hv_202507\"],\"document_revision\":[\"solarmd_hv_202507\"],\"energy_basis\":[\"solarmd_hv_202507\"],\"energy_boundary\":[\"solarmd_hv_202507\"],\"energy_capacity_mwh\":[\"solarmd_hv_202507\"],\"entity_type\":[\"solarmd_hv_202507\"],\"extensions_json\":[\"solarmd_hv_202507\",\"solarmd_integrated_terms_new_cells\"],\"height_m\":[\"solarmd_hv_202507\"],\"manufacturer\":[\"solarmd_hv_202507\"],\"model\":[\"solarmd_hv_202507\"],\"name\":[\"solarmd_hv_202507\"],\"operating_temperature_max_c\":[\"solarmd_hv_202507\"],\"operating_temperature_min_c\":[\"solarmd_hv_202507\"],\"power_basis\":[\"solarmd_hv_202507\"],\"power_capacity_mw\":[\"solarmd_hv_202507\"],\"power_conditions\":[\"solarmd_hv_202507\"],\"power_rating_kind\":[\"solarmd_hv_202507\"],\"product_family\":[\"solarmd_hv_202507\"],\"product_status\":[\"solarmd_hv_202507\"],\"record_scope\":[\"solarmd_hv_202507\"],\"variant\":[\"solarmd_hv_202507\"],\"warranty_conditions\":[\"solarmd_integrated_terms_new_cells\"],\"warranty_years\":[\"solarmd_integrated_terms_new_cells\"],\"weight_kg\":[\"solarmd_hv_202507\"],\"width_m\":[\"solarmd_hv_202507\"]}","height_m":1.482,"last_verified_at":"2026-11-06T02:58:34.600527+00:00","manufacturer":"Solar MD","model":"SS7013-05","name":"Solar MD SS7013-05","notes":"Printed -05 suffix is identity-critical. Warranty schedule matches exact model and energy; older unsuffixed SS70xx products are different configurations. No inferred usable energy, duration, AC power, project assignment or RTE.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"power_basis":"dc","power_capacity_mw":0.064,"power_conditions":"Nominal battery power at 0.5C; no peak duration stated.","power_rating_kind":"rated","product_family":"SS70xx","product_status":"documented","quality_status":"source_backed","record_id":"be5fd42d-0c81-57d6-8c20-d7fc4152b124","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/06/Solar-MD_General-Terms-and-Conditions_NEW-CELLS.pdf","https://www.solarmd.co.za/storage/2025/07/Solar-MD-HV-Range-SS70xx-Datasheet-July-2025-Digital.pdf"],"sources":["solarmd_hv_202507","solarmd_integrated_terms_new_cells"],"updated_at":"2026-11-06T02:58:34.600527+00:00","variant":"Single SS6160 series stack","warranty_conditions":"Battery performance: at least 60% initial nominal capacity until earlier of 12 years from delivery or 672 MWh throughput. Subject to sections9.5,9.7,9.18 and applicable written terms; not an unconditional system or workmanship warranty. Approved installation, 31-day commissioning notification, -10 to50C storage/use, identifiable serials, documentation and remote data access required. Services normally within South Africa; detailed source terms govern.","warranty_years":12,"weight_kg":986.4,"width_m":0.848}
{"architecture":"dc_block","capacity_scope":"One named high-voltage DC stack; inverter and parallel stacks excluded","cell_manufacturer":"CATL","chemistry":"LFP","communication_interfaces":["CANBUS","RS485","Ethernet"],"compliance_claims_json":"{\"cell_claims\":[\"IEC62619\",\"UN38.3\",\"UN3480\",\"UL1642\",\"UL1973\"],\"manufacturer_claims\":[\"CE\",\"EN55016\",\"IEC61000\"],\"status\":\"OEM listing, no independent certificate audit; UN transport designations are not system certifications\"}","created_at":"2026-11-06T02:58:34.600527+00:00","dc_voltage_max_v":278.0,"dc_voltage_min_v":236.0,"dc_voltage_nominal_v":256.0,"depth_m":0.712,"document_revision":"July 2025 URL edition; no printed revision","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.08,"entity_type":"systems","extensions_json":"{\"solarmd_specification\":{\"charging_efficiency\":{\"boundary\":\"charging only; not RTE\",\"value_pct\":99},\"connection\":\"series\",\"cycle_life\":{\"dod\":null,\"eol_retention_pct\":null,\"minimum_cycles\":7000,\"temperature_c\":null},\"locator\":\"HV PDF p4, column SS7008-05; module p2 and system scope p3; warranty p13 row 11\",\"mass_basis\":\"Total system weight on site; not shipping mass\",\"module_count\":5,\"module_model\":\"SS6160\",\"module_record_id\":\"56c3618d-f393-5293-ae06-be27546d8ba0\",\"product_level\":\"battery_stack\",\"rack_model\":\"CB51x_HV-H8-R1\",\"source_id\":\"solarmd_hv_202507\",\"storage_duration\":{\"months\":6,\"temperature_c\":25},\"warranty\":{\"claim_test\":{\"ambient_temperature_c\":[23,27],\"c_rate\":0.2,\"measurement_boundary\":\"battery DC, second discharge\",\"source_sections\":\"9.9.1-9.9.7; charge/discharge and balancing procedure retained by source reference\"},\"exclusions\":\"Section9.18; no complete warranty contract reproduced\",\"locator\":\"PDF p13 row 11 and sections9.2,9.5,9.7,9.9,9.12,9.18\",\"retention_min_pct\":60,\"separate_latent_defect_warranty\":{\"termination\":\"earlier of time or same throughput\",\"years_limit\":5},\"source_id\":\"solarmd_integrated_terms_new_cells\",\"starts\":\"delivery\",\"termination\":\"earlier of time or throughput\",\"throughput_limit_mwh\":420,\"years_limit\":12}}}","field_sources_json":"{\"architecture\":[\"solarmd_hv_202507\"],\"capacity_scope\":[\"solarmd_hv_202507\"],\"cell_manufacturer\":[\"solarmd_hv_202507\"],\"chemistry\":[\"solarmd_hv_202507\"],\"communication_interfaces\":[\"solarmd_hv_202507\"],\"compliance_claims_json\":[\"solarmd_hv_202507\"],\"dc_voltage_max_v\":[\"solarmd_hv_202507\"],\"dc_voltage_min_v\":[\"solarmd_hv_202507\"],\"dc_voltage_nominal_v\":[\"solarmd_hv_202507\"],\"depth_m\":[\"solarmd_hv_202507\"],\"document_revision\":[\"solarmd_hv_202507\"],\"energy_basis\":[\"solarmd_hv_202507\"],\"energy_boundary\":[\"solarmd_hv_202507\"],\"energy_capacity_mwh\":[\"solarmd_hv_202507\"],\"entity_type\":[\"solarmd_hv_202507\"],\"extensions_json\":[\"solarmd_hv_202507\",\"solarmd_integrated_terms_new_cells\"],\"height_m\":[\"solarmd_hv_202507\"],\"manufacturer\":[\"solarmd_hv_202507\"],\"model\":[\"solarmd_hv_202507\"],\"name\":[\"solarmd_hv_202507\"],\"operating_temperature_max_c\":[\"solarmd_hv_202507\"],\"operating_temperature_min_c\":[\"solarmd_hv_202507\"],\"power_basis\":[\"solarmd_hv_202507\"],\"power_capacity_mw\":[\"solarmd_hv_202507\"],\"power_conditions\":[\"solarmd_hv_202507\"],\"power_rating_kind\":[\"solarmd_hv_202507\"],\"product_family\":[\"solarmd_hv_202507\"],\"product_status\":[\"solarmd_hv_202507\"],\"record_scope\":[\"solarmd_hv_202507\"],\"variant\":[\"solarmd_hv_202507\"],\"warranty_conditions\":[\"solarmd_integrated_terms_new_cells\"],\"warranty_years\":[\"solarmd_integrated_terms_new_cells\"],\"weight_kg\":[\"solarmd_hv_202507\"],\"width_m\":[\"solarmd_hv_202507\"]}","height_m":1.976,"last_verified_at":"2026-11-06T02:58:34.600527+00:00","manufacturer":"Solar MD","model":"SS7008-05","name":"Solar MD SS7008-05","notes":"Printed -05 suffix is identity-critical. Warranty schedule matches exact model and energy; older unsuffixed SS70xx products are different configurations. No inferred usable energy, duration, AC power, project assignment or RTE.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"power_basis":"dc","power_capacity_mw":0.04,"power_conditions":"Nominal battery power at 0.5C; no peak duration stated.","power_rating_kind":"rated","product_family":"SS70xx","product_status":"documented","quality_status":"source_backed","record_id":"d73ab3da-40ce-5777-8c79-08aa6cf92623","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/06/Solar-MD_General-Terms-and-Conditions_NEW-CELLS.pdf","https://www.solarmd.co.za/storage/2025/07/Solar-MD-HV-Range-SS70xx-Datasheet-July-2025-Digital.pdf"],"sources":["solarmd_hv_202507","solarmd_integrated_terms_new_cells"],"updated_at":"2026-11-06T02:58:34.600527+00:00","variant":"Single SS6160 series stack","warranty_conditions":"Battery performance: at least 60% initial nominal capacity until earlier of 12 years from delivery or 420 MWh throughput. Subject to sections9.5,9.7,9.18 and applicable written terms; not an unconditional system or workmanship warranty. Approved installation, 31-day commissioning notification, -10 to50C storage/use, identifiable serials, documentation and remote data access required. Services normally within South Africa; detailed source terms govern.","warranty_years":12,"weight_kg":629.2,"width_m":0.424}
{"architecture":"dc_block","capacity_scope":"One named high-voltage DC stack; inverter and parallel stacks excluded","cell_manufacturer":"CATL","chemistry":"LFP","communication_interfaces":["CANBUS","RS485","Ethernet"],"compliance_claims_json":"{\"cell_claims\":[\"IEC62619\",\"UN38.3\",\"UN3480\",\"UL1642\",\"UL1973\"],\"manufacturer_claims\":[\"CE\",\"EN55016\",\"IEC61000\"],\"status\":\"OEM listing, no independent certificate audit; UN transport designations are not system certifications\"}","created_at":"2026-11-06T02:58:34.600527+00:00","dc_voltage_max_v":945.2,"dc_voltage_min_v":802.4,"dc_voltage_nominal_v":870.4,"depth_m":0.712,"document_revision":"July 2025 URL edition; no printed revision","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.272,"entity_type":"systems","extensions_json":"{\"solarmd_specification\":{\"charging_efficiency\":{\"boundary\":\"charging only; not RTE\",\"value_pct\":99},\"connection\":\"series\",\"cycle_life\":{\"dod\":null,\"eol_retention_pct\":null,\"minimum_cycles\":7000,\"temperature_c\":null},\"locator\":\"HV PDF p4, column SS7027-05; module p2 and system scope p3; warranty p13 row 23\",\"mass_basis\":\"Total system weight on site; not shipping mass\",\"module_count\":17,\"module_model\":\"SS6160\",\"module_record_id\":\"56c3618d-f393-5293-ae06-be27546d8ba0\",\"product_level\":\"battery_stack\",\"rack_model\":\"CB52x_HV-H9-R2\",\"source_id\":\"solarmd_hv_202507\",\"storage_duration\":{\"months\":6,\"temperature_c\":25},\"warranty\":{\"claim_test\":{\"ambient_temperature_c\":[23,27],\"c_rate\":0.2,\"measurement_boundary\":\"battery DC, second discharge\",\"source_sections\":\"9.9.1-9.9.7; charge/discharge and balancing procedure retained by source reference\"},\"exclusions\":\"Section9.18; no complete warranty contract reproduced\",\"locator\":\"PDF p13 row 23 and sections9.2,9.5,9.7,9.9,9.12,9.18\",\"retention_min_pct\":60,\"separate_latent_defect_warranty\":{\"termination\":\"earlier of time or same throughput\",\"years_limit\":5},\"source_id\":\"solarmd_integrated_terms_new_cells\",\"starts\":\"delivery\",\"termination\":\"earlier of time or throughput\",\"throughput_limit_mwh\":1428,\"years_limit\":12}}}","field_sources_json":"{\"architecture\":[\"solarmd_hv_202507\"],\"capacity_scope\":[\"solarmd_hv_202507\"],\"cell_manufacturer\":[\"solarmd_hv_202507\"],\"chemistry\":[\"solarmd_hv_202507\"],\"communication_interfaces\":[\"solarmd_hv_202507\"],\"compliance_claims_json\":[\"solarmd_hv_202507\"],\"dc_voltage_max_v\":[\"solarmd_hv_202507\"],\"dc_voltage_min_v\":[\"solarmd_hv_202507\"],\"dc_voltage_nominal_v\":[\"solarmd_hv_202507\"],\"depth_m\":[\"solarmd_hv_202507\"],\"document_revision\":[\"solarmd_hv_202507\"],\"energy_basis\":[\"solarmd_hv_202507\"],\"energy_boundary\":[\"solarmd_hv_202507\"],\"energy_capacity_mwh\":[\"solarmd_hv_202507\"],\"entity_type\":[\"solarmd_hv_202507\"],\"extensions_json\":[\"solarmd_hv_202507\",\"solarmd_integrated_terms_new_cells\"],\"height_m\":[\"solarmd_hv_202507\"],\"manufacturer\":[\"solarmd_hv_202507\"],\"model\":[\"solarmd_hv_202507\"],\"name\":[\"solarmd_hv_202507\"],\"operating_temperature_max_c\":[\"solarmd_hv_202507\"],\"operating_temperature_min_c\":[\"solarmd_hv_202507\"],\"power_basis\":[\"solarmd_hv_202507\"],\"power_capacity_mw\":[\"solarmd_hv_202507\"],\"power_conditions\":[\"solarmd_hv_202507\"],\"power_rating_kind\":[\"solarmd_hv_202507\"],\"product_family\":[\"solarmd_hv_202507\"],\"product_status\":[\"solarmd_hv_202507\"],\"record_scope\":[\"solarmd_hv_202507\"],\"variant\":[\"solarmd_hv_202507\"],\"warranty_conditions\":[\"solarmd_integrated_terms_new_cells\"],\"warranty_years\":[\"solarmd_integrated_terms_new_cells\"],\"weight_kg\":[\"solarmd_hv_202507\"],\"width_m\":[\"solarmd_hv_202507\"]}","height_m":2.223,"last_verified_at":"2026-11-06T02:58:34.600527+00:00","manufacturer":"Solar MD","model":"SS7027-05","name":"Solar MD SS7027-05","notes":"Printed -05 suffix is identity-critical. Warranty schedule matches exact model and energy; older unsuffixed SS70xx products are different configurations. No inferred usable energy, duration, AC power, project assignment or RTE.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"power_basis":"dc","power_capacity_mw":0.136,"power_conditions":"Nominal battery power at 0.5C; no peak duration stated.","power_rating_kind":"rated","product_family":"SS70xx","product_status":"documented","quality_status":"source_backed","record_id":"f22c36d1-a8e6-58c9-b3fd-f7906f94b192","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/06/Solar-MD_General-Terms-and-Conditions_NEW-CELLS.pdf","https://www.solarmd.co.za/storage/2025/07/Solar-MD-HV-Range-SS70xx-Datasheet-July-2025-Digital.pdf"],"sources":["solarmd_hv_202507","solarmd_integrated_terms_new_cells"],"updated_at":"2026-11-06T02:58:34.600527+00:00","variant":"Single SS6160 series stack","warranty_conditions":"Battery performance: at least 60% initial nominal capacity until earlier of 12 years from delivery or 1428 MWh throughput. Subject to sections9.5,9.7,9.18 and applicable written terms; not an unconditional system or workmanship warranty. Approved installation, 31-day commissioning notification, -10 to50C storage/use, identifiable serials, documentation and remote data access required. Services normally within South Africa; detailed source terms govern.","warranty_years":12,"weight_kg":2039.8,"width_m":0.848}
{"architecture":"dc_block","capacity_scope":"One named high-voltage DC stack; inverter and parallel stacks excluded","cell_manufacturer":"CATL","chemistry":"LFP","communication_interfaces":["CANBUS","RS485","Ethernet"],"compliance_claims_json":"{\"cell_claims\":[\"IEC62619\",\"UN38.3\",\"UN3480\",\"UL1642\",\"UL1973\"],\"manufacturer_claims\":[\"CE\",\"EN55016\",\"IEC61000\"],\"status\":\"OEM listing, no independent certificate audit; UN transport designations are not system certifications\"}","created_at":"2026-11-06T02:58:34.600527+00:00","dc_voltage_max_v":556.0,"dc_voltage_min_v":472.0,"dc_voltage_nominal_v":512.0,"depth_m":0.712,"document_revision":"July 2025 URL edition; no printed revision","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.16,"entity_type":"systems","extensions_json":"{\"solarmd_specification\":{\"charging_efficiency\":{\"boundary\":\"charging only; not RTE\",\"value_pct\":99},\"connection\":\"series\",\"cycle_life\":{\"dod\":null,\"eol_retention_pct\":null,\"minimum_cycles\":7000,\"temperature_c\":null},\"locator\":\"HV PDF p4, column SS7016-05; module p2 and system scope p3; warranty p13 row 16\",\"mass_basis\":\"Total system weight on site; not shipping mass\",\"module_count\":10,\"module_model\":\"SS6160\",\"module_record_id\":\"56c3618d-f393-5293-ae06-be27546d8ba0\",\"product_level\":\"battery_stack\",\"rack_model\":\"CB52x_HV-H6-R2\",\"source_id\":\"solarmd_hv_202507\",\"storage_duration\":{\"months\":6,\"temperature_c\":25},\"warranty\":{\"claim_test\":{\"ambient_temperature_c\":[23,27],\"c_rate\":0.2,\"measurement_boundary\":\"battery DC, second discharge\",\"source_sections\":\"9.9.1-9.9.7; charge/discharge and balancing procedure retained by source reference\"},\"exclusions\":\"Section9.18; no complete warranty contract reproduced\",\"locator\":\"PDF p13 row 16 and sections9.2,9.5,9.7,9.9,9.12,9.18\",\"retention_min_pct\":60,\"separate_latent_defect_warranty\":{\"termination\":\"earlier of time or same throughput\",\"years_limit\":5},\"source_id\":\"solarmd_integrated_terms_new_cells\",\"starts\":\"delivery\",\"termination\":\"earlier of time or throughput\",\"throughput_limit_mwh\":840,\"years_limit\":12}}}","field_sources_json":"{\"architecture\":[\"solarmd_hv_202507\"],\"capacity_scope\":[\"solarmd_hv_202507\"],\"cell_manufacturer\":[\"solarmd_hv_202507\"],\"chemistry\":[\"solarmd_hv_202507\"],\"communication_interfaces\":[\"solarmd_hv_202507\"],\"compliance_claims_json\":[\"solarmd_hv_202507\"],\"dc_voltage_max_v\":[\"solarmd_hv_202507\"],\"dc_voltage_min_v\":[\"solarmd_hv_202507\"],\"dc_voltage_nominal_v\":[\"solarmd_hv_202507\"],\"depth_m\":[\"solarmd_hv_202507\"],\"document_revision\":[\"solarmd_hv_202507\"],\"energy_basis\":[\"solarmd_hv_202507\"],\"energy_boundary\":[\"solarmd_hv_202507\"],\"energy_capacity_mwh\":[\"solarmd_hv_202507\"],\"entity_type\":[\"solarmd_hv_202507\"],\"extensions_json\":[\"solarmd_hv_202507\",\"solarmd_integrated_terms_new_cells\"],\"height_m\":[\"solarmd_hv_202507\"],\"manufacturer\":[\"solarmd_hv_202507\"],\"model\":[\"solarmd_hv_202507\"],\"name\":[\"solarmd_hv_202507\"],\"operating_temperature_max_c\":[\"solarmd_hv_202507\"],\"operating_temperature_min_c\":[\"solarmd_hv_202507\"],\"power_basis\":[\"solarmd_hv_202507\"],\"power_capacity_mw\":[\"solarmd_hv_202507\"],\"power_conditions\":[\"solarmd_hv_202507\"],\"power_rating_kind\":[\"solarmd_hv_202507\"],\"product_family\":[\"solarmd_hv_202507\"],\"product_status\":[\"solarmd_hv_202507\"],\"record_scope\":[\"solarmd_hv_202507\"],\"variant\":[\"solarmd_hv_202507\"],\"warranty_conditions\":[\"solarmd_integrated_terms_new_cells\"],\"warranty_years\":[\"solarmd_integrated_terms_new_cells\"],\"weight_kg\":[\"solarmd_hv_202507\"],\"width_m\":[\"solarmd_hv_202507\"]}","height_m":1.482,"last_verified_at":"2026-11-06T02:58:34.600527+00:00","manufacturer":"Solar MD","model":"SS7016-05","name":"Solar MD SS7016-05","notes":"Printed -05 suffix is identity-critical. Warranty schedule matches exact model and energy; older unsuffixed SS70xx products are different configurations. No inferred usable energy, duration, AC power, project assignment or RTE.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"power_basis":"dc","power_capacity_mw":0.08,"power_conditions":"Nominal battery power at 0.5C; no peak duration stated.","power_rating_kind":"rated","product_family":"SS70xx","product_status":"documented","quality_status":"source_backed","record_id":"f4c9cae3-ca18-5a97-b79b-c42de85117b4","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/06/Solar-MD_General-Terms-and-Conditions_NEW-CELLS.pdf","https://www.solarmd.co.za/storage/2025/07/Solar-MD-HV-Range-SS70xx-Datasheet-July-2025-Digital.pdf"],"sources":["solarmd_hv_202507","solarmd_integrated_terms_new_cells"],"updated_at":"2026-11-06T02:58:34.600527+00:00","variant":"Single SS6160 series stack","warranty_conditions":"Battery performance: at least 60% initial nominal capacity until earlier of 12 years from delivery or 840 MWh throughput. Subject to sections9.5,9.7,9.18 and applicable written terms; not an unconditional system or workmanship warranty. Approved installation, 31-day commissioning notification, -10 to50C storage/use, identifiable serials, documentation and remote data access required. Services normally within South Africa; detailed source terms govern.","warranty_years":12,"weight_kg":1214.0,"width_m":0.848}
{"architecture":"dc_block","capacity_scope":"One named high-voltage DC stack; inverter and parallel stacks excluded","cell_manufacturer":"CATL","chemistry":"LFP","communication_interfaces":["CANBUS","RS485","Ethernet"],"compliance_claims_json":"{\"cell_claims\":[\"IEC62619\",\"UN38.3\",\"UN3480\",\"UL1642\",\"UL1973\"],\"manufacturer_claims\":[\"CE\",\"EN55016\",\"IEC61000\"],\"status\":\"OEM listing, no independent certificate audit; UN transport designations are not system certifications\"}","created_at":"2026-11-06T02:58:34.600527+00:00","dc_voltage_max_v":389.2,"dc_voltage_min_v":330.4,"dc_voltage_nominal_v":358.4,"depth_m":0.712,"document_revision":"July 2025 URL edition; no printed revision","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.112,"entity_type":"systems","extensions_json":"{\"solarmd_specification\":{\"charging_efficiency\":{\"boundary\":\"charging only; not RTE\",\"value_pct\":99},\"connection\":\"series\",\"cycle_life\":{\"dod\":null,\"eol_retention_pct\":null,\"minimum_cycles\":7000,\"temperature_c\":null},\"locator\":\"HV PDF p4, column SS7011-05; module p2 and system scope p3; warranty p13 row 13\",\"mass_basis\":\"Total system weight on site; not shipping mass\",\"module_count\":7,\"module_model\":\"SS6160\",\"module_record_id\":\"56c3618d-f393-5293-ae06-be27546d8ba0\",\"product_level\":\"battery_stack\",\"rack_model\":\"CB51x_HV-H8-R1\",\"source_id\":\"solarmd_hv_202507\",\"storage_duration\":{\"months\":6,\"temperature_c\":25},\"warranty\":{\"claim_test\":{\"ambient_temperature_c\":[23,27],\"c_rate\":0.2,\"measurement_boundary\":\"battery DC, second discharge\",\"source_sections\":\"9.9.1-9.9.7; charge/discharge and balancing procedure retained by source reference\"},\"exclusions\":\"Section9.18; no complete warranty contract reproduced\",\"locator\":\"PDF p13 row 13 and sections9.2,9.5,9.7,9.9,9.12,9.18\",\"retention_min_pct\":60,\"separate_latent_defect_warranty\":{\"termination\":\"earlier of time or same throughput\",\"years_limit\":5},\"source_id\":\"solarmd_integrated_terms_new_cells\",\"starts\":\"delivery\",\"termination\":\"earlier of time or throughput\",\"throughput_limit_mwh\":588,\"years_limit\":12}}}","field_sources_json":"{\"architecture\":[\"solarmd_hv_202507\"],\"capacity_scope\":[\"solarmd_hv_202507\"],\"cell_manufacturer\":[\"solarmd_hv_202507\"],\"chemistry\":[\"solarmd_hv_202507\"],\"communication_interfaces\":[\"solarmd_hv_202507\"],\"compliance_claims_json\":[\"solarmd_hv_202507\"],\"dc_voltage_max_v\":[\"solarmd_hv_202507\"],\"dc_voltage_min_v\":[\"solarmd_hv_202507\"],\"dc_voltage_nominal_v\":[\"solarmd_hv_202507\"],\"depth_m\":[\"solarmd_hv_202507\"],\"document_revision\":[\"solarmd_hv_202507\"],\"energy_basis\":[\"solarmd_hv_202507\"],\"energy_boundary\":[\"solarmd_hv_202507\"],\"energy_capacity_mwh\":[\"solarmd_hv_202507\"],\"entity_type\":[\"solarmd_hv_202507\"],\"extensions_json\":[\"solarmd_hv_202507\",\"solarmd_integrated_terms_new_cells\"],\"height_m\":[\"solarmd_hv_202507\"],\"manufacturer\":[\"solarmd_hv_202507\"],\"model\":[\"solarmd_hv_202507\"],\"name\":[\"solarmd_hv_202507\"],\"operating_temperature_max_c\":[\"solarmd_hv_202507\"],\"operating_temperature_min_c\":[\"solarmd_hv_202507\"],\"power_basis\":[\"solarmd_hv_202507\"],\"power_capacity_mw\":[\"solarmd_hv_202507\"],\"power_conditions\":[\"solarmd_hv_202507\"],\"power_rating_kind\":[\"solarmd_hv_202507\"],\"product_family\":[\"solarmd_hv_202507\"],\"product_status\":[\"solarmd_hv_202507\"],\"record_scope\":[\"solarmd_hv_202507\"],\"variant\":[\"solarmd_hv_202507\"],\"warranty_conditions\":[\"solarmd_integrated_terms_new_cells\"],\"warranty_years\":[\"solarmd_integrated_terms_new_cells\"],\"weight_kg\":[\"solarmd_hv_202507\"],\"width_m\":[\"solarmd_hv_202507\"]}","height_m":1.976,"last_verified_at":"2026-11-06T02:58:34.600527+00:00","manufacturer":"Solar MD","model":"SS7011-05","name":"Solar MD SS7011-05","notes":"Printed -05 suffix is identity-critical. Warranty schedule matches exact model and energy; older unsuffixed SS70xx products are different configurations. No inferred usable energy, duration, AC power, project assignment or RTE.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"power_basis":"dc","power_capacity_mw":0.056,"power_conditions":"Nominal battery power at 0.5C; no peak duration stated.","power_rating_kind":"rated","product_family":"SS70xx","product_status":"documented","quality_status":"source_backed","record_id":"f561965c-1fc8-5f88-8088-4ff381bfa8ad","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/06/Solar-MD_General-Terms-and-Conditions_NEW-CELLS.pdf","https://www.solarmd.co.za/storage/2025/07/Solar-MD-HV-Range-SS70xx-Datasheet-July-2025-Digital.pdf"],"sources":["solarmd_hv_202507","solarmd_integrated_terms_new_cells"],"updated_at":"2026-11-06T02:58:34.600527+00:00","variant":"Single SS6160 series stack","warranty_conditions":"Battery performance: at least 60% initial nominal capacity until earlier of 12 years from delivery or 588 MWh throughput. Subject to sections9.5,9.7,9.18 and applicable written terms; not an unconditional system or workmanship warranty. Approved installation, 31-day commissioning notification, -10 to50C storage/use, identifiable serials, documentation and remote data access required. Services normally within South Africa; detailed source terms govern.","warranty_years":12,"weight_kg":856.8,"width_m":0.424}
{"architecture":"unspecified","capacity_scope":"One named battery-management component; no stored energy or PCS power","communication_interfaces":["CANBUS","RS485","Ethernet"],"created_at":"2026-11-06T02:58:34.600527+00:00","depth_m":0.04,"document_revision":"July 2025 URL edition; no printed revision","entity_type":"systems","extensions_json":"{\"solarmd_specification\":{\"can_ports\":2,\"input_supply_voltage_v\":[12,65],\"locator\":\"HV PDF p6, exact BMS-EX table\",\"main_dip_switch\":\"on/off\",\"manufacturer_compliance_claims\":[\"CE\",\"IEC61000\"],\"product_level\":\"BMS\",\"relays\":{\"count\":2,\"isolated\":true,\"rating_boundary\":\"Relay table rating; no dielectric withstand voltage inferred\",\"reported_current_a\":0.2,\"reported_voltage_v\":200},\"source_id\":\"solarmd_hv_202507\",\"status_indicator\":\"LED status/warning/error\"}}","field_sources_json":"{\"architecture\":[\"solarmd_hv_202507\"],\"capacity_scope\":[\"solarmd_hv_202507\"],\"communication_interfaces\":[\"solarmd_hv_202507\"],\"depth_m\":[\"solarmd_hv_202507\"],\"document_revision\":[\"solarmd_hv_202507\"],\"entity_type\":[\"solarmd_hv_202507\"],\"extensions_json\":[\"solarmd_hv_202507\"],\"height_m\":[\"solarmd_hv_202507\"],\"manufacturer\":[\"solarmd_hv_202507\"],\"model\":[\"solarmd_hv_202507\"],\"name\":[\"solarmd_hv_202507\"],\"product_status\":[\"solarmd_hv_202507\"],\"record_scope\":[\"solarmd_hv_202507\"],\"variant\":[\"solarmd_hv_202507\"],\"weight_kg\":[\"solarmd_hv_202507\"],\"width_m\":[\"solarmd_hv_202507\"]}","height_m":0.17,"last_verified_at":"2026-11-06T02:58:34.600527+00:00","manufacturer":"Solar MD","model":"BMS-EX","name":"Solar MD BMS-EX","notes":"Controller supply/operating limits and fuse/isolator ratings are not battery or PCS capacity. No installation in a project inferred.","product_status":"documented","quality_status":"source_backed","record_id":"f64832be-1b07-5950-9181-d289b99dfad3","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/07/Solar-MD-HV-Range-SS70xx-Datasheet-July-2025-Digital.pdf"],"sources":["solarmd_hv_202507"],"updated_at":"2026-11-06T02:58:34.600527+00:00","variant":"Single unit","weight_kg":0.1,"width_m":0.13}
