{"architecture":"dc_block","capacity_scope":"One exact unsuffixed DC series stack, excluding PCS and parallel strings","cell_manufacturer":"CATL","chemistry":"LFP","created_at":"2026-11-06T03:58:34.865391+00:00","dc_voltage_max_v":518.4,"dc_voltage_min_v":374.4,"dc_voltage_nominal_v":460.8,"document_revision":"Rev1.0, 26 April2024; BMU hardwareH17","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.12869999999999998,"entity_type":"systems","extensions_json":"{\"solarmd_legacy\":{\"connection\":\"series\",\"current_rating\":{\"a\":200.0,\"classification\":\"Unspecified current rating; not interpreted as charge/discharge continuous/peak\"},\"locator\":\"PDF p9 row SS7013; p7 series-module scope and p8 module chemistry\",\"module_count\":9,\"module_model\":\"SS6143\",\"module_record_id\":\"5733ea59-7e3e-5932-ba77-101e149fbc74\",\"product_level\":\"stack\",\"source_id\":\"solarmd_ss7000_manual_20240426\",\"warranty\":{\"claim_test\":{\"ambient_temperature_c\":[23,27],\"c_rate\":0.2,\"measurement_boundary\":\"battery DC, second discharge\",\"source_sections\":\"9.9.1-9.9.7; charge/discharge and balancing procedure retained by source reference\"},\"exclusions\":\"Section9.18; no complete warranty contract reproduced\",\"locator\":\"PDF p13 exact unsuffixed row SS7013; sections9.2/9.5/9.7/9.9/9.12/9.18\",\"retention_min_pct\":60,\"separate_latent_defect_warranty\":{\"termination\":\"earlier of time or same throughput\",\"years_limit\":5},\"source_id\":\"solarmd_integrated_terms_new_cells\",\"starts\":\"delivery\",\"termination\":\"earlier of time or throughput\",\"throughput_limit_mwh\":563,\"years_limit\":12}}}","field_sources_json":"{\"architecture\":[\"solarmd_ss7000_manual_20240426\"],\"capacity_scope\":[\"solarmd_ss7000_manual_20240426\"],\"cell_manufacturer\":[\"solarmd_ss7000_manual_20240426\"],\"chemistry\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_max_v\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_min_v\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_nominal_v\":[\"solarmd_ss7000_manual_20240426\"],\"document_revision\":[\"solarmd_ss7000_manual_20240426\"],\"energy_basis\":[\"solarmd_ss7000_manual_20240426\"],\"energy_boundary\":[\"solarmd_ss7000_manual_20240426\"],\"energy_capacity_mwh\":[\"solarmd_ss7000_manual_20240426\"],\"entity_type\":[\"solarmd_ss7000_manual_20240426\"],\"extensions_json\":[\"solarmd_ss7000_manual_20240426\",\"solarmd_integrated_terms_new_cells\"],\"manufacturer\":[\"solarmd_ss7000_manual_20240426\"],\"model\":[\"solarmd_ss7000_manual_20240426\"],\"name\":[\"solarmd_ss7000_manual_20240426\"],\"product_status\":[\"solarmd_ss7000_manual_20240426\"],\"record_scope\":[\"solarmd_ss7000_manual_20240426\"],\"variant\":[\"solarmd_ss7000_manual_20240426\"],\"warranty_conditions\":[\"solarmd_integrated_terms_new_cells\"],\"warranty_years\":[\"solarmd_integrated_terms_new_cells\"]}","last_verified_at":"2026-11-06T03:58:34.865391+00:00","manufacturer":"Solar MD","model":"SS7013","name":"Solar MD SS7013","product_status":"documented","quality_status":"source_backed","record_id":"1cd03dcd-217c-5a15-9504-901d67f9839c","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/04/Solar-MD-SS70xx-Series-ESS-User-Manual.pdf","https://www.solarmd.co.za/storage/2025/06/Solar-MD_General-Terms-and-Conditions_NEW-CELLS.pdf"],"sources":["solarmd_ss7000_manual_20240426","solarmd_integrated_terms_new_cells"],"updated_at":"2026-11-06T03:58:34.865391+00:00","variant":"Single SS6143 series stack","warranty_conditions":"Battery performance: at least 60% initial nominal capacity until earlier of 12 years from delivery or 563 MWh throughput. Subject to sections9.5,9.7,9.18 and applicable written terms; not an unconditional system or workmanship warranty. Approved installation, 31-day commissioning notification, -10 to50C storage/use, identifiable serials, documentation and remote data access required. Services normally within South Africa; detailed source terms govern.","warranty_years":12}
{"architecture":"dc_block","capacity_scope":"One exact unsuffixed DC series stack, excluding PCS and parallel strings","cell_manufacturer":"CATL","chemistry":"LFP","created_at":"2026-11-06T03:58:34.865391+00:00","dc_voltage_max_v":633.6,"dc_voltage_min_v":457.6,"dc_voltage_nominal_v":563.2,"document_revision":"Rev1.0, 26 April2024; BMU hardwareH17","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.15730000000000002,"entity_type":"systems","extensions_json":"{\"solarmd_legacy\":{\"connection\":\"series\",\"current_rating\":{\"a\":200.0,\"classification\":\"Unspecified current rating; not interpreted as charge/discharge continuous/peak\"},\"locator\":\"PDF p9 row SS7016; p7 series-module scope and p8 module chemistry\",\"module_count\":11,\"module_model\":\"SS6143\",\"module_record_id\":\"5733ea59-7e3e-5932-ba77-101e149fbc74\",\"product_level\":\"stack\",\"source_id\":\"solarmd_ss7000_manual_20240426\",\"warranty\":{\"claim_test\":{\"ambient_temperature_c\":[23,27],\"c_rate\":0.2,\"measurement_boundary\":\"battery DC, second discharge\",\"source_sections\":\"9.9.1-9.9.7; charge/discharge and balancing procedure retained by source reference\"},\"exclusions\":\"Section9.18; no complete warranty contract reproduced\",\"locator\":\"PDF p13 exact unsuffixed row SS7016; sections9.2/9.5/9.7/9.9/9.12/9.18\",\"retention_min_pct\":60,\"separate_latent_defect_warranty\":{\"termination\":\"earlier of time or same throughput\",\"years_limit\":5},\"source_id\":\"solarmd_integrated_terms_new_cells\",\"starts\":\"delivery\",\"termination\":\"earlier of time or throughput\",\"throughput_limit_mwh\":688,\"years_limit\":12}}}","field_sources_json":"{\"architecture\":[\"solarmd_ss7000_manual_20240426\"],\"capacity_scope\":[\"solarmd_ss7000_manual_20240426\"],\"cell_manufacturer\":[\"solarmd_ss7000_manual_20240426\"],\"chemistry\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_max_v\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_min_v\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_nominal_v\":[\"solarmd_ss7000_manual_20240426\"],\"document_revision\":[\"solarmd_ss7000_manual_20240426\"],\"energy_basis\":[\"solarmd_ss7000_manual_20240426\"],\"energy_boundary\":[\"solarmd_ss7000_manual_20240426\"],\"energy_capacity_mwh\":[\"solarmd_ss7000_manual_20240426\"],\"entity_type\":[\"solarmd_ss7000_manual_20240426\"],\"extensions_json\":[\"solarmd_ss7000_manual_20240426\",\"solarmd_integrated_terms_new_cells\"],\"manufacturer\":[\"solarmd_ss7000_manual_20240426\"],\"model\":[\"solarmd_ss7000_manual_20240426\"],\"name\":[\"solarmd_ss7000_manual_20240426\"],\"product_status\":[\"solarmd_ss7000_manual_20240426\"],\"record_scope\":[\"solarmd_ss7000_manual_20240426\"],\"variant\":[\"solarmd_ss7000_manual_20240426\"],\"warranty_conditions\":[\"solarmd_integrated_terms_new_cells\"],\"warranty_years\":[\"solarmd_integrated_terms_new_cells\"]}","last_verified_at":"2026-11-06T03:58:34.865391+00:00","manufacturer":"Solar MD","model":"SS7016","name":"Solar MD SS7016","product_status":"documented","quality_status":"source_backed","record_id":"27e2581d-2976-5f8d-8365-107c8badd7a7","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/04/Solar-MD-SS70xx-Series-ESS-User-Manual.pdf","https://www.solarmd.co.za/storage/2025/06/Solar-MD_General-Terms-and-Conditions_NEW-CELLS.pdf"],"sources":["solarmd_ss7000_manual_20240426","solarmd_integrated_terms_new_cells"],"updated_at":"2026-11-06T03:58:34.865391+00:00","variant":"Single SS6143 series stack","warranty_conditions":"Battery performance: at least 60% initial nominal capacity until earlier of 12 years from delivery or 688 MWh throughput. Subject to sections9.5,9.7,9.18 and applicable written terms; not an unconditional system or workmanship warranty. Approved installation, 31-day commissioning notification, -10 to50C storage/use, identifiable serials, documentation and remote data access required. Services normally within South Africa; detailed source terms govern.","warranty_years":12}
{"architecture":"dc_block","capacity_scope":"One exact unsuffixed DC series stack, excluding PCS and parallel strings","cell_manufacturer":"CATL","chemistry":"LFP","created_at":"2026-11-06T03:58:34.865391+00:00","dc_voltage_max_v":460.8,"dc_voltage_min_v":332.8,"dc_voltage_nominal_v":409.6,"document_revision":"Rev1.0, 26 April2024; BMU hardwareH17","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.1144,"entity_type":"systems","extensions_json":"{\"solarmd_legacy\":{\"connection\":\"series\",\"current_rating\":{\"a\":200.0,\"classification\":\"Unspecified current rating; not interpreted as charge/discharge continuous/peak\"},\"locator\":\"PDF p9 row SS7011; p7 series-module scope and p8 module chemistry\",\"module_count\":8,\"module_model\":\"SS6143\",\"module_record_id\":\"5733ea59-7e3e-5932-ba77-101e149fbc74\",\"product_level\":\"stack\",\"source_id\":\"solarmd_ss7000_manual_20240426\",\"warranty\":{\"claim_test\":{\"ambient_temperature_c\":[23,27],\"c_rate\":0.2,\"measurement_boundary\":\"battery DC, second discharge\",\"source_sections\":\"9.9.1-9.9.7; charge/discharge and balancing procedure retained by source reference\"},\"exclusions\":\"Section9.18; no complete warranty contract reproduced\",\"locator\":\"PDF p13 exact unsuffixed row SS7011; sections9.2/9.5/9.7/9.9/9.12/9.18\",\"retention_min_pct\":60,\"separate_latent_defect_warranty\":{\"termination\":\"earlier of time or same throughput\",\"years_limit\":5},\"source_id\":\"solarmd_integrated_terms_new_cells\",\"starts\":\"delivery\",\"termination\":\"earlier of time or throughput\",\"throughput_limit_mwh\":500,\"years_limit\":12}}}","field_sources_json":"{\"architecture\":[\"solarmd_ss7000_manual_20240426\"],\"capacity_scope\":[\"solarmd_ss7000_manual_20240426\"],\"cell_manufacturer\":[\"solarmd_ss7000_manual_20240426\"],\"chemistry\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_max_v\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_min_v\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_nominal_v\":[\"solarmd_ss7000_manual_20240426\"],\"document_revision\":[\"solarmd_ss7000_manual_20240426\"],\"energy_basis\":[\"solarmd_ss7000_manual_20240426\"],\"energy_boundary\":[\"solarmd_ss7000_manual_20240426\"],\"energy_capacity_mwh\":[\"solarmd_ss7000_manual_20240426\"],\"entity_type\":[\"solarmd_ss7000_manual_20240426\"],\"extensions_json\":[\"solarmd_ss7000_manual_20240426\",\"solarmd_integrated_terms_new_cells\"],\"manufacturer\":[\"solarmd_ss7000_manual_20240426\"],\"model\":[\"solarmd_ss7000_manual_20240426\"],\"name\":[\"solarmd_ss7000_manual_20240426\"],\"product_status\":[\"solarmd_ss7000_manual_20240426\"],\"record_scope\":[\"solarmd_ss7000_manual_20240426\"],\"variant\":[\"solarmd_ss7000_manual_20240426\"],\"warranty_conditions\":[\"solarmd_integrated_terms_new_cells\"],\"warranty_years\":[\"solarmd_integrated_terms_new_cells\"]}","last_verified_at":"2026-11-06T03:58:34.865391+00:00","manufacturer":"Solar MD","model":"SS7011","name":"Solar MD SS7011","product_status":"documented","quality_status":"source_backed","record_id":"2e48c580-36ec-5cf7-8a9c-895738b259d0","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/04/Solar-MD-SS70xx-Series-ESS-User-Manual.pdf","https://www.solarmd.co.za/storage/2025/06/Solar-MD_General-Terms-and-Conditions_NEW-CELLS.pdf"],"sources":["solarmd_ss7000_manual_20240426","solarmd_integrated_terms_new_cells"],"updated_at":"2026-11-06T03:58:34.865391+00:00","variant":"Single SS6143 series stack","warranty_conditions":"Battery performance: at least 60% initial nominal capacity until earlier of 12 years from delivery or 500 MWh throughput. Subject to sections9.5,9.7,9.18 and applicable written terms; not an unconditional system or workmanship warranty. Approved installation, 31-day commissioning notification, -10 to50C storage/use, identifiable serials, documentation and remote data access required. Services normally within South Africa; detailed source terms govern.","warranty_years":12}
{"architecture":"dc_block","capacity_scope":"One exact unsuffixed DC series stack, excluding PCS and parallel strings","cell_manufacturer":"CATL","chemistry":"LFP","created_at":"2026-11-06T03:58:34.865391+00:00","dc_voltage_max_v":979.2,"dc_voltage_min_v":707.2,"dc_voltage_nominal_v":870.4,"document_revision":"Rev1.0, 26 April2024; BMU hardwareH17","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.24309999999999998,"entity_type":"systems","extensions_json":"{\"solarmd_legacy\":{\"connection\":\"series\",\"current_rating\":{\"a\":200.0,\"classification\":\"Unspecified current rating; not interpreted as charge/discharge continuous/peak\"},\"locator\":\"PDF p9 row SS7024; p7 series-module scope and p8 module chemistry\",\"module_count\":17,\"module_model\":\"SS6143\",\"module_record_id\":\"5733ea59-7e3e-5932-ba77-101e149fbc74\",\"product_level\":\"stack\",\"source_id\":\"solarmd_ss7000_manual_20240426\",\"warranty\":{\"claim_test\":{\"ambient_temperature_c\":[23,27],\"c_rate\":0.2,\"measurement_boundary\":\"battery DC, second discharge\",\"source_sections\":\"9.9.1-9.9.7; charge/discharge and balancing procedure retained by source reference\"},\"exclusions\":\"Section9.18; no complete warranty contract reproduced\",\"locator\":\"PDF p13 exact unsuffixed row SS7024; sections9.2/9.5/9.7/9.9/9.12/9.18\",\"retention_min_pct\":60,\"separate_latent_defect_warranty\":{\"termination\":\"earlier of time or same throughput\",\"years_limit\":5},\"source_id\":\"solarmd_integrated_terms_new_cells\",\"starts\":\"delivery\",\"termination\":\"earlier of time or throughput\",\"throughput_limit_mwh\":1064,\"years_limit\":12}}}","field_sources_json":"{\"architecture\":[\"solarmd_ss7000_manual_20240426\"],\"capacity_scope\":[\"solarmd_ss7000_manual_20240426\"],\"cell_manufacturer\":[\"solarmd_ss7000_manual_20240426\"],\"chemistry\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_max_v\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_min_v\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_nominal_v\":[\"solarmd_ss7000_manual_20240426\"],\"document_revision\":[\"solarmd_ss7000_manual_20240426\"],\"energy_basis\":[\"solarmd_ss7000_manual_20240426\"],\"energy_boundary\":[\"solarmd_ss7000_manual_20240426\"],\"energy_capacity_mwh\":[\"solarmd_ss7000_manual_20240426\"],\"entity_type\":[\"solarmd_ss7000_manual_20240426\"],\"extensions_json\":[\"solarmd_ss7000_manual_20240426\",\"solarmd_integrated_terms_new_cells\"],\"manufacturer\":[\"solarmd_ss7000_manual_20240426\"],\"model\":[\"solarmd_ss7000_manual_20240426\"],\"name\":[\"solarmd_ss7000_manual_20240426\"],\"product_status\":[\"solarmd_ss7000_manual_20240426\"],\"record_scope\":[\"solarmd_ss7000_manual_20240426\"],\"variant\":[\"solarmd_ss7000_manual_20240426\"],\"warranty_conditions\":[\"solarmd_integrated_terms_new_cells\"],\"warranty_years\":[\"solarmd_integrated_terms_new_cells\"]}","last_verified_at":"2026-11-06T03:58:34.865391+00:00","manufacturer":"Solar MD","model":"SS7024","name":"Solar MD SS7024","product_status":"documented","quality_status":"source_backed","record_id":"42c3967f-8534-5179-9f6c-ca2322f0f6c4","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/04/Solar-MD-SS70xx-Series-ESS-User-Manual.pdf","https://www.solarmd.co.za/storage/2025/06/Solar-MD_General-Terms-and-Conditions_NEW-CELLS.pdf"],"sources":["solarmd_ss7000_manual_20240426","solarmd_integrated_terms_new_cells"],"updated_at":"2026-11-06T03:58:34.865391+00:00","variant":"Single SS6143 series stack","warranty_conditions":"Battery performance: at least 60% initial nominal capacity until earlier of 12 years from delivery or 1064 MWh throughput. Subject to sections9.5,9.7,9.18 and applicable written terms; not an unconditional system or workmanship warranty. Approved installation, 31-day commissioning notification, -10 to50C storage/use, identifiable serials, documentation and remote data access required. Services normally within South Africa; detailed source terms govern.","warranty_years":12}
{"architecture":"dc_block","capacity_scope":"One exact unsuffixed DC series stack, excluding PCS and parallel strings","cell_manufacturer":"CATL","chemistry":"LFP","created_at":"2026-11-06T03:58:34.865391+00:00","dc_voltage_max_v":864.0,"dc_voltage_min_v":624.0,"dc_voltage_nominal_v":768.0,"document_revision":"Rev1.0, 26 April2024; BMU hardwareH17","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.2145,"entity_type":"systems","extensions_json":"{\"solarmd_legacy\":{\"connection\":\"series\",\"current_rating\":{\"a\":200.0,\"classification\":\"Unspecified current rating; not interpreted as charge/discharge continuous/peak\"},\"locator\":\"PDF p9 row SS7021; p7 series-module scope and p8 module chemistry\",\"module_count\":15,\"module_model\":\"SS6143\",\"module_record_id\":\"5733ea59-7e3e-5932-ba77-101e149fbc74\",\"product_level\":\"stack\",\"source_id\":\"solarmd_ss7000_manual_20240426\",\"warranty\":{\"claim_test\":{\"ambient_temperature_c\":[23,27],\"c_rate\":0.2,\"measurement_boundary\":\"battery DC, second discharge\",\"source_sections\":\"9.9.1-9.9.7; charge/discharge and balancing procedure retained by source reference\"},\"exclusions\":\"Section9.18; no complete warranty contract reproduced\",\"locator\":\"PDF p13 exact unsuffixed row SS7021; sections9.2/9.5/9.7/9.9/9.12/9.18\",\"retention_min_pct\":60,\"separate_latent_defect_warranty\":{\"termination\":\"earlier of time or same throughput\",\"years_limit\":5},\"source_id\":\"solarmd_integrated_terms_new_cells\",\"starts\":\"delivery\",\"termination\":\"earlier of time or throughput\",\"throughput_limit_mwh\":939,\"years_limit\":12}}}","field_sources_json":"{\"architecture\":[\"solarmd_ss7000_manual_20240426\"],\"capacity_scope\":[\"solarmd_ss7000_manual_20240426\"],\"cell_manufacturer\":[\"solarmd_ss7000_manual_20240426\"],\"chemistry\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_max_v\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_min_v\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_nominal_v\":[\"solarmd_ss7000_manual_20240426\"],\"document_revision\":[\"solarmd_ss7000_manual_20240426\"],\"energy_basis\":[\"solarmd_ss7000_manual_20240426\"],\"energy_boundary\":[\"solarmd_ss7000_manual_20240426\"],\"energy_capacity_mwh\":[\"solarmd_ss7000_manual_20240426\"],\"entity_type\":[\"solarmd_ss7000_manual_20240426\"],\"extensions_json\":[\"solarmd_ss7000_manual_20240426\",\"solarmd_integrated_terms_new_cells\"],\"manufacturer\":[\"solarmd_ss7000_manual_20240426\"],\"model\":[\"solarmd_ss7000_manual_20240426\"],\"name\":[\"solarmd_ss7000_manual_20240426\"],\"product_status\":[\"solarmd_ss7000_manual_20240426\"],\"record_scope\":[\"solarmd_ss7000_manual_20240426\"],\"variant\":[\"solarmd_ss7000_manual_20240426\"],\"warranty_conditions\":[\"solarmd_integrated_terms_new_cells\"],\"warranty_years\":[\"solarmd_integrated_terms_new_cells\"]}","last_verified_at":"2026-11-06T03:58:34.865391+00:00","manufacturer":"Solar MD","model":"SS7021","name":"Solar MD SS7021","product_status":"documented","quality_status":"source_backed","record_id":"4d27512e-c0e8-5ab5-b897-ad1c6317bb0b","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/04/Solar-MD-SS70xx-Series-ESS-User-Manual.pdf","https://www.solarmd.co.za/storage/2025/06/Solar-MD_General-Terms-and-Conditions_NEW-CELLS.pdf"],"sources":["solarmd_ss7000_manual_20240426","solarmd_integrated_terms_new_cells"],"updated_at":"2026-11-06T03:58:34.865391+00:00","variant":"Single SS6143 series stack","warranty_conditions":"Battery performance: at least 60% initial nominal capacity until earlier of 12 years from delivery or 939 MWh throughput. Subject to sections9.5,9.7,9.18 and applicable written terms; not an unconditional system or workmanship warranty. Approved installation, 31-day commissioning notification, -10 to50C storage/use, identifiable serials, documentation and remote data access required. Services normally within South Africa; detailed source terms govern.","warranty_years":12}
{"architecture":"dc_block","capacity_scope":"One module","cell_manufacturer":"CATL","chemistry":"LFP","communication_interfaces":["CANBUS","RS485"],"created_at":"2026-11-06T03:58:34.865391+00:00","cycle_life":6000,"cycle_life_conditions":"At least6000cycles at25C; DoD and EOL retention not stated","dc_voltage_max_v":57.6,"dc_voltage_min_v":41.6,"dc_voltage_nominal_v":51.2,"depth_m":0.7,"document_revision":"Rev1.0, 26 April2024; BMU hardwareH17","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0143,"entity_type":"systems","extensions_json":"{\"solarmd_legacy\":{\"charging_efficiency\":{\"boundary\":\"charging only, not RTE\",\"pct\":99},\"locator\":\"PDF p8 exact SS6143 column\",\"product_level\":\"module\",\"source_id\":\"solarmd_ss7000_manual_20240426\",\"storage_duration\":{\"months\":6,\"temperature_c\":25},\"usable_energy\":{\"boundary\":\"module DC\",\"c_rate\":0.3,\"kwh\":13.0}}}","field_sources_json":"{\"architecture\":[\"solarmd_ss7000_manual_20240426\"],\"capacity_scope\":[\"solarmd_ss7000_manual_20240426\"],\"cell_manufacturer\":[\"solarmd_ss7000_manual_20240426\"],\"chemistry\":[\"solarmd_ss7000_manual_20240426\"],\"communication_interfaces\":[\"solarmd_ss7000_manual_20240426\"],\"cycle_life\":[\"solarmd_ss7000_manual_20240426\"],\"cycle_life_conditions\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_max_v\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_min_v\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_nominal_v\":[\"solarmd_ss7000_manual_20240426\"],\"depth_m\":[\"solarmd_ss7000_manual_20240426\"],\"document_revision\":[\"solarmd_ss7000_manual_20240426\"],\"energy_basis\":[\"solarmd_ss7000_manual_20240426\"],\"energy_boundary\":[\"solarmd_ss7000_manual_20240426\"],\"energy_capacity_mwh\":[\"solarmd_ss7000_manual_20240426\"],\"entity_type\":[\"solarmd_ss7000_manual_20240426\"],\"extensions_json\":[\"solarmd_ss7000_manual_20240426\"],\"height_m\":[\"solarmd_ss7000_manual_20240426\"],\"manufacturer\":[\"solarmd_ss7000_manual_20240426\"],\"model\":[\"solarmd_ss7000_manual_20240426\"],\"name\":[\"solarmd_ss7000_manual_20240426\"],\"operating_temperature_max_c\":[\"solarmd_ss7000_manual_20240426\"],\"operating_temperature_min_c\":[\"solarmd_ss7000_manual_20240426\"],\"power_basis\":[\"solarmd_ss7000_manual_20240426\"],\"power_capacity_mw\":[\"solarmd_ss7000_manual_20240426\"],\"power_conditions\":[\"solarmd_ss7000_manual_20240426\"],\"power_rating_kind\":[\"solarmd_ss7000_manual_20240426\"],\"product_status\":[\"solarmd_ss7000_manual_20240426\"],\"record_scope\":[\"solarmd_ss7000_manual_20240426\"],\"variant\":[\"solarmd_ss7000_manual_20240426\"],\"weight_kg\":[\"solarmd_ss7000_manual_20240426\"],\"width_m\":[\"solarmd_ss7000_manual_20240426\"]}","height_m":0.234,"last_verified_at":"2026-11-06T03:58:34.865391+00:00","manufacturer":"Solar MD","model":"SS6143","name":"Solar MD SS6143","operating_temperature_max_c":50,"operating_temperature_min_c":0,"power_basis":"dc","power_capacity_mw":0.01,"power_conditions":"Nominal module power; no peak duration inferred","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"5733ea59-7e3e-5932-ba77-101e149fbc74","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/04/Solar-MD-SS70xx-Series-ESS-User-Manual.pdf"],"sources":["solarmd_ss7000_manual_20240426"],"updated_at":"2026-11-06T03:58:34.865391+00:00","variant":"Single module","weight_kg":115,"width_m":0.364}
{"architecture":"dc_block","capacity_scope":"One exact unsuffixed DC series stack, excluding PCS and parallel strings","cell_manufacturer":"CATL","chemistry":"LFP","created_at":"2026-11-06T03:58:34.865391+00:00","dc_voltage_max_v":691.2,"dc_voltage_min_v":499.2,"dc_voltage_nominal_v":614.4,"document_revision":"Rev1.0, 26 April2024; BMU hardwareH17","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.1716,"entity_type":"systems","extensions_json":"{\"solarmd_legacy\":{\"connection\":\"series\",\"current_rating\":{\"a\":200.0,\"classification\":\"Unspecified current rating; not interpreted as charge/discharge continuous/peak\"},\"locator\":\"PDF p9 row SS7017; p7 series-module scope and p8 module chemistry\",\"module_count\":12,\"module_model\":\"SS6143\",\"module_record_id\":\"5733ea59-7e3e-5932-ba77-101e149fbc74\",\"product_level\":\"stack\",\"source_id\":\"solarmd_ss7000_manual_20240426\",\"warranty\":{\"claim_test\":{\"ambient_temperature_c\":[23,27],\"c_rate\":0.2,\"measurement_boundary\":\"battery DC, second discharge\",\"source_sections\":\"9.9.1-9.9.7; charge/discharge and balancing procedure retained by source reference\"},\"exclusions\":\"Section9.18; no complete warranty contract reproduced\",\"locator\":\"PDF p13 exact unsuffixed row SS7017; sections9.2/9.5/9.7/9.9/9.12/9.18\",\"retention_min_pct\":60,\"separate_latent_defect_warranty\":{\"termination\":\"earlier of time or same throughput\",\"years_limit\":5},\"source_id\":\"solarmd_integrated_terms_new_cells\",\"starts\":\"delivery\",\"termination\":\"earlier of time or throughput\",\"throughput_limit_mwh\":750,\"years_limit\":12}}}","field_sources_json":"{\"architecture\":[\"solarmd_ss7000_manual_20240426\"],\"capacity_scope\":[\"solarmd_ss7000_manual_20240426\"],\"cell_manufacturer\":[\"solarmd_ss7000_manual_20240426\"],\"chemistry\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_max_v\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_min_v\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_nominal_v\":[\"solarmd_ss7000_manual_20240426\"],\"document_revision\":[\"solarmd_ss7000_manual_20240426\"],\"energy_basis\":[\"solarmd_ss7000_manual_20240426\"],\"energy_boundary\":[\"solarmd_ss7000_manual_20240426\"],\"energy_capacity_mwh\":[\"solarmd_ss7000_manual_20240426\"],\"entity_type\":[\"solarmd_ss7000_manual_20240426\"],\"extensions_json\":[\"solarmd_ss7000_manual_20240426\",\"solarmd_integrated_terms_new_cells\"],\"manufacturer\":[\"solarmd_ss7000_manual_20240426\"],\"model\":[\"solarmd_ss7000_manual_20240426\"],\"name\":[\"solarmd_ss7000_manual_20240426\"],\"product_status\":[\"solarmd_ss7000_manual_20240426\"],\"record_scope\":[\"solarmd_ss7000_manual_20240426\"],\"variant\":[\"solarmd_ss7000_manual_20240426\"],\"warranty_conditions\":[\"solarmd_integrated_terms_new_cells\"],\"warranty_years\":[\"solarmd_integrated_terms_new_cells\"]}","last_verified_at":"2026-11-06T03:58:34.865391+00:00","manufacturer":"Solar MD","model":"SS7017","name":"Solar MD SS7017","product_status":"documented","quality_status":"source_backed","record_id":"6293cd2e-0c42-5236-95dd-a1de02bdfb80","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/04/Solar-MD-SS70xx-Series-ESS-User-Manual.pdf","https://www.solarmd.co.za/storage/2025/06/Solar-MD_General-Terms-and-Conditions_NEW-CELLS.pdf"],"sources":["solarmd_ss7000_manual_20240426","solarmd_integrated_terms_new_cells"],"updated_at":"2026-11-06T03:58:34.865391+00:00","variant":"Single SS6143 series stack","warranty_conditions":"Battery performance: at least 60% initial nominal capacity until earlier of 12 years from delivery or 750 MWh throughput. Subject to sections9.5,9.7,9.18 and applicable written terms; not an unconditional system or workmanship warranty. Approved installation, 31-day commissioning notification, -10 to50C storage/use, identifiable serials, documentation and remote data access required. Services normally within South Africa; detailed source terms govern.","warranty_years":12}
{"architecture":"dc_block","capacity_scope":"One exact unsuffixed DC series stack, excluding PCS and parallel strings","cell_manufacturer":"CATL","chemistry":"LFP","created_at":"2026-11-06T03:58:34.865391+00:00","dc_voltage_max_v":748.8,"dc_voltage_min_v":540.8,"dc_voltage_nominal_v":665.6,"document_revision":"Rev1.0, 26 April2024; BMU hardwareH17","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.1859,"entity_type":"systems","extensions_json":"{\"solarmd_legacy\":{\"connection\":\"series\",\"current_rating\":{\"a\":200.0,\"classification\":\"Unspecified current rating; not interpreted as charge/discharge continuous/peak\"},\"locator\":\"PDF p9 row SS7019; p7 series-module scope and p8 module chemistry\",\"module_count\":13,\"module_model\":\"SS6143\",\"module_record_id\":\"5733ea59-7e3e-5932-ba77-101e149fbc74\",\"product_level\":\"stack\",\"source_id\":\"solarmd_ss7000_manual_20240426\",\"warranty\":{\"claim_test\":{\"ambient_temperature_c\":[23,27],\"c_rate\":0.2,\"measurement_boundary\":\"battery DC, second discharge\",\"source_sections\":\"9.9.1-9.9.7; charge/discharge and balancing procedure retained by source reference\"},\"exclusions\":\"Section9.18; no complete warranty contract reproduced\",\"locator\":\"PDF p13 exact unsuffixed row SS7019; sections9.2/9.5/9.7/9.9/9.12/9.18\",\"retention_min_pct\":60,\"separate_latent_defect_warranty\":{\"termination\":\"earlier of time or same throughput\",\"years_limit\":5},\"source_id\":\"solarmd_integrated_terms_new_cells\",\"starts\":\"delivery\",\"termination\":\"earlier of time or throughput\",\"throughput_limit_mwh\":813,\"years_limit\":12}}}","field_sources_json":"{\"architecture\":[\"solarmd_ss7000_manual_20240426\"],\"capacity_scope\":[\"solarmd_ss7000_manual_20240426\"],\"cell_manufacturer\":[\"solarmd_ss7000_manual_20240426\"],\"chemistry\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_max_v\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_min_v\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_nominal_v\":[\"solarmd_ss7000_manual_20240426\"],\"document_revision\":[\"solarmd_ss7000_manual_20240426\"],\"energy_basis\":[\"solarmd_ss7000_manual_20240426\"],\"energy_boundary\":[\"solarmd_ss7000_manual_20240426\"],\"energy_capacity_mwh\":[\"solarmd_ss7000_manual_20240426\"],\"entity_type\":[\"solarmd_ss7000_manual_20240426\"],\"extensions_json\":[\"solarmd_ss7000_manual_20240426\",\"solarmd_integrated_terms_new_cells\"],\"manufacturer\":[\"solarmd_ss7000_manual_20240426\"],\"model\":[\"solarmd_ss7000_manual_20240426\"],\"name\":[\"solarmd_ss7000_manual_20240426\"],\"product_status\":[\"solarmd_ss7000_manual_20240426\"],\"record_scope\":[\"solarmd_ss7000_manual_20240426\"],\"variant\":[\"solarmd_ss7000_manual_20240426\"],\"warranty_conditions\":[\"solarmd_integrated_terms_new_cells\"],\"warranty_years\":[\"solarmd_integrated_terms_new_cells\"]}","last_verified_at":"2026-11-06T03:58:34.865391+00:00","manufacturer":"Solar MD","model":"SS7019","name":"Solar MD SS7019","product_status":"documented","quality_status":"source_backed","record_id":"8c3189e7-92db-5856-9825-845d24dac1b4","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/04/Solar-MD-SS70xx-Series-ESS-User-Manual.pdf","https://www.solarmd.co.za/storage/2025/06/Solar-MD_General-Terms-and-Conditions_NEW-CELLS.pdf"],"sources":["solarmd_ss7000_manual_20240426","solarmd_integrated_terms_new_cells"],"updated_at":"2026-11-06T03:58:34.865391+00:00","variant":"Single SS6143 series stack","warranty_conditions":"Battery performance: at least 60% initial nominal capacity until earlier of 12 years from delivery or 813 MWh throughput. Subject to sections9.5,9.7,9.18 and applicable written terms; not an unconditional system or workmanship warranty. Approved installation, 31-day commissioning notification, -10 to50C storage/use, identifiable serials, documentation and remote data access required. Services normally within South Africa; detailed source terms govern.","warranty_years":12}
{"architecture":"dc_block","capacity_scope":"One exact unsuffixed DC series stack, excluding PCS and parallel strings","cell_manufacturer":"CATL","chemistry":"LFP","created_at":"2026-11-06T03:58:34.865391+00:00","dc_voltage_max_v":921.6,"dc_voltage_min_v":665.6,"dc_voltage_nominal_v":819.2,"document_revision":"Rev1.0, 26 April2024; BMU hardwareH17","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.2288,"entity_type":"systems","extensions_json":"{\"solarmd_legacy\":{\"connection\":\"series\",\"current_rating\":{\"a\":200.0,\"classification\":\"Unspecified current rating; not interpreted as charge/discharge continuous/peak\"},\"locator\":\"PDF p9 row SS7023; p7 series-module scope and p8 module chemistry\",\"module_count\":16,\"module_model\":\"SS6143\",\"module_record_id\":\"5733ea59-7e3e-5932-ba77-101e149fbc74\",\"product_level\":\"stack\",\"source_id\":\"solarmd_ss7000_manual_20240426\",\"warranty\":{\"claim_test\":{\"ambient_temperature_c\":[23,27],\"c_rate\":0.2,\"measurement_boundary\":\"battery DC, second discharge\",\"source_sections\":\"9.9.1-9.9.7; charge/discharge and balancing procedure retained by source reference\"},\"exclusions\":\"Section9.18; no complete warranty contract reproduced\",\"locator\":\"PDF p13 exact unsuffixed row SS7023; sections9.2/9.5/9.7/9.9/9.12/9.18\",\"retention_min_pct\":60,\"separate_latent_defect_warranty\":{\"termination\":\"earlier of time or same throughput\",\"years_limit\":5},\"source_id\":\"solarmd_integrated_terms_new_cells\",\"starts\":\"delivery\",\"termination\":\"earlier of time or throughput\",\"throughput_limit_mwh\":1000,\"years_limit\":12}}}","field_sources_json":"{\"architecture\":[\"solarmd_ss7000_manual_20240426\"],\"capacity_scope\":[\"solarmd_ss7000_manual_20240426\"],\"cell_manufacturer\":[\"solarmd_ss7000_manual_20240426\"],\"chemistry\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_max_v\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_min_v\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_nominal_v\":[\"solarmd_ss7000_manual_20240426\"],\"document_revision\":[\"solarmd_ss7000_manual_20240426\"],\"energy_basis\":[\"solarmd_ss7000_manual_20240426\"],\"energy_boundary\":[\"solarmd_ss7000_manual_20240426\"],\"energy_capacity_mwh\":[\"solarmd_ss7000_manual_20240426\"],\"entity_type\":[\"solarmd_ss7000_manual_20240426\"],\"extensions_json\":[\"solarmd_ss7000_manual_20240426\",\"solarmd_integrated_terms_new_cells\"],\"manufacturer\":[\"solarmd_ss7000_manual_20240426\"],\"model\":[\"solarmd_ss7000_manual_20240426\"],\"name\":[\"solarmd_ss7000_manual_20240426\"],\"product_status\":[\"solarmd_ss7000_manual_20240426\"],\"record_scope\":[\"solarmd_ss7000_manual_20240426\"],\"variant\":[\"solarmd_ss7000_manual_20240426\"],\"warranty_conditions\":[\"solarmd_integrated_terms_new_cells\"],\"warranty_years\":[\"solarmd_integrated_terms_new_cells\"]}","last_verified_at":"2026-11-06T03:58:34.865391+00:00","manufacturer":"Solar MD","model":"SS7023","name":"Solar MD SS7023","product_status":"documented","quality_status":"source_backed","record_id":"965268e7-2adb-5b12-90cc-d4644c666a59","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/04/Solar-MD-SS70xx-Series-ESS-User-Manual.pdf","https://www.solarmd.co.za/storage/2025/06/Solar-MD_General-Terms-and-Conditions_NEW-CELLS.pdf"],"sources":["solarmd_ss7000_manual_20240426","solarmd_integrated_terms_new_cells"],"updated_at":"2026-11-06T03:58:34.865391+00:00","variant":"Single SS6143 series stack","warranty_conditions":"Battery performance: at least 60% initial nominal capacity until earlier of 12 years from delivery or 1000 MWh throughput. Subject to sections9.5,9.7,9.18 and applicable written terms; not an unconditional system or workmanship warranty. Approved installation, 31-day commissioning notification, -10 to50C storage/use, identifiable serials, documentation and remote data access required. Services normally within South Africa; detailed source terms govern.","warranty_years":12}
{"architecture":"dc_block","capacity_scope":"One exact unsuffixed DC series stack, excluding PCS and parallel strings","cell_manufacturer":"CATL","chemistry":"LFP","created_at":"2026-11-06T03:58:34.865391+00:00","dc_voltage_max_v":806.4,"dc_voltage_min_v":582.4,"dc_voltage_nominal_v":716.8,"document_revision":"Rev1.0, 26 April2024; BMU hardwareH17","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.2002,"entity_type":"systems","extensions_json":"{\"solarmd_legacy\":{\"connection\":\"series\",\"current_rating\":{\"a\":200.0,\"classification\":\"Unspecified current rating; not interpreted as charge/discharge continuous/peak\"},\"locator\":\"PDF p9 row SS7020; p7 series-module scope and p8 module chemistry\",\"module_count\":14,\"module_model\":\"SS6143\",\"module_record_id\":\"5733ea59-7e3e-5932-ba77-101e149fbc74\",\"product_level\":\"stack\",\"source_id\":\"solarmd_ss7000_manual_20240426\",\"warranty\":{\"claim_test\":{\"ambient_temperature_c\":[23,27],\"c_rate\":0.2,\"measurement_boundary\":\"battery DC, second discharge\",\"source_sections\":\"9.9.1-9.9.7; charge/discharge and balancing procedure retained by source reference\"},\"exclusions\":\"Section9.18; no complete warranty contract reproduced\",\"locator\":\"PDF p13 exact unsuffixed row SS7020; sections9.2/9.5/9.7/9.9/9.12/9.18\",\"retention_min_pct\":60,\"separate_latent_defect_warranty\":{\"termination\":\"earlier of time or same throughput\",\"years_limit\":5},\"source_id\":\"solarmd_integrated_terms_new_cells\",\"starts\":\"delivery\",\"termination\":\"earlier of time or throughput\",\"throughput_limit_mwh\":876,\"years_limit\":12}}}","field_sources_json":"{\"architecture\":[\"solarmd_ss7000_manual_20240426\"],\"capacity_scope\":[\"solarmd_ss7000_manual_20240426\"],\"cell_manufacturer\":[\"solarmd_ss7000_manual_20240426\"],\"chemistry\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_max_v\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_min_v\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_nominal_v\":[\"solarmd_ss7000_manual_20240426\"],\"document_revision\":[\"solarmd_ss7000_manual_20240426\"],\"energy_basis\":[\"solarmd_ss7000_manual_20240426\"],\"energy_boundary\":[\"solarmd_ss7000_manual_20240426\"],\"energy_capacity_mwh\":[\"solarmd_ss7000_manual_20240426\"],\"entity_type\":[\"solarmd_ss7000_manual_20240426\"],\"extensions_json\":[\"solarmd_ss7000_manual_20240426\",\"solarmd_integrated_terms_new_cells\"],\"manufacturer\":[\"solarmd_ss7000_manual_20240426\"],\"model\":[\"solarmd_ss7000_manual_20240426\"],\"name\":[\"solarmd_ss7000_manual_20240426\"],\"product_status\":[\"solarmd_ss7000_manual_20240426\"],\"record_scope\":[\"solarmd_ss7000_manual_20240426\"],\"variant\":[\"solarmd_ss7000_manual_20240426\"],\"warranty_conditions\":[\"solarmd_integrated_terms_new_cells\"],\"warranty_years\":[\"solarmd_integrated_terms_new_cells\"]}","last_verified_at":"2026-11-06T03:58:34.865391+00:00","manufacturer":"Solar MD","model":"SS7020","name":"Solar MD SS7020","product_status":"documented","quality_status":"source_backed","record_id":"ba85c567-179f-5af3-8cb7-e86b60607fed","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/04/Solar-MD-SS70xx-Series-ESS-User-Manual.pdf","https://www.solarmd.co.za/storage/2025/06/Solar-MD_General-Terms-and-Conditions_NEW-CELLS.pdf"],"sources":["solarmd_ss7000_manual_20240426","solarmd_integrated_terms_new_cells"],"updated_at":"2026-11-06T03:58:34.865391+00:00","variant":"Single SS6143 series stack","warranty_conditions":"Battery performance: at least 60% initial nominal capacity until earlier of 12 years from delivery or 876 MWh throughput. Subject to sections9.5,9.7,9.18 and applicable written terms; not an unconditional system or workmanship warranty. Approved installation, 31-day commissioning notification, -10 to50C storage/use, identifiable serials, documentation and remote data access required. Services normally within South Africa; detailed source terms govern.","warranty_years":12}
{"architecture":"dc_block","capacity_scope":"One exact unsuffixed DC series stack, excluding PCS and parallel strings","cell_manufacturer":"CATL","chemistry":"LFP","created_at":"2026-11-06T03:58:34.865391+00:00","dc_voltage_max_v":576.0,"dc_voltage_min_v":416.0,"dc_voltage_nominal_v":512.0,"document_revision":"Rev1.0, 26 April2024; BMU hardwareH17","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.143,"entity_type":"systems","extensions_json":"{\"solarmd_legacy\":{\"connection\":\"series\",\"current_rating\":{\"a\":200.0,\"classification\":\"Unspecified current rating; not interpreted as charge/discharge continuous/peak\"},\"locator\":\"PDF p9 row SS7014; p7 series-module scope and p8 module chemistry\",\"module_count\":10,\"module_model\":\"SS6143\",\"module_record_id\":\"5733ea59-7e3e-5932-ba77-101e149fbc74\",\"product_level\":\"stack\",\"source_id\":\"solarmd_ss7000_manual_20240426\",\"warranty\":{\"claim_test\":{\"ambient_temperature_c\":[23,27],\"c_rate\":0.2,\"measurement_boundary\":\"battery DC, second discharge\",\"source_sections\":\"9.9.1-9.9.7; charge/discharge and balancing procedure retained by source reference\"},\"exclusions\":\"Section9.18; no complete warranty contract reproduced\",\"locator\":\"PDF p13 exact unsuffixed row SS7014; sections9.2/9.5/9.7/9.9/9.12/9.18\",\"retention_min_pct\":60,\"separate_latent_defect_warranty\":{\"termination\":\"earlier of time or same throughput\",\"years_limit\":5},\"source_id\":\"solarmd_integrated_terms_new_cells\",\"starts\":\"delivery\",\"termination\":\"earlier of time or throughput\",\"throughput_limit_mwh\":626,\"years_limit\":12}}}","field_sources_json":"{\"architecture\":[\"solarmd_ss7000_manual_20240426\"],\"capacity_scope\":[\"solarmd_ss7000_manual_20240426\"],\"cell_manufacturer\":[\"solarmd_ss7000_manual_20240426\"],\"chemistry\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_max_v\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_min_v\":[\"solarmd_ss7000_manual_20240426\"],\"dc_voltage_nominal_v\":[\"solarmd_ss7000_manual_20240426\"],\"document_revision\":[\"solarmd_ss7000_manual_20240426\"],\"energy_basis\":[\"solarmd_ss7000_manual_20240426\"],\"energy_boundary\":[\"solarmd_ss7000_manual_20240426\"],\"energy_capacity_mwh\":[\"solarmd_ss7000_manual_20240426\"],\"entity_type\":[\"solarmd_ss7000_manual_20240426\"],\"extensions_json\":[\"solarmd_ss7000_manual_20240426\",\"solarmd_integrated_terms_new_cells\"],\"manufacturer\":[\"solarmd_ss7000_manual_20240426\"],\"model\":[\"solarmd_ss7000_manual_20240426\"],\"name\":[\"solarmd_ss7000_manual_20240426\"],\"product_status\":[\"solarmd_ss7000_manual_20240426\"],\"record_scope\":[\"solarmd_ss7000_manual_20240426\"],\"variant\":[\"solarmd_ss7000_manual_20240426\"],\"warranty_conditions\":[\"solarmd_integrated_terms_new_cells\"],\"warranty_years\":[\"solarmd_integrated_terms_new_cells\"]}","last_verified_at":"2026-11-06T03:58:34.865391+00:00","manufacturer":"Solar MD","model":"SS7014","name":"Solar MD SS7014","product_status":"documented","quality_status":"source_backed","record_id":"dda34588-ff9d-5d1f-945a-3324a9a79b27","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/04/Solar-MD-SS70xx-Series-ESS-User-Manual.pdf","https://www.solarmd.co.za/storage/2025/06/Solar-MD_General-Terms-and-Conditions_NEW-CELLS.pdf"],"sources":["solarmd_ss7000_manual_20240426","solarmd_integrated_terms_new_cells"],"updated_at":"2026-11-06T03:58:34.865391+00:00","variant":"Single SS6143 series stack","warranty_conditions":"Battery performance: at least 60% initial nominal capacity until earlier of 12 years from delivery or 626 MWh throughput. Subject to sections9.5,9.7,9.18 and applicable written terms; not an unconditional system or workmanship warranty. Approved installation, 31-day commissioning notification, -10 to50C storage/use, identifiable serials, documentation and remote data access required. Services normally within South Africa; detailed source terms govern.","warranty_years":12}
