{"architecture":"ac_integrated","capacity_scope":"One explicitly tabulated outdoor cabinet and add-on PCS bundle; excludes optional MPPT and unspecified parallel cabinets","cell_manufacturer":"CATL","chemistry":"LFP","compliance_claims_json":"{\"battery\":[\"CE\",\"EN55016\",\"IEC61000\"],\"cabinet\":[\"IEC62933-5-2:2020\"],\"cell\":[\"IEC62619\",\"UN38.3\",\"UN3480\",\"UL1642\",\"CE\"],\"status\":\"Manufacturer claims; not independent verification; transport designations not safety certificates\"}","cooling":"Air conditioner","created_at":"2026-11-06T03:03:58.713809+00:00","dc_voltage_max_v":945.2,"dc_voltage_min_v":802.4,"document_revision":"July 2025 URL edition; no printed revision","ems":"mypower24 Plant Controller","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.272,"entity_type":"systems","extensions_json":"{\"solarmd_specification\":{\"battery_only_rte_claim\":{\"operator\":\">\",\"pct\":93,\"scope\":\"Cabinet battery only; PCS excluded; auxiliary treatment unspecified, not AC-to-AC RTE\"},\"cabinet_dimensions_native_mm\":[1248,1112,2623],\"cabinet_mass_observation\":{\"empty_kg\":149,\"fully_loaded_kg\":2178.8,\"qualification\":\"Same fully-loaded/empty cabinet numbers printed for all columns; not weight of this exact module count plusPCS, canonical mass withheld\"},\"cabinet_thermal_insulation\":\"SPX33 polyethylene foam\",\"cycle_life_claim\":{\"dod\":null,\"minimum_cycles\":7000,\"retention_threshold\":null,\"temperature_c\":25},\"dimension_axes\":\"Not specified in this table; no canonical-axis assignment\",\"identity_basis\":\"Marketed configuration label and exact power/energy table; no standalone SKU asserted\",\"locator\":\"PDF p3 exact 125 kW / 272 kWh PCS bundle column; p2 common cabinet attributes\",\"module_count\":17,\"module_model\":\"SS6160\",\"module_record_id\":\"56c3618d-f393-5293-ae06-be27546d8ba0\",\"optional_ambient_min_c\":-30,\"pcs\":{\"ambient_temperature_c\":[-40,60],\"brand\":null,\"communications\":[\"Ethernet\",\"RS485\",\"CAN\"],\"connection\":\"3W+N+PE\",\"efficiency_boundary\":\"PCS conversion; not battery orsystemRTE\",\"exact_model\":null,\"maximum_charge_discharge_current_a\":157,\"maximum_charge_discharge_kw_ac\":150,\"maximum_conversion_efficiency_pct\":98.9,\"maximum_power_duration\":null,\"operating_voltage_v_dc\":[580,1000],\"rated_charge_discharge_kw_ac\":125,\"rated_grid_frequencies_hz\":[50,60],\"rated_grid_voltage_v\":400,\"surge_protection\":\"AC TypeII\",\"topology\":\"Three-phase transformerless\",\"warranty_native\":\"10 years\",\"warranty_qualification\":\"PCS-only stated term; extension conditions not provided, not whole-system warranty\",\"weight_kg\":58},\"product_level\":\"configured_cabinet_PCS_bundle\",\"rack_model\":\"CB52x_HV-H9-R2\",\"recommended_dod_pct\":90,\"source_id\":\"solarmd_outdoor_202507\"}}","field_sources_json":"{\"architecture\":[\"solarmd_outdoor_202507\"],\"capacity_scope\":[\"solarmd_outdoor_202507\"],\"cell_manufacturer\":[\"solarmd_outdoor_202507\"],\"chemistry\":[\"solarmd_outdoor_202507\"],\"compliance_claims_json\":[\"solarmd_outdoor_202507\"],\"cooling\":[\"solarmd_outdoor_202507\"],\"dc_voltage_max_v\":[\"solarmd_outdoor_202507\"],\"dc_voltage_min_v\":[\"solarmd_outdoor_202507\"],\"document_revision\":[\"solarmd_outdoor_202507\"],\"ems\":[\"solarmd_outdoor_202507\"],\"energy_basis\":[\"solarmd_outdoor_202507\"],\"energy_boundary\":[\"solarmd_outdoor_202507\"],\"energy_capacity_mwh\":[\"solarmd_outdoor_202507\"],\"entity_type\":[\"solarmd_outdoor_202507\"],\"extensions_json\":[\"solarmd_outdoor_202507\"],\"fire_protection\":[\"solarmd_outdoor_202507\"],\"ingress_protection\":[\"solarmd_outdoor_202507\"],\"manufacturer\":[\"solarmd_outdoor_202507\"],\"model\":[\"solarmd_outdoor_202507\"],\"name\":[\"solarmd_outdoor_202507\"],\"operating_temperature_max_c\":[\"solarmd_outdoor_202507\"],\"operating_temperature_min_c\":[\"solarmd_outdoor_202507\"],\"power_basis\":[\"solarmd_outdoor_202507\"],\"power_capacity_mw\":[\"solarmd_outdoor_202507\"],\"power_conditions\":[\"solarmd_outdoor_202507\"],\"power_rating_kind\":[\"solarmd_outdoor_202507\"],\"product_status\":[\"solarmd_outdoor_202507\"],\"record_scope\":[\"solarmd_outdoor_202507\"],\"variant\":[\"solarmd_outdoor_202507\"]}","fire_protection":"Fire Pro (K2CO3)","ingress_protection":"IP65","last_verified_at":"2026-11-06T03:03:58.713809+00:00","manufacturer":"Solar MD","model":"HV Outdoor Battery Storage Solution","name":"Solar MD HV Outdoor Battery Storage Solution 125 kW / 272 kWh PCS bundle","notes":"Exact source bundle accepted despite absent separateSKU; does not represent every possible outdoor configuration. Cabinet, battery and PCS boundaries remain separate. No standalone PCS record, inferred usable energy, duration, whole-system warranty or installed-project assignment.","operating_temperature_max_c":50,"operating_temperature_min_c":-10,"power_basis":"ac","power_capacity_mw":0.125,"power_conditions":"Rated charge/discharge AC power; maximum PCS power separately retained, no duration specified","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"218c7e3c-0671-55f4-ba27-1269b82a68be","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/07/Solar-MD-Outdoor-Battery-Solution-HV-Range-Datasheet-July-2025-DIGITAL.pdf"],"sources":["solarmd_outdoor_202507"],"updated_at":"2026-11-06T03:03:58.713809+00:00","variant":"125 kW / 272 kWh PCS bundle"}
{"architecture":"ac_integrated","capacity_scope":"One explicitly tabulated outdoor cabinet and add-on PCS bundle; excludes optional MPPT and unspecified parallel cabinets","cell_manufacturer":"CATL","chemistry":"LFP","compliance_claims_json":"{\"battery\":[\"CE\",\"EN55016\",\"IEC61000\"],\"cabinet\":[\"IEC62933-5-2:2020\"],\"cell\":[\"IEC62619\",\"UN38.3\",\"UN3480\",\"UL1642\",\"CE\"],\"status\":\"Manufacturer claims; not independent verification; transport designations not safety certificates\"}","cooling":"Air conditioner","created_at":"2026-11-06T03:03:58.713809+00:00","dc_voltage_max_v":389.2,"dc_voltage_min_v":330.4,"document_revision":"July 2025 URL edition; no printed revision","ems":"mypower24 Plant Controller","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.112,"entity_type":"systems","extensions_json":"{\"solarmd_specification\":{\"battery_only_rte_claim\":{\"operator\":\">\",\"pct\":93,\"scope\":\"Cabinet battery only; PCS excluded; auxiliary treatment unspecified, not AC-to-AC RTE\"},\"cabinet_dimensions_native_mm\":[1248,1112,2623],\"cabinet_mass_observation\":{\"empty_kg\":149,\"fully_loaded_kg\":2178.8,\"qualification\":\"Same fully-loaded/empty cabinet numbers printed for all columns; not weight of this exact module count plusPCS, canonical mass withheld\"},\"cabinet_thermal_insulation\":\"SPX33 polyethylene foam\",\"cycle_life_claim\":{\"dod\":null,\"minimum_cycles\":7000,\"retention_threshold\":null,\"temperature_c\":25},\"dimension_axes\":\"Not specified in this table; no canonical-axis assignment\",\"identity_basis\":\"Marketed configuration label and exact power/energy table; no standalone SKU asserted\",\"locator\":\"PDF p3 exact 50 kW / 112 kWh PCS bundle powered by SMA column; p2 common cabinet attributes\",\"module_count\":7,\"module_model\":\"SS6160\",\"module_record_id\":\"56c3618d-f393-5293-ae06-be27546d8ba0\",\"optional_ambient_min_c\":-30,\"pcs\":{\"ambient_temperature_c\":[-25,60],\"brand\":\"SMA\",\"communications\":[\"Ethernet\",\"CAN\",\"Speedwire\",\"RS485\"],\"connection\":\"3W+N+PE\",\"efficiency_boundary\":\"PCS conversion; not battery orsystemRTE\",\"exact_model\":null,\"maximum_charge_discharge_current_a\":150,\"maximum_charge_discharge_kw_ac\":50,\"maximum_conversion_efficiency_pct\":98,\"maximum_power_duration\":null,\"operating_voltage_v_dc\":[200,980],\"rated_charge_discharge_kw_ac\":50,\"rated_grid_frequencies_hz\":[50,60],\"rated_grid_voltage_v\":400,\"surge_protection\":\"DC TypeII / AC TypeIII\",\"topology\":\"Three-phase transformerless\",\"warranty_native\":\"5 + 5 years\",\"warranty_qualification\":\"PCS-only stated term; extension conditions not provided, not whole-system warranty\",\"weight_kg\":104},\"product_level\":\"configured_cabinet_PCS_bundle\",\"rack_model\":\"CB52x_HV-H9-R2\",\"recommended_dod_pct\":90,\"source_id\":\"solarmd_outdoor_202507\"}}","field_sources_json":"{\"architecture\":[\"solarmd_outdoor_202507\"],\"capacity_scope\":[\"solarmd_outdoor_202507\"],\"cell_manufacturer\":[\"solarmd_outdoor_202507\"],\"chemistry\":[\"solarmd_outdoor_202507\"],\"compliance_claims_json\":[\"solarmd_outdoor_202507\"],\"cooling\":[\"solarmd_outdoor_202507\"],\"dc_voltage_max_v\":[\"solarmd_outdoor_202507\"],\"dc_voltage_min_v\":[\"solarmd_outdoor_202507\"],\"document_revision\":[\"solarmd_outdoor_202507\"],\"ems\":[\"solarmd_outdoor_202507\"],\"energy_basis\":[\"solarmd_outdoor_202507\"],\"energy_boundary\":[\"solarmd_outdoor_202507\"],\"energy_capacity_mwh\":[\"solarmd_outdoor_202507\"],\"entity_type\":[\"solarmd_outdoor_202507\"],\"extensions_json\":[\"solarmd_outdoor_202507\"],\"fire_protection\":[\"solarmd_outdoor_202507\"],\"ingress_protection\":[\"solarmd_outdoor_202507\"],\"manufacturer\":[\"solarmd_outdoor_202507\"],\"model\":[\"solarmd_outdoor_202507\"],\"name\":[\"solarmd_outdoor_202507\"],\"operating_temperature_max_c\":[\"solarmd_outdoor_202507\"],\"operating_temperature_min_c\":[\"solarmd_outdoor_202507\"],\"power_basis\":[\"solarmd_outdoor_202507\"],\"power_capacity_mw\":[\"solarmd_outdoor_202507\"],\"power_conditions\":[\"solarmd_outdoor_202507\"],\"power_rating_kind\":[\"solarmd_outdoor_202507\"],\"product_status\":[\"solarmd_outdoor_202507\"],\"record_scope\":[\"solarmd_outdoor_202507\"],\"variant\":[\"solarmd_outdoor_202507\"]}","fire_protection":"Fire Pro (K2CO3)","ingress_protection":"IP65","last_verified_at":"2026-11-06T03:03:58.713809+00:00","manufacturer":"Solar MD","model":"HV Outdoor Battery Storage Solution","name":"Solar MD HV Outdoor Battery Storage Solution 50 kW / 112 kWh PCS bundle powered by SMA","notes":"Exact source bundle accepted despite absent separateSKU; does not represent every possible outdoor configuration. Cabinet, battery and PCS boundaries remain separate. No standalone PCS record, inferred usable energy, duration, whole-system warranty or installed-project assignment.","operating_temperature_max_c":50,"operating_temperature_min_c":-10,"power_basis":"ac","power_capacity_mw":0.05,"power_conditions":"Rated charge/discharge AC power; maximum PCS power separately retained, no duration specified","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"8fb57cdc-bba1-56fc-a935-282951bf0b03","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/07/Solar-MD-Outdoor-Battery-Solution-HV-Range-Datasheet-July-2025-DIGITAL.pdf"],"sources":["solarmd_outdoor_202507"],"updated_at":"2026-11-06T03:03:58.713809+00:00","variant":"50 kW / 112 kWh PCS bundle powered by SMA"}
{"architecture":"ac_integrated","capacity_scope":"One explicitly tabulated outdoor cabinet and add-on PCS bundle; excludes optional MPPT and unspecified parallel cabinets","cell_manufacturer":"CATL","chemistry":"LFP","compliance_claims_json":"{\"battery\":[\"CE\",\"EN55016\",\"IEC61000\"],\"cabinet\":[\"IEC62933-5-2:2020\"],\"cell\":[\"IEC62619\",\"UN38.3\",\"UN3480\",\"UL1642\",\"CE\"],\"status\":\"Manufacturer claims; not independent verification; transport designations not safety certificates\"}","cooling":"Air conditioner","created_at":"2026-11-06T03:03:58.713809+00:00","dc_voltage_max_v":722.8,"dc_voltage_min_v":613.6,"document_revision":"July 2025 URL edition; no printed revision","ems":"mypower24 Plant Controller","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.208,"entity_type":"systems","extensions_json":"{\"solarmd_specification\":{\"battery_only_rte_claim\":{\"operator\":\">\",\"pct\":93,\"scope\":\"Cabinet battery only; PCS excluded; auxiliary treatment unspecified, not AC-to-AC RTE\"},\"cabinet_dimensions_native_mm\":[1248,1112,2623],\"cabinet_mass_observation\":{\"empty_kg\":149,\"fully_loaded_kg\":2178.8,\"qualification\":\"Same fully-loaded/empty cabinet numbers printed for all columns; not weight of this exact module count plusPCS, canonical mass withheld\"},\"cabinet_thermal_insulation\":\"SPX33 polyethylene foam\",\"cycle_life_claim\":{\"dod\":null,\"minimum_cycles\":7000,\"retention_threshold\":null,\"temperature_c\":25},\"dimension_axes\":\"Not specified in this table; no canonical-axis assignment\",\"identity_basis\":\"Marketed configuration label and exact power/energy table; no standalone SKU asserted\",\"locator\":\"PDF p3 exact 100 kW / 208 kWh PCS bundle column; p2 common cabinet attributes\",\"module_count\":13,\"module_model\":\"SS6160\",\"module_record_id\":\"56c3618d-f393-5293-ae06-be27546d8ba0\",\"optional_ambient_min_c\":-30,\"pcs\":{\"ambient_temperature_c\":[-40,60],\"brand\":null,\"communications\":[\"Ethernet\",\"RS485\",\"CAN\"],\"connection\":\"3W+N+PE\",\"efficiency_boundary\":\"PCS conversion; not battery orsystemRTE\",\"exact_model\":null,\"maximum_charge_discharge_current_a\":157,\"maximum_charge_discharge_kw_ac\":110,\"maximum_conversion_efficiency_pct\":98.9,\"maximum_power_duration\":null,\"operating_voltage_v_dc\":[580,1000],\"rated_charge_discharge_kw_ac\":100,\"rated_grid_frequencies_hz\":[50,60],\"rated_grid_voltage_v\":400,\"surge_protection\":\"AC TypeII\",\"topology\":\"Three-phase transformerless\",\"warranty_native\":\"10 years\",\"warranty_qualification\":\"PCS-only stated term; extension conditions not provided, not whole-system warranty\",\"weight_kg\":58},\"product_level\":\"configured_cabinet_PCS_bundle\",\"rack_model\":\"CB52x_HV-H9-R2\",\"recommended_dod_pct\":90,\"source_id\":\"solarmd_outdoor_202507\"}}","field_sources_json":"{\"architecture\":[\"solarmd_outdoor_202507\"],\"capacity_scope\":[\"solarmd_outdoor_202507\"],\"cell_manufacturer\":[\"solarmd_outdoor_202507\"],\"chemistry\":[\"solarmd_outdoor_202507\"],\"compliance_claims_json\":[\"solarmd_outdoor_202507\"],\"cooling\":[\"solarmd_outdoor_202507\"],\"dc_voltage_max_v\":[\"solarmd_outdoor_202507\"],\"dc_voltage_min_v\":[\"solarmd_outdoor_202507\"],\"document_revision\":[\"solarmd_outdoor_202507\"],\"ems\":[\"solarmd_outdoor_202507\"],\"energy_basis\":[\"solarmd_outdoor_202507\"],\"energy_boundary\":[\"solarmd_outdoor_202507\"],\"energy_capacity_mwh\":[\"solarmd_outdoor_202507\"],\"entity_type\":[\"solarmd_outdoor_202507\"],\"extensions_json\":[\"solarmd_outdoor_202507\"],\"fire_protection\":[\"solarmd_outdoor_202507\"],\"ingress_protection\":[\"solarmd_outdoor_202507\"],\"manufacturer\":[\"solarmd_outdoor_202507\"],\"model\":[\"solarmd_outdoor_202507\"],\"name\":[\"solarmd_outdoor_202507\"],\"operating_temperature_max_c\":[\"solarmd_outdoor_202507\"],\"operating_temperature_min_c\":[\"solarmd_outdoor_202507\"],\"power_basis\":[\"solarmd_outdoor_202507\"],\"power_capacity_mw\":[\"solarmd_outdoor_202507\"],\"power_conditions\":[\"solarmd_outdoor_202507\"],\"power_rating_kind\":[\"solarmd_outdoor_202507\"],\"product_status\":[\"solarmd_outdoor_202507\"],\"record_scope\":[\"solarmd_outdoor_202507\"],\"variant\":[\"solarmd_outdoor_202507\"]}","fire_protection":"Fire Pro (K2CO3)","ingress_protection":"IP65","last_verified_at":"2026-11-06T03:03:58.713809+00:00","manufacturer":"Solar MD","model":"HV Outdoor Battery Storage Solution","name":"Solar MD HV Outdoor Battery Storage Solution 100 kW / 208 kWh PCS bundle","notes":"Exact source bundle accepted despite absent separateSKU; does not represent every possible outdoor configuration. Cabinet, battery and PCS boundaries remain separate. No standalone PCS record, inferred usable energy, duration, whole-system warranty or installed-project assignment.","operating_temperature_max_c":50,"operating_temperature_min_c":-10,"power_basis":"ac","power_capacity_mw":0.1,"power_conditions":"Rated charge/discharge AC power; maximum PCS power separately retained, no duration specified","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"df2965b4-34a5-5a1a-a35f-32440ab7d2e8","record_scope":"configuration","source_urls":["https://www.solarmd.co.za/storage/2025/07/Solar-MD-Outdoor-Battery-Solution-HV-Range-Datasheet-July-2025-DIGITAL.pdf"],"sources":["solarmd_outdoor_202507"],"updated_at":"2026-11-06T03:03:58.713809+00:00","variant":"100 kW / 208 kWh PCS bundle"}
