{"architecture":"dc_block","capacity_scope":"Single DC battery string with 7 S51100 modules; excludes external inverter and parallel strings","chemistry":"Li-ion (LFP)","communication_interfaces":["RS485","Wi-Fi"],"communication_protocols":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"CE-EMC\",\"CE-RED\",\"62619\",\"63056\",\"62477\",\"62040\",\"UN38.3\"],\"status\":\"Manufacturer-listed identifiers retained as printed; independent certification not checked\"}","cooling":"Forced air","created_at":"2026-11-02T02:00:02.617500+00:00","cycle_life":8000,"cycle_life_conditions":"Minimum claimed cycles; 0.2C charge/discharge, 25°C, 95% DoD. Manual does not state EOL threshold.","dc_voltage_max_v":408,"dc_voltage_min_v":313,"depth_m":0.39,"depth_of_discharge_pct":95,"document_revision":"Manual printed V2, 2025-03-07; filename V29","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.0358,"entity_type":"systems","extensions_json":"{\"dyness\":{\"charge_temperature_c\":[0,50],\"cycle_life_qualifier\":\"minimum\",\"cycle_life_time_claim_note\":\"Appears in cycle-life row, not a warranty\",\"cycle_life_time_claim_years\":10,\"discharge_temperature_c\":[-20,50],\"locator\":\"Printed page 7, Table 2-1, STACK100-7s column; test footnote page 9\",\"maximum_c_rate\":1,\"maximum_charge_discharge_current_a\":100,\"module_capacity_ah\":100,\"module_count\":7,\"module_model\":\"S51100\",\"module_voltage_v\":51.2,\"module_weight_kg\":47,\"peak_c_rate\":1.25,\"peak_discharge_current_a\":125,\"peak_duration_seconds\":120,\"peak_temperature_c\":25,\"recommended_c_rate\":0.5,\"recommended_charge_discharge_current_a\":50}}","field_sources_json":"{\"architecture\":[\"dyness_stack100_manual_20250307\"],\"capacity_scope\":[\"dyness_stack100_manual_20250307\"],\"chemistry\":[\"dyness_stack100_manual_20250307\"],\"communication_interfaces\":[\"dyness_stack100_manual_20250307\"],\"communication_protocols\":[\"dyness_stack100_manual_20250307\"],\"compliance_claims_json\":[\"dyness_stack100_manual_20250307\"],\"cooling\":[\"dyness_stack100_manual_20250307\"],\"cycle_life\":[\"dyness_stack100_manual_20250307\"],\"cycle_life_conditions\":[\"dyness_stack100_manual_20250307\"],\"dc_voltage_max_v\":[\"dyness_stack100_manual_20250307\"],\"dc_voltage_min_v\":[\"dyness_stack100_manual_20250307\"],\"depth_m\":[\"dyness_stack100_manual_20250307\"],\"depth_of_discharge_pct\":[\"dyness_stack100_manual_20250307\"],\"document_revision\":[\"dyness_stack100_manual_20250307\"],\"energy_basis\":[\"dyness_stack100_manual_20250307\"],\"energy_boundary\":[\"dyness_stack100_manual_20250307\"],\"energy_capacity_mwh\":[\"dyness_stack100_manual_20250307\"],\"extensions_json\":[\"dyness_stack100_manual_20250307\"],\"fire_protection\":[\"dyness_stack100_manual_20250307\"],\"height_m\":[\"dyness_stack100_manual_20250307\"],\"ingress_protection\":[\"dyness_stack100_manual_20250307\"],\"manufacturer\":[\"dyness_stack100_manual_20250307\"],\"market_segment\":[\"dyness_stack100_manual_20250307\"],\"model\":[\"dyness_stack100_manual_20250307\"],\"name\":[\"dyness_stack100_manual_20250307\"],\"product_family\":[\"dyness_stack100_manual_20250307\"],\"product_status\":[\"dyness_stack100_manual_20250307\"],\"record_scope\":[\"dyness_stack100_manual_20250307\"],\"variant\":[\"dyness_stack100_manual_20250307\"],\"width_m\":[\"dyness_stack100_manual_20250307\"]}","fire_protection":"Aerosol extinguisher","height_m":1.168,"ingress_protection":"IP20","last_verified_at":"2026-11-02T02:00:02.617500+00:00","manufacturer":"Dyness","market_segment":"multiple","model":"STACK100-7s","name":"Dyness STACK100-7s","notes":"Individually named configuration in the 2025 manual, not a generated option combination. Energy preserves rounded printed value and unspecified nominal/usable basis. Later 2026 family sheet has different voltage, dimensions and temperature ranges; its aggregate ranges are not substituted into these historical exact-model columns. No active power, warranty or current availability inferred.","product_family":"STACK100","product_status":"historical_document","quality_status":"source_backed","record_id":"234a0edf-91d5-5269-83cb-1e67be426302","record_scope":"configuration","sources":["dyness_stack100_manual_20250307"],"updated_at":"2026-11-02T02:00:02.617500+00:00","variant":"Single string; 2025 manual configuration","width_m":0.591}
{"capacity_scope":"One product unit as described by the cited variant.","created_at":"2026-11-01T08:49:57Z","entity_type":"systems","extensions_json":"{\"oem_family\":{\"energy_range_mwh\":[1,2]}}","field_sources_json":"{\"capacity_scope\":[\"mtu_energypack_range\"],\"extensions_json\":[\"mtu_energypack_range\"],\"manufacturer\":[\"mtu_energypack_range\"],\"market_segment\":[\"mtu_energypack_range\"],\"model\":[\"mtu_energypack_range\"],\"name\":[\"mtu_energypack_range\"],\"product_status\":[\"mtu_energypack_range\"],\"record_scope\":[\"mtu_energypack_range\"],\"variant\":[\"mtu_energypack_range\"]}","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Rolls-Royce Power Systems mtu","market_segment":"multiple","model":"EnergyPack QL","name":"Rolls-Royce Power Systems mtu EnergyPack QL — Configurable portfolio family","notes":"Portfolio page has rounded and differing summary ratings; no single SKU, chemistry or active MW assigned.","product_status":"documented","quality_status":"source_backed","record_id":"23a83992-195c-52f7-9d77-4c35c815670f","record_scope":"family","sources":["mtu_energypack_range"],"updated_at":"2026-11-01T08:49:57Z","variant":"Configurable portfolio family"}
{"ac_voltage_v":690,"apparent_power_mva":1.43,"architecture":"ac_integrated","black_start":true,"capacity_scope":"One product unit as described by the cited variant.","cell_capacity_ah":755,"chemistry":"LFP","cooling":"Liquid cooling","created_at":"2026-11-01T08:49:57Z","dc_voltage_max_v":1500,"dc_voltage_min_v":1164,"duration_hours":4,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":4.02,"entity_type":"systems","field_sources_json":"{\"ac_voltage_v\":[\"nidec_acbox_v5\"],\"apparent_power_mva\":[\"nidec_acbox_v5\"],\"architecture\":[\"nidec_acbox_v5\"],\"black_start\":[\"nidec_acbox_v5\"],\"capacity_scope\":[\"nidec_acbox_v5\"],\"cell_capacity_ah\":[\"nidec_acbox_v5\"],\"chemistry\":[\"nidec_acbox_v5\"],\"cooling\":[\"nidec_acbox_v5\"],\"dc_voltage_max_v\":[\"nidec_acbox_v5\"],\"dc_voltage_min_v\":[\"nidec_acbox_v5\"],\"duration_hours\":[\"nidec_acbox_v5\"],\"energy_basis\":[\"nidec_acbox_v5\"],\"energy_boundary\":[\"nidec_acbox_v5\"],\"energy_capacity_mwh\":[\"nidec_acbox_v5\"],\"manufacturer\":[\"nidec_acbox_v5\"],\"market_segment\":[\"nidec_acbox_v5\"],\"model\":[\"nidec_acbox_v5\"],\"name\":[\"nidec_acbox_v5\"],\"pcs_included\":[\"nidec_acbox_v5\"],\"product_status\":[\"nidec_acbox_v5\"],\"record_scope\":[\"nidec_acbox_v5\"],\"variant\":[\"nidec_acbox_v5\"]}","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Nidec Conversion","market_segment":"utility","model":"ACBOX V5","name":"Nidec Conversion ACBOX V5 — 4h configuration; preliminary July 2026","notes":"Preliminary values. Source mislabels a feature row as insulation monitoring; grid-forming boolean left null.","pcs_included":true,"product_status":"preliminary","quality_status":"source_backed","record_id":"23bd042d-e20c-593a-8821-cefb42c643af","record_scope":"configuration","sources":["nidec_acbox_v5"],"updated_at":"2026-11-01T08:49:57Z","variant":"4h configuration; preliminary July 2026"}
{"ac_voltage_v":230,"altitude_max_m":2000,"apparent_power_mva":0.008,"architecture":"unspecified","capacity_scope":"One inverter/charger; external battery excluded.","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"EN-IEC 62109-1\"],\"status\":\"OEM datasheet list; certificates not reviewed.\"}","created_at":"2026-11-02T05:53:33+00:00","dc_voltage_max_v":33,"dc_voltage_min_v":19,"dc_voltage_nominal_v":24,"depth_m":0.28,"derating_notes":"Separate 40 and 65 degC output ratings retained; listed operating range ends at 60 degC. Do not interpret 65 degC rating as a general operating-range extension.","entity_type":"systems","extensions_json":"{\"victron\":{\"ac_input_count\":2,\"ac_input_frequency_hz\":[50,60],\"ac_input_voltage_range_v\":[187,250],\"ac_output_frequency_hz\":50,\"aes_mode_w\":40,\"anti_islanding\":\"Datasheet refers to website; no certificate assigned.\",\"apparent_power_condition\":\"25 degC, non-linear load crest factor 3:1\",\"battery_temperature_sensor_condition\":\"48 V models require separately ordered ASS000001000.\",\"battery_temperature_sensor_included\":true,\"charge_current_condition\":\"Ambient up to 25 degC\",\"continuous_output_w_at_40c\":5500.0,\"continuous_output_w_at_65c\":3600.0,\"efficiency_boundary\":\"Inverter maximum conversion efficiency; not AC-to-AC battery round-trip efficiency; load point unspecified.\",\"evidence_locator\":\"PDF page 2, column 3, model 24/8000/200-100/100\",\"frequency_adjustable_to_hz\":60,\"general_purpose_ports\":2,\"humidity_condition\":\"non-condensing\",\"input_current_a\":381,\"maximum_charge_current_a\":200.0,\"maximum_conversion_efficiency_pct\":94,\"maximum_feed_through_a_per_input\":100,\"maximum_humidity_pct\":95,\"maximum_output_current_a_raw\":30,\"output_voltage_tolerance_pct\":2,\"peak_duration_seconds\":null,\"peak_output_w\":16000.0,\"product_level\":\"pcs_inverter_charger\",\"programmable_relays\":3,\"search_mode_w\":15,\"starter_battery_charge_current_a\":4,\"zero_load_w\":60}}","field_sources_json":"{\"ac_voltage_v\":[\"victron_quattro_230v_20261102\"],\"altitude_max_m\":[\"victron_quattro_230v_20261102\"],\"apparent_power_mva\":[\"victron_quattro_230v_20261102\"],\"architecture\":[\"victron_quattro_230v_20261102\"],\"capacity_scope\":[\"victron_quattro_230v_20261102\"],\"communication_protocols\":[\"victron_quattro_230v_20261102\"],\"compliance_claims_json\":[\"victron_quattro_230v_20261102\"],\"dc_voltage_max_v\":[\"victron_quattro_230v_20261102\"],\"dc_voltage_min_v\":[\"victron_quattro_230v_20261102\"],\"dc_voltage_nominal_v\":[\"victron_quattro_230v_20261102\"],\"depth_m\":[\"victron_quattro_230v_20261102\"],\"derating_notes\":[\"victron_quattro_230v_20261102\"],\"extensions_json\":[\"victron_quattro_230v_20261102\"],\"height_m\":[\"victron_quattro_230v_20261102\"],\"ingress_protection\":[\"victron_quattro_230v_20261102\"],\"manufacturer\":[\"victron_quattro_230v_20261102\"],\"model\":[\"victron_quattro_230v_20261102\"],\"name\":[\"victron_quattro_230v_20261102\"],\"operating_temperature_max_c\":[\"victron_quattro_230v_20261102\"],\"operating_temperature_min_c\":[\"victron_quattro_230v_20261102\"],\"power_basis\":[\"victron_quattro_230v_20261102\"],\"power_capacity_mw\":[\"victron_quattro_230v_20261102\"],\"power_conditions\":[\"victron_quattro_230v_20261102\"],\"power_rating_kind\":[\"victron_quattro_230v_20261102\"],\"product_family\":[\"victron_quattro_230v_20261102\"],\"product_status\":[\"victron_quattro_230v_20261102\"],\"record_scope\":[\"victron_quattro_230v_20261102\"],\"variant\":[\"victron_quattro_230v_20261102\"],\"weight_kg\":[\"victron_quattro_230v_20261102\"],\"width_m\":[\"victron_quattro_230v_20261102\"]}","height_m":0.47,"ingress_protection":"IP20","last_verified_at":"2026-11-02T05:53:33+00:00","manufacturer":"Victron Energy","model":"Quattro 24/8000/200-100/100","name":"Victron Energy Quattro 24/8000/200-100/100 230 V","notes":"Stationary ESS-compatible PCS component. No battery capacity, chemistry, system RTE, warranty or project assignment inferred. Standards are OEM claims, not independently verified certificates.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"ac","power_capacity_mw":0.0064,"power_conditions":"Continuous inverter active output at 25 degC; not the VA or peak rating.","power_rating_kind":"rated","product_family":"Quattro","product_status":"documented","quality_status":"source_backed","record_id":"23d9b54f-568c-5dff-9543-7818fbcdd666","record_scope":"configuration","sources":["victron_quattro_230v_20261102"],"updated_at":"2026-11-02T05:53:33+00:00","variant":"230 V AC","weight_kg":45,"width_m":0.35}
