{"altitude_max_m":4000,"architecture":"battery_cabinet","capacity_scope":"One SOLVA RT261 battery cabinet; includes AC input rectifier; discharge requires external inverter; parallel cabinets excluded","cell_capacity_ah":314,"chemistry":"LiFePO4","communication_interfaces":["RS485","CAN","LAN"],"compliance_claims_json":"{\"manufacturer_listed_standards\":{\"optional_configuration\":[\"IEC62619\",\"IEC63056\",\"IEC62477-1\",\"IEC61000-6-2/4\"],\"scope\":\"SOLVA RT261\",\"standard_configuration\":[\"UN38.3\",\"NRS097-2-1\",\"AS/NZS4777.2\"],\"status\":\"Manufacturer list only; optional configuration not assumed installed; no independent certificate reviewed\"}}","cooling":"Liquid heating and cooling (battery pack)","created_at":"2026-11-01T11:00:11.752498+00:00","dc_voltage_max_v":936,"dc_voltage_min_v":728,"dc_voltage_nominal_v":832,"depth_m":1.35,"depth_of_discharge_pct":90,"derating_notes":"Full load at or below 2000 m; above 2000 m derate 1% per 100 m; maximum 4000 m.","document_revision":"17-Sept-26","ems":"Built-in Cabinet Monitoring System; interfaces with external site EMS","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.261,"energy_conditions":"Datasheet total DC-side energy, not usable AC output.","entity_type":"systems","extensions_json":"{\"freedom_won\":{\"ac_input_voltage_v\":400,\"cell_configuration\":\"1P52S per module\",\"corrosion_class\":\"C4\",\"cycle_life_claim\":{\"eol_threshold\":null,\"minimum\":8000,\"test_conditions\":null},\"dc_busbar_connection_rating_kw\":125,\"dimensions_tolerance_mm\":5,\"humidity_max_pct\":95,\"locator\":\"page 1; SOLVA RT261\",\"max_charge_discharge_rate_reported\":\"0.5P\",\"maximum_round_trip_efficiency_pct_unqualified_boundary\":89,\"modules_per_pack\":5,\"optional_corrosion_class\":\"C5\",\"parallel_condition\":\"Additional controller required; DC418 also requires point-of-connection cabinet.\",\"parallel_dc_cabinets_maximum\":12,\"rectifier_rated_input_power_kw\":125,\"thermal_max_auxiliary_current_a\":13.4,\"thermal_max_auxiliary_power_kw\":2.8,\"thermal_max_cooling_kw\":5,\"thermal_max_heating_kw\":2,\"warranty_condition\":\"Extension available; separate guarantee conditions not verified\",\"warranty_marketing_years\":5}}","field_sources_json":"{\"altitude_max_m\":[\"freedomwon_solva_rt261_20260917\"],\"architecture\":[\"freedomwon_solva_rt261_20260917\"],\"capacity_scope\":[\"freedomwon_solva_rt261_20260917\"],\"cell_capacity_ah\":[\"freedomwon_solva_rt261_20260917\"],\"chemistry\":[\"freedomwon_solva_rt261_20260917\"],\"communication_interfaces\":[\"freedomwon_solva_rt261_20260917\"],\"compliance_claims_json\":[\"freedomwon_solva_rt261_20260917\"],\"cooling\":[\"freedomwon_solva_rt261_20260917\"],\"dc_voltage_max_v\":[\"freedomwon_solva_rt261_20260917\"],\"dc_voltage_min_v\":[\"freedomwon_solva_rt261_20260917\"],\"dc_voltage_nominal_v\":[\"freedomwon_solva_rt261_20260917\"],\"depth_m\":[\"freedomwon_solva_rt261_20260917\"],\"depth_of_discharge_pct\":[\"freedomwon_solva_rt261_20260917\"],\"derating_notes\":[\"freedomwon_solva_rt261_20260917\"],\"document_revision\":[\"freedomwon_solva_rt261_20260917\"],\"ems\":[\"freedomwon_solva_rt261_20260917\"],\"energy_basis\":[\"freedomwon_solva_rt261_20260917\"],\"energy_boundary\":[\"freedomwon_solva_rt261_20260917\"],\"energy_capacity_mwh\":[\"freedomwon_solva_rt261_20260917\"],\"energy_conditions\":[\"freedomwon_solva_rt261_20260917\"],\"extensions_json\":[\"freedomwon_solva_rt261_20260917\"],\"fire_protection\":[\"freedomwon_solva_rt261_20260917\"],\"height_m\":[\"freedomwon_solva_rt261_20260917\"],\"ingress_protection\":[\"freedomwon_solva_rt261_20260917\"],\"manufacturer\":[\"freedomwon_solva_rt261_20260917\"],\"model\":[\"freedomwon_solva_rt261_20260917\"],\"name\":[\"freedomwon_solva_rt261_20260917\"],\"operating_temperature_max_c\":[\"freedomwon_solva_rt261_20260917\"],\"operating_temperature_min_c\":[\"freedomwon_solva_rt261_20260917\"],\"product_family\":[\"freedomwon_solva_rt261_20260917\"],\"product_status\":[\"freedomwon_solva_rt261_20260917\"],\"record_scope\":[\"freedomwon_solva_rt261_20260917\"],\"variant\":[\"freedomwon_solva_rt261_20260917\"],\"weight_kg\":[\"freedomwon_solva_rt261_20260917\"],\"width_m\":[\"freedomwon_solva_rt261_20260917\"]}","fire_protection":"Aerosol and fire-hose adaptor for water flooding","height_m":2.4,"ingress_protection":"IP55","last_verified_at":"2026-11-01T11:08:33.849753+00:00","manufacturer":"Freedom Won","model":"SOLVA RT261","name":"Freedom Won SOLVA RT261","notes":"No active battery power inferred from busbar rating or 0.5P. No RTE boundary, cycle test conditions, warranty contract, cell OEM, or project assignment inferred. Dimensions have +/-5 mm tolerance.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"SOLVA","product_status":"documented","quality_status":"source_backed","record_id":"25c64943-8ab4-523a-b462-2c7510fae029","record_scope":"configuration","sources":["freedomwon_solva_rt261_20260917"],"updated_at":"2026-11-01T11:08:33.849753+00:00","variant":"17-Sept-26 standard configuration","weight_kg":2500,"width_m":1.05}
