{"architecture":"battery_cabinet","capacity_scope":"One battery assembly; external inverter excluded","communication_interfaces":["CAN","RJ45","Ethernet","Wi-Fi"],"compliance_claims_json":"{\"standards\":[\"IEC62619\",\"IEC62040\",\"IEC61000\",\"UN38.3\"],\"status\":\"Manufacturer design/build claim, not independently verified certification\"}","created_at":"2026-11-02T14:54:19.246486+00:00","dc_voltage_max_v":56,"dc_voltage_min_v":47,"dc_voltage_nominal_v":51.2,"depth_m":0.37,"document_revision":"2026-02-06","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.03,"entity_type":"systems","extensions_json":"{\"freedom_won\":{\"battery_capacity_ah\":600,\"continuous_charge_a\":600,\"continuous_charge_kw\":31,\"continuous_discharge_a\":600,\"dimensions_exclude_protrusions\":true,\"energy_at_80pct_dod_kwh\":24,\"energy_at_90pct_dod_kwh\":27.0,\"expected_life_claims\":[{\"cycles_gt\":6000,\"dod_pct\":80,\"years_gt\":16}],\"expected_life_eol_capacity_pct\":60,\"max_charge_a\":600,\"max_charge_kw\":31,\"max_discharge_a\":720,\"max_discharge_kw\":37,\"maximum_current_duty\":{\"duration_minutes\":5,\"five_second_multiple\":1.5,\"period_minutes\":10},\"normal_dod_max_pct\":90,\"product_level\":\"stationary_battery_assembly\",\"short_circuit_current_ka\":12,\"standby_dod_max_pct\":100,\"supplier_role\":\"Branded battery system; cell OEM unspecified\",\"warranty_applies_to_sales_after\":\"2024-04-01\",\"warranty_eol_capacity_pct\":60}}","field_sources_json":"{\"architecture\":[\"home2_20261102_1500\"],\"capacity_scope\":[\"home2_20261102_1500\"],\"communication_interfaces\":[\"home2_20261102_1500\"],\"compliance_claims_json\":[\"home2_20261102_1500\"],\"dc_voltage_max_v\":[\"home2_20261102_1500\"],\"dc_voltage_min_v\":[\"home2_20261102_1500\"],\"dc_voltage_nominal_v\":[\"home2_20261102_1500\"],\"depth_m\":[\"home2_20261102_1500\"],\"document_revision\":[\"home2_20261102_1500\"],\"energy_basis\":[\"home2_20261102_1500\"],\"energy_boundary\":[\"home2_20261102_1500\"],\"energy_capacity_mwh\":[\"home2_20261102_1500\"],\"extensions_json\":[\"home2_20261102_1500\"],\"height_m\":[\"home2_20261102_1500\"],\"ingress_protection\":[\"home2_20261102_1500\"],\"manufacturer\":[\"home2_20261102_1500\"],\"market_segment\":[\"home2_20261102_1500\"],\"model\":[\"home2_20261102_1500\"],\"name\":[\"home2_20261102_1500\"],\"power_basis\":[\"home2_20261102_1500\"],\"power_capacity_mw\":[\"home2_20261102_1500\"],\"power_conditions\":[\"home2_20261102_1500\"],\"power_rating_kind\":[\"home2_20261102_1500\"],\"product_family\":[\"home2_20261102_1500\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"home2_20261102_1500\"],\"variant\":[\"home2_20261102_1500\"],\"warranty_conditions\":[\"home2_20261102_1500\"],\"warranty_years\":[\"home2_20261102_1500\"],\"weight_kg\":[\"home2_20261102_1500\"],\"width_m\":[\"home2_20261102_1500\"]}","height_m":1.3,"ingress_protection":"IP20","last_verified_at":"2026-11-02T14:54:19.246486+00:00","manufacturer":"Freedom Won","market_segment":"residential","model":"LiTE 2 Home 30/24","name":"Freedom Won LiTE 2 Home 30/24 52V Model A","notes":"Legacy range per OEM index. Chemistry and cell OEM not inferred. No RTE or discharge-duration calculation. Distinct generation and voltage variant retained.","power_basis":"dc","power_capacity_mw":0.031,"power_conditions":"Continuous discharge at battery temperature 10–25 C; current derates outside. Maximum-current duty cycle in extensions.","power_rating_kind":"rated","product_family":"LiTE 2 Home","product_status":"historical_document","quality_status":"source_backed","record_id":"2c9b896a-f202-5c51-b938-88189438cf0e","record_scope":"configuration","sources":["home2_20261102_1500","fwindex_20261102_1300"],"updated_at":"2026-11-02T14:54:19.246486+00:00","variant":"52V Model A","warranty_conditions":"10 years or 6000 cycles at 80% DoD; discharge <=0.5C, charge <=0.25C, temperature <=25 C. Capacity end point 60% BOL; sales-date applicability retained in extensions. Datasheet summary; original warranty governs.","warranty_years":10,"weight_kg":254,"width_m":0.413}
{"ac_voltage_v":120,"apparent_power_mva":0.005,"architecture":"unspecified","capacity_scope":"One inverter/charger; external battery excluded.","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"EN-IEC 62109-1\"],\"status\":\"OEM claims; certificates not independently reviewed.\"}","created_at":"2026-11-02T06:51:00+00:00","dc_voltage_max_v":33,"dc_voltage_min_v":19,"depth_m":0.24,"entity_type":"systems","extensions_json":"{\"victron\":{\"ac_input_frequency_range_hz\":[55,65],\"ac_input_voltage_range_v\":[90,140],\"aes_mode_w\":25,\"apparent_power_condition\":\"25degC, nonlinear load crest factor3:1\",\"charge_current_condition\":\"Up to25degC ambient\",\"efficiency_boundary\":\"Maximum inverter conversion efficiency, not battery/system round-trip efficiency; load point unspecified.\",\"humidity_condition\":\"Non-condensing\",\"locator\":\"PDF page2 24/5000/120-100/100 column\",\"maximum_charge_current_a\":120,\"maximum_conversion_efficiency_pct\":94,\"maximum_humidity_pct\":95,\"output_frequency_hz\":60,\"output_voltage_tolerance_pct\":2,\"output_w_at_40c\":3700,\"output_w_at_65c\":3000,\"peak_duration_seconds\":null,\"peak_output_w\":10000,\"product_level\":\"pcs_inverter_charger\",\"search_mode_w\":10,\"zero_load_w\":30}}","field_sources_json":"{\"ac_voltage_v\":[\"victron_q120_20261102\"],\"apparent_power_mva\":[\"victron_q120_20261102\"],\"architecture\":[\"victron_q120_20261102\"],\"capacity_scope\":[\"victron_q120_20261102\"],\"communication_protocols\":[\"victron_q120_20261102\"],\"compliance_claims_json\":[\"victron_q120_20261102\"],\"dc_voltage_max_v\":[\"victron_q120_20261102\"],\"dc_voltage_min_v\":[\"victron_q120_20261102\"],\"depth_m\":[\"victron_q120_20261102\"],\"extensions_json\":[\"victron_q120_20261102\"],\"height_m\":[\"victron_q120_20261102\"],\"ingress_protection\":[\"victron_q120_20261102\"],\"manufacturer\":[\"victron_q120_20261102\"],\"model\":[\"victron_q120_20261102\"],\"name\":[\"victron_q120_20261102\"],\"operating_temperature_max_c\":[\"victron_q120_20261102\"],\"operating_temperature_min_c\":[\"victron_q120_20261102\"],\"power_basis\":[\"victron_q120_20261102\"],\"power_capacity_mw\":[\"victron_q120_20261102\"],\"power_conditions\":[\"victron_q120_20261102\"],\"power_rating_kind\":[\"victron_q120_20261102\"],\"product_family\":[\"victron_q120_20261102\"],\"product_status\":[\"victron_q120_20261102\"],\"record_scope\":[\"victron_q120_20261102\"],\"variant\":[\"victron_q120_20261102\"],\"weight_kg\":[\"victron_q120_20261102\"],\"width_m\":[\"victron_q120_20261102\"]}","height_m":0.444,"ingress_protection":"IP21","last_verified_at":"2026-11-02T06:51:00+00:00","manufacturer":"Victron Energy","model":"Quattro 24/5000/120-100/100","name":"Victron Energy Quattro 24/5000/120-100/100 120 V AC","notes":"No battery energy, chemistry, RTE, nominal DC voltage, warranty or project assignment inferred. Regional table only; no extrapolation across families.","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.004,"power_conditions":"Continuous active output at25degC; not apparent or peak power.","power_rating_kind":"rated","product_family":"Quattro","product_status":"documented","quality_status":"source_backed","record_id":"2ce6c5d5-0a70-56ed-b832-2e4661118f04","record_scope":"configuration","sources":["victron_q120_20261102"],"updated_at":"2026-11-02T06:51:00+00:00","variant":"120 V AC","weight_kg":30,"width_m":0.328}
