{"architecture":"battery_cabinet","capacity_scope":"One battery assembly; external inverter excluded","communication_interfaces":["CAN","RJ45","USB"],"created_at":"2026-11-02T14:54:19.246486+00:00","dc_voltage_max_v":341,"dc_voltage_min_v":273,"dc_voltage_nominal_v":307,"depth_m":0.29,"document_revision":"2025-04-15","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.03,"entity_type":"systems","extensions_json":"{\"freedom_won\":{\"continuous_charge_a\":100,\"continuous_discharge_a\":100,\"dimensions_exclude_protrusions\":true,\"energy_at_80pct_dod_kwh\":24,\"energy_at_90pct_dod_kwh\":27.0,\"expected_life_claims\":[{\"cycles_gt\":6000,\"dod_pct\":70,\"years_max\":15,\"years_min\":13},{\"cycles_gt\":7000,\"dod_pct\":50,\"years_max\":20,\"years_min\":15}],\"expected_life_eol_capacity_pct\":60,\"max_charge_a\":100,\"max_discharge_a\":150,\"max_discharge_kw\":46,\"maximum_current_duty\":{\"duration_minutes\":5,\"five_second_multiple\":1.5,\"period_minutes\":10},\"normal_dod_max_pct\":90,\"product_level\":\"stationary_battery_assembly\",\"short_circuit_current_ka\":5,\"supplier_role\":\"Branded battery system; cell OEM unspecified\",\"warranty_applies_to_sales_after\":\"2019-09-01\",\"warranty_eol_capacity_pct\":70}}","field_sources_json":"{\"architecture\":[\"homehv_20261102_1500\"],\"capacity_scope\":[\"homehv_20261102_1500\"],\"communication_interfaces\":[\"homehv_20261102_1500\"],\"dc_voltage_max_v\":[\"homehv_20261102_1500\"],\"dc_voltage_min_v\":[\"homehv_20261102_1500\"],\"dc_voltage_nominal_v\":[\"homehv_20261102_1500\"],\"depth_m\":[\"homehv_20261102_1500\"],\"document_revision\":[\"homehv_20261102_1500\"],\"energy_basis\":[\"homehv_20261102_1500\"],\"energy_boundary\":[\"homehv_20261102_1500\"],\"energy_capacity_mwh\":[\"homehv_20261102_1500\"],\"extensions_json\":[\"homehv_20261102_1500\"],\"height_m\":[\"homehv_20261102_1500\"],\"ingress_protection\":[\"homehv_20261102_1500\"],\"manufacturer\":[\"homehv_20261102_1500\"],\"market_segment\":[\"homehv_20261102_1500\"],\"model\":[\"homehv_20261102_1500\"],\"name\":[\"homehv_20261102_1500\"],\"power_basis\":[\"homehv_20261102_1500\"],\"power_capacity_mw\":[\"homehv_20261102_1500\"],\"power_conditions\":[\"homehv_20261102_1500\"],\"power_rating_kind\":[\"homehv_20261102_1500\"],\"product_family\":[\"homehv_20261102_1500\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"homehv_20261102_1500\"],\"variant\":[\"homehv_20261102_1500\"],\"warranty_conditions\":[\"homehv_20261102_1500\"],\"warranty_years\":[\"homehv_20261102_1500\"],\"weight_kg\":[\"homehv_20261102_1500\"],\"width_m\":[\"homehv_20261102_1500\"]}","height_m":1.26,"ingress_protection":"IP20","last_verified_at":"2026-11-02T14:54:19.246486+00:00","manufacturer":"Freedom Won","market_segment":"residential","model":"LiTE Home 30/24","name":"Freedom Won LiTE Home 30/24 HV","notes":"Legacy range per OEM index. Chemistry and cell OEM not inferred. No RTE or discharge-duration calculation. Distinct generation and voltage variant retained.","power_basis":"dc","power_capacity_mw":0.03,"power_conditions":"Continuous discharge at battery temperature 10–25 C; current derates outside. Maximum-current duty cycle in extensions.","power_rating_kind":"rated","product_family":"LiTE Home","product_status":"historical_document","quality_status":"source_backed","record_id":"2e5c411f-3928-5214-ab3b-34108674b3e8","record_scope":"configuration","sources":["homehv_20261102_1500","fwindex_20261102_1300"],"updated_at":"2026-11-02T14:54:19.246486+00:00","variant":"HV","warranty_conditions":"10 years or 6000 cycles at 80% DoD; discharge <=0.5C, charge <=0.25C, temperature <=25 C. Capacity end point 70% BOL; sales-date applicability retained in extensions. Datasheet summary; original warranty governs.","warranty_years":10,"weight_kg":254,"width_m":0.49}
