{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One explicitly listed series string and battery control box; external PCS excluded.","chemistry":"LiFePO4","communication_interfaces":["CAN","RS485"],"communication_protocols":["CAN 2.0"],"compliance_claims_json":"{\"manufacturer_list\":[\"UN38.3\",\"CE\",\"CE-EMC\",\"IEC62040\",\"CEC\",\"VDE\"],\"status\":\"OEM claims, not independently checked certificates\"}","created_at":"2026-11-02T08:18:00+00:00","cycle_life":6000,"cycle_life_conditions":"At least 6000 cycles; 25 +/-2 degC, 0.5C/0.5C, EOL 70%; cycle-test DOD not stated.","dc_voltage_max_v":292,"dc_voltage_min_v":220,"dc_voltage_nominal_v":256,"depth_m":0.602,"depth_of_discharge_pct":90,"derating_notes":"Charging restricted to 0 to 55 degC; current depends on temperature and SOC.","document_revision":"EU 20260414 V1.0","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.023039999999999998,"energy_conditions":"90% DOD; 0.3C charge/discharge; 25 degC; configurable system parameters affect usable energy.","entity_type":"systems","extensions_json":"{\"deye\":{\"approximate_weight_kg\":290,\"charge_temperature_c\":[0,55],\"control_model\":\"BOS-G-PDU-2\",\"current_conditions\":\"Temperature and SOC dependent\",\"cycle_life_qualifier\":\"minimum\",\"humidity_pct\":[5,85],\"locator\":\"Brochure page 2, BOS-G25-Pro\",\"module_model\":\"BOS-G-Pack5.1\",\"nominal_charge_discharge_current_a\":100,\"peak_discharge_current_a\":125,\"peak_duration_s\":120,\"peak_temperature_c\":25,\"product_level\":\"battery_rack_system\",\"recommended_current_a\":50,\"series_module_count\":5,\"storage_temperature_c\":[0,35],\"system_energy_basis\":\"System energy as printed; nominal label not explicit\",\"system_energy_kwh\":25.6,\"warranty_condition\":\"Earlier of time or life-cycle throughput; throughput threshold and full contract not supplied\",\"warranty_marketing_years\":10}}","field_sources_json":"{\"altitude_max_m\":[\"deye_bosgpro_eu_20260414\"],\"architecture\":[\"deye_bosgpro_eu_20260414\"],\"capacity_scope\":[\"deye_bosgpro_eu_20260414\"],\"chemistry\":[\"deye_bosgpro_eu_20260414\"],\"communication_interfaces\":[\"deye_bosgpro_eu_20260414\"],\"communication_protocols\":[\"deye_bosgpro_eu_20260414\"],\"compliance_claims_json\":[\"deye_bosgpro_eu_20260414\"],\"cycle_life\":[\"deye_bosgpro_eu_20260414\"],\"cycle_life_conditions\":[\"deye_bosgpro_eu_20260414\"],\"dc_voltage_max_v\":[\"deye_bosgpro_eu_20260414\"],\"dc_voltage_min_v\":[\"deye_bosgpro_eu_20260414\"],\"dc_voltage_nominal_v\":[\"deye_bosgpro_eu_20260414\"],\"depth_m\":[\"deye_bosgpro_eu_20260414\"],\"depth_of_discharge_pct\":[\"deye_bosgpro_eu_20260414\"],\"derating_notes\":[\"deye_bosgpro_eu_20260414\"],\"document_revision\":[\"deye_bosgpro_eu_20260414\"],\"energy_basis\":[\"deye_bosgpro_eu_20260414\"],\"energy_boundary\":[\"deye_bosgpro_eu_20260414\"],\"energy_capacity_mwh\":[\"deye_bosgpro_eu_20260414\"],\"energy_conditions\":[\"deye_bosgpro_eu_20260414\"],\"extensions_json\":[\"deye_bosgpro_eu_20260414\"],\"form_factor\":[\"deye_bosgpro_eu_20260414\"],\"height_m\":[\"deye_bosgpro_eu_20260414\"],\"ingress_protection\":[\"deye_bosgpro_eu_20260414\"],\"manufacturer\":[\"deye_bosgpro_eu_20260414\"],\"market_scope\":[\"deye_bosgpro_eu_20260414\"],\"market_segment\":[\"deye_bosgpro_eu_20260414\"],\"model\":[\"deye_bosgpro_eu_20260414\"],\"name\":[\"deye_bosgpro_eu_20260414\"],\"operating_temperature_max_c\":[\"deye_bosgpro_eu_20260414\"],\"operating_temperature_min_c\":[\"deye_bosgpro_eu_20260414\"],\"pcs_included\":[\"deye_bosgpro_eu_20260414\"],\"power_basis\":[\"deye_bosgpro_eu_20260414\"],\"power_capacity_mw\":[\"deye_bosgpro_eu_20260414\"],\"power_conditions\":[\"deye_bosgpro_eu_20260414\"],\"power_rating_kind\":[\"deye_bosgpro_eu_20260414\"],\"product_family\":[\"deye_bosgpro_eu_20260414\"],\"product_status\":[\"deye_bosgpro_eu_20260414\"],\"record_scope\":[\"deye_bosgpro_eu_20260414\"],\"variant\":[\"deye_bosgpro_eu_20260414\"],\"width_m\":[\"deye_bosgpro_eu_20260414\"]}","form_factor":"Rack-mounted battery","height_m":1.629,"ingress_protection":"IP20","last_verified_at":"2026-11-02T08:18:00+00:00","manufacturer":"Deye ESS","market_scope":"EU","market_segment":"commercial_industrial","model":"BOS-G25-Pro","name":"Deye ESS BOS-G25-Pro","notes":"Approximate mass and incomplete warranty conditions retained in extensions. No RTE, duration, cell manufacturer or project assignment inferred.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"pcs_included":false,"power_basis":"dc","power_capacity_mw":0.0256,"power_conditions":"Rated DC power from exact model column; no AC or inverter rating inferred.","power_rating_kind":"rated","product_family":"BOS-G-Pro","product_status":"documented","quality_status":"source_backed","record_id":"2f2f91f6-b5e7-517b-bfeb-d8a1eeb717e4","record_scope":"configuration","sources":["deye_bosgpro_eu_20260414"],"updated_at":"2026-11-02T08:18:00+00:00","variant":"EU; single series string; 20260414 V1.0","width_m":0.53}
