{"architecture":"dc_block","capacity_scope":"Single DC battery string including controller and base; external inverter excluded","chemistry":"Li-ion (LFP)","communication_protocols":["Modbus RTU","CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC62040-1\",\"IEC62477-1\",\"IEC62619\",\"IEC63056\",\"UL1973\",\"UN38.3\",\"VDE-AR-E 2510-50\"],\"status\":\"Manufacturer claims, not independent verification\",\"test_method_listed\":[\"UL9540A\"]}","created_at":"2026-11-02T00:59:42.326475+00:00","dc_voltage_max_v":345.6,"dc_voltage_min_v":278.4,"dc_voltage_nominal_v":307.2,"depth_m":0.35,"depth_of_discharge_pct":95,"derating_notes":"BMS limits charging and discharging above 40°C or below 10°C; optimum 18–28°C.","document_revision":"EN-SD-250121","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.01473,"entity_type":"systems","extensions_json":"{\"manual_service_and_storage\":{\"capacity_expansion\":\"Existing string fully charged before adding module; series operation follows lowest-SOH module\",\"commissioning\":{\"CAN_default_kbps\":500,\"CAN_termination_ohm\":120,\"Modbus_RS485_default_bps\":9600,\"RS485_termination_ohm\":120,\"first_start\":\"Full charge for SOC calibration\",\"locator\":\"PDF pp48,51\"},\"locator\":\"PDF pp48,56–57 / printed45,53–54\",\"long_term_storage\":{\"cycle\":\"Charge to full, then discharge to50%SOC\",\"duration_months_over\":6,\"environment\":\"Free of corrosive gas\",\"recharge_maximum_interval_months\":12,\"recharge_recommended_months\":6,\"recommended_temperature_c\":[5,45],\"relative_humidity_pct_less_than\":65,\"soc_pct\":[50,55]},\"maintenance\":{\"ESS_maintenance_max_interval_months\":6,\"balancing_proposed_interval_months\":3,\"checks\":[\"voltage\",\"SOC\",\"cable condition\",\"output relay\",\"alarm/protection history\"],\"locator\":\"PDF p56\",\"personnel\":\"Qualified and authorized personnel only\"},\"source_id\":\"pylon_h3_manual_v11\",\"storage_scope\":\"Recommended long-term storage conditions, separate from earlier absolute storage-temperature discrepancy\"},\"pylontech\":{\"altitude_m\":{\"upper_bound_exclusive\":4000},\"charge_temperature_c\":[-10,55],\"controller_model\":\"FC1000\",\"cycle_life\":{\"lower_bound_exclusive\":8000,\"other_conditions\":\"Not stated; not a warranty\",\"temperature_c\":25},\"design_life\":{\"qualifier\":\"15+\",\"temperature_c\":25,\"years\":15},\"efficiency_claim\":{\"boundary\":\"Not specified; not accepted as AC-to-AC RTE\",\"condition\":\"0.5C\",\"pct\":96},\"humidity_condition\":\"Non-condensing\",\"humidity_pct\":[5,95],\"locator\":\"PDF page 2, 3-module column\",\"maximum_charge_discharge_current_a\":55,\"maximum_current_duration_seconds\":900,\"module_count\":3,\"module_model\":\"FH10050\",\"normal_charge_discharge_current_a\":50,\"parallel_string_limit\":6,\"standard_charge_discharge_current_a\":10,\"storage_temperature_conflict\":\"Datasheet -20 to45°C; manual -20 to60°C. Unresolved; no canonical storage range selected.\",\"total_energy_basis\":\"unspecified in table\",\"total_energy_kwh\":15.36}}","field_sources_json":"{\"architecture\":[\"pylon_h3_20250121\"],\"capacity_scope\":[\"pylon_h3_20250121\"],\"chemistry\":[\"pylon_h3_manual_v11\"],\"communication_protocols\":[\"pylon_h3_20250121\"],\"compliance_claims_json\":[\"pylon_h3_20250121\"],\"dc_voltage_max_v\":[\"pylon_h3_manual_v11\"],\"dc_voltage_min_v\":[\"pylon_h3_manual_v11\"],\"dc_voltage_nominal_v\":[\"pylon_h3_20250121\"],\"depth_m\":[\"pylon_h3_20250121\"],\"depth_of_discharge_pct\":[\"pylon_h3_20250121\"],\"derating_notes\":[\"pylon_h3_manual_v11\"],\"document_revision\":[\"pylon_h3_20250121\"],\"energy_basis\":[\"pylon_h3_20250121\"],\"energy_boundary\":[\"pylon_h3_20250121\"],\"energy_capacity_mwh\":[\"pylon_h3_20250121\"],\"extensions_json\":[\"pylon_h3_20250121\",\"pylon_h3_manual_v11\"],\"height_m\":[\"pylon_h3_20250121\"],\"ingress_protection\":[\"pylon_h3_20250121\"],\"manufacturer\":[\"pylon_h3_20250121\"],\"market_segment\":[\"pylon_h3_20250121\"],\"model\":[\"pylon_h3_20250121\"],\"name\":[\"pylon_h3_20250121\"],\"product_family\":[\"pylon_h3_20250121\"],\"product_status\":[\"pylon_h3_20250121\"],\"record_scope\":[\"pylon_h3_20250121\"],\"variant\":[\"pylon_h3_20250121\"],\"weight_kg\":[\"pylon_h3_20250121\"],\"width_m\":[\"pylon_h3_20250121\"]}","height_m":0.7,"ingress_protection":"IP55","last_verified_at":"2026-11-04T03:54:42.056473+00:00","manufacturer":"Pylontech","market_segment":"residential","model":"Force-H3","name":"Pylontech Force-H3 (3 x FH10050; single string)","notes":"Exact printed configuration; usable energy is preserved verbatim numerically rather than recalculated from DoD. No active power, warranty, AC efficiency or project assignment inferred. OEM-authored PDF hosted by distributor; January 2025 edition, not a live availability claim.","product_family":"Force-H3","product_status":"documented","quality_status":"source_backed","record_id":"3076b784-6c76-5c0e-8bb8-ec0c7415d615","record_scope":"configuration","sources":["pylon_h3_20250121","pylon_h3_manual_v11"],"updated_at":"2026-11-04T03:54:42.056473+00:00","variant":"3 x FH10050; single string","weight_kg":131,"width_m":0.54}
{"architecture":"dc_block","capacity_scope":"Single named DC battery unit; external inverter and parallel arrays excluded","chemistry":"Li-ion (LFP)","communication_protocols":["CAN","RS485"],"created_at":"2026-11-02T02:50:11.905886+00:00","cycle_life":6000,"cycle_life_conditions":"Minimum claimed cycles; 0.2C charge/discharge, 25°C, 90% DoD; EOL threshold unspecified.","dc_voltage_max_v":57.6,"dc_voltage_min_v":44.8,"dc_voltage_nominal_v":51.2,"depth_m":0.21,"depth_of_discharge_pct":90,"document_revision":"Spanish residential brochure 20240829 ES V2 (PDF metadata)","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.01024,"entity_type":"systems","extensions_json":"{\"dyness_low_voltage\":{\"charge_temperature_c\":[0,55],\"discharge_temperature_c\":[-20,55],\"locator\":\"PDF page 11, printed page 20, Powerbox Pro technical panel and its footnote\",\"maximum_power_kw\":10.24,\"nominal_capacity_ah\":200,\"recommended_charge_discharge_current_a\":100}}","field_sources_json":"{\"architecture\":[\"dyness_residential_es_20240829\"],\"capacity_scope\":[\"dyness_residential_es_20240829\"],\"chemistry\":[\"dyness_residential_es_20240829\"],\"communication_protocols\":[\"dyness_residential_es_20240829\"],\"cycle_life\":[\"dyness_residential_es_20240829\"],\"cycle_life_conditions\":[\"dyness_residential_es_20240829\"],\"dc_voltage_max_v\":[\"dyness_residential_es_20240829\"],\"dc_voltage_min_v\":[\"dyness_residential_es_20240829\"],\"dc_voltage_nominal_v\":[\"dyness_residential_es_20240829\"],\"depth_m\":[\"dyness_residential_es_20240829\"],\"depth_of_discharge_pct\":[\"dyness_residential_es_20240829\"],\"document_revision\":[\"dyness_residential_es_20240829\"],\"energy_basis\":[\"dyness_residential_es_20240829\"],\"energy_boundary\":[\"dyness_residential_es_20240829\"],\"energy_capacity_mwh\":[\"dyness_residential_es_20240829\"],\"extensions_json\":[\"dyness_residential_es_20240829\"],\"height_m\":[\"dyness_residential_es_20240829\"],\"ingress_protection\":[\"dyness_residential_es_20240829\"],\"manufacturer\":[\"dyness_residential_es_20240829\"],\"market_segment\":[\"dyness_residential_es_20240829\"],\"model\":[\"dyness_residential_es_20240829\"],\"name\":[\"dyness_residential_es_20240829\"],\"power_basis\":[\"dyness_residential_es_20240829\"],\"power_capacity_mw\":[\"dyness_residential_es_20240829\"],\"power_rating_kind\":[\"dyness_residential_es_20240829\"],\"product_status\":[\"dyness_residential_es_20240829\"],\"record_scope\":[\"dyness_residential_es_20240829\"],\"variant\":[\"dyness_residential_es_20240829\"],\"weight_kg\":[\"dyness_residential_es_20240829\"],\"width_m\":[\"dyness_residential_es_20240829\"]}","height_m":0.928,"ingress_protection":"IP65","last_verified_at":"2026-11-02T02:50:11.905886+00:00","manufacturer":"Dyness","market_segment":"residential","model":"Powerbox Pro","name":"Dyness Powerbox Pro","notes":"Historical exact-model specifications, not evidence of current availability. kWh values are energy despite Spanish row label Potencia. No power calculated from voltage/current; no usable energy derived from DoD.","power_basis":"dc","power_capacity_mw":0.00512,"power_rating_kind":"rated","product_status":"historical_document","quality_status":"source_backed","record_id":"3079e1fe-d762-5f25-baa6-33e0966c108c","record_scope":"configuration","sources":["dyness_residential_es_20240829"],"updated_at":"2026-11-02T02:50:11.905886+00:00","variant":"Single unit; standard temperature configuration","weight_kg":103,"width_m":0.555}
{"capacity_scope":"One product unit as described by the cited variant.","chemistry":"LFP","cooling":"Fan-filter","created_at":"2026-11-01T08:49:57Z","energy_basis":"unspecified","energy_boundary":"unspecified","energy_capacity_mwh":2,"entity_type":"systems","field_sources_json":"{\"capacity_scope\":[\"pixii_document_center\"],\"chemistry\":[\"pixii_document_center\"],\"cooling\":[\"pixii_document_center\"],\"energy_basis\":[\"pixii_document_center\"],\"energy_boundary\":[\"pixii_document_center\"],\"energy_capacity_mwh\":[\"pixii_document_center\"],\"manufacturer\":[\"pixii_document_center\"],\"model\":[\"pixii_document_center\"],\"name\":[\"pixii_document_center\"],\"power_basis\":[\"pixii_document_center\"],\"power_capacity_mw\":[\"pixii_document_center\"],\"power_rating_kind\":[\"pixii_document_center\"],\"product_status\":[\"pixii_document_center\"],\"record_scope\":[\"pixii_document_center\"],\"variant\":[\"pixii_document_center\"]}","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Pixii","model":"PowerBase XL","name":"Pixii PowerBase XL — 540kW/2MWh Fan-filter LFP","notes":"Exact documented datasheet title; no unverified internal voltage, AC/DC boundary, certification or rated/usable energy added.","power_basis":"unspecified","power_capacity_mw":0.54,"power_rating_kind":"unspecified","product_status":"documented","quality_status":"source_backed","record_id":"30a44cff-0ec1-576f-9fed-554fcae31e78","record_scope":"configuration","sources":["pixii_document_center"],"updated_at":"2026-11-01T08:49:57Z","variant":"540kW/2MWh Fan-filter LFP"}
{"architecture":"dc_block","capacity_scope":"One tower with BCU2.0 and listed series module count; excludes parallel towers and external inverter","chemistry":"LiFePO4","communication_interfaces":["CAN","RS485"],"conflicts_json":"{\"warranty_document_revision\":{\"internal_footer\":\"Europe EN V1.2\",\"listing_and_filename\":\"BCU2.0 V1.0\",\"resolution\":\"Downloaded terms recorded as observations; purchase-specific applicable revision unresolved\",\"source_id\":\"byd_bcu20_europe_warranty_20261103\"}}","created_at":"2026-11-01T09:48:57.474711+00:00","dc_voltage_max_v":295,"dc_voltage_min_v":200,"dc_voltage_nominal_v":256,"depth_m":0.298,"derating_notes":"Power derates between -10 and +5 degC.","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.013800000000000002,"energy_conditions":"100% DOD; 0.2C charge/discharge; 25 degC. Inverter-dependent system energy.","entity_type":"systems","extensions_json":"{\"byd\":{\"download_revision\":\"V1.0_250328\",\"energy_test_dod_pct\":100,\"locator\":\"page 2, HVM 13.8 column; energy/current footnotes\",\"max_output_current_a\":50,\"module_count\":5,\"module_model\":\"HVM\",\"peak_duration_s\":3,\"peak_output_current_a\":75,\"weight_condition\":\"Two module weights may be mixed in a tower; no exact scalar mass.\",\"weight_range_kg\":[188,205]},\"europe_warranty\":{\"additional_modules_start\":\"Subsequent product invoice sale date\",\"alternative_start\":\"First day after 30 days from documented delivery to first installation site, at original buyer election\",\"default_start\":\"First day after six months from production date\",\"guarantor\":\"BYD Smart Device Hungary Kft.\",\"installation_deadline\":\"Within one month of warranty start\",\"installations_from\":\"2021-12-01\",\"inverter_requirement\":\"BYD certified compatible inverter\",\"locator\":\"Pages 1–3; HVM 13.8 rows; clauses 1–4\",\"minimum_retained_usable_energy_pct\":60,\"minimum_throughput_mwh\":42.69,\"nonoperation_exclusion_months\":6,\"notification_days_after_discovery\":30,\"performance_term_years\":10,\"product_term_years\":10,\"region\":\"Europe purchase and installation\",\"replacement_extends_warranty\":false,\"revision_mismatch\":\"Listing V1.0 versus internal V1.2; applicability to a particular purchase must be confirmed\",\"source_id\":\"byd_bcu20_europe_warranty_20261103\",\"term_rule\":\"earlier of ten years and model minimum throughput for performance warranty\",\"test_constant_charge_voltage_v\":300,\"test_constant_current_a\":10,\"test_end_discharge_voltage_v\":200,\"test_rest_minutes\":10,\"test_sequence\":\"Discharge; rest; constant-current/constant-voltage full charge; rest; discharge and integrate voltage/current/time\",\"test_temperature_c\":[25,28],\"throughput_boundary\":\"Total output energy recorded in product control module\"}}","field_sources_json":"{\"architecture\":[\"byd_bcu20_hvm_20250328\"],\"capacity_scope\":[\"byd_bcu20_hvm_20250328\"],\"chemistry\":[\"byd_bcu20_hvm_20250328\"],\"communication_interfaces\":[\"byd_bcu20_hvm_20250328\"],\"conflicts_json\":[\"byd_bcu20_europe_warranty_20261103\"],\"dc_voltage_max_v\":[\"byd_bcu20_hvm_20250328\"],\"dc_voltage_min_v\":[\"byd_bcu20_hvm_20250328\"],\"dc_voltage_nominal_v\":[\"byd_bcu20_hvm_20250328\"],\"depth_m\":[\"byd_bcu20_hvm_20250328\"],\"derating_notes\":[\"byd_bcu20_hvm_20250328\"],\"energy_basis\":[\"byd_bcu20_hvm_20250328\"],\"energy_boundary\":[\"byd_bcu20_hvm_20250328\"],\"energy_capacity_mwh\":[\"byd_bcu20_hvm_20250328\"],\"energy_conditions\":[\"byd_bcu20_hvm_20250328\"],\"extensions_json\":[\"byd_bcu20_europe_warranty_20261103\",\"byd_bcu20_hvm_20250328\"],\"height_m\":[\"byd_bcu20_hvm_20250328\"],\"ingress_protection\":[\"byd_bcu20_hvm_20250328\"],\"manufacturer\":[\"byd_bcu20_hvm_20250328\"],\"model\":[\"byd_bcu20_hvm_20250328\"],\"name\":[\"byd_bcu20_hvm_20250328\"],\"operating_temperature_max_c\":[\"byd_bcu20_hvm_20250328\"],\"operating_temperature_min_c\":[\"byd_bcu20_hvm_20250328\"],\"product_family\":[\"byd_bcu20_hvm_20250328\"],\"product_status\":[\"byd_bcu20_hvm_20250328\"],\"record_scope\":[\"byd_bcu20_hvm_20250328\"],\"variant\":[\"byd_bcu20_hvm_20250328\"],\"warranty_conditions\":[\"byd_bcu20_europe_warranty_20261103\"],\"warranty_years\":[\"byd_bcu20_europe_warranty_20261103\"],\"width_m\":[\"byd_bcu20_hvm_20250328\"]}","height_m":1.461,"ingress_protection":"IP55","last_verified_at":"2026-11-03T14:53:53.118576+00:00","manufacturer":"BYD","model":"HVM 13.8","name":"BYD Battery-Box Premium HVM 13.8","notes":"No active power inferred from voltage/current. RTE remains unknown. Separately reviewed regional warranty conditions are now recorded; contract applicability is not universal. Availability not inferred.","operating_temperature_max_c":50,"operating_temperature_min_c":-10,"product_family":"Battery-Box Premium HVM","product_status":"documented","quality_status":"needs_review","record_id":"30d2ddd3-2d70-59e3-8a12-ec80d5b4323b","record_scope":"configuration","sources":["byd_bcu20_europe_warranty_20261103","byd_bcu20_hvm_20250328"],"updated_at":"2026-11-03T14:53:53.118576+00:00","variant":"BCU2.0; English download 250328","warranty_conditions":"Europe purchases/installations from 2021-12-01; original buyer; manual-compliant use. Product defects: ten years. Performance: 60% usable energy until earlier of ten years or model throughput. Start-date, installation, compatible-inverter, notification and exclusion conditions apply. Listing/PDF revision mismatch retained; no site-specific coverage assertion.","warranty_years":10,"width_m":0.585}
