{"architecture":"dc_block","capacity_scope":"One explicitly tabulated battery assembly; external inverter and parallel assemblies excluded.","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"cell_level_manufacturer_list\":[\"UL1973\",\"IEC62619\",\"UL9540A\",\"TUV\",\"CE\",\"MSDS\",\"UN38.3\"],\"qualification\":\"Mixed standards/testing/documents list; not independent certification of system\"}","conflicts_json":"{\"hubble_monitoring_fallback\":{\"observations\":[{\"condition\":\"Not reconnected within three months of notice\",\"locator\":\"p1 Monitoring & Updates\",\"years\":3},{\"condition\":\"Failure to place HV system online\",\"locator\":\"p2 exclusion for failure to register/connect\",\"years\":5}],\"resolution\":\"Applicability between overlapping clauses unresolved; no single fallback selected\",\"source_id\":\"hubble_warranty_hv100_20261106\"}}","cooling":"Fan cooling","created_at":"2026-11-02T09:02:15.770663+00:00","dc_voltage_nominal_v":512,"depth_m":0.65,"document_revision":"V1.3","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.0512,"entity_type":"systems","extensions_json":"{\"hubble\":{\"approximate_design_life_years\":15,\"c_rate\":1,\"cells_per_module\":32,\"charge_temperature_c\":[0,55],\"cycle_observation\":{\"c_rate\":1,\"cycles\":6000,\"dod_pct\":100,\"eol_soh_pct\":70,\"qualifier\":\"approximate\"},\"design_capacity_kwh\":51.2,\"discharge_cutoff_v\":448,\"equalized_charge_v\":557,\"max_continuous_charge_a\":100,\"max_continuous_discharge_a\":100,\"monitoring\":\"Wi-Fi Cloudlink\",\"parallel_claim\":\"Up to 8 packs with communications; source wording retained\",\"product_level\":\"battery_stack\",\"rated_capacity_ah\":100,\"recommended_dod_pct\":90,\"series_modules\":5,\"storage_temperature_c\":[0,55],\"total_cells\":160},\"hubble_warranty_20261106\":{\"cell_cycle_limit\":5000,\"cell_warranty_years\":10,\"claim_requirements\":[\"Invoice with serial number\",\"Installation compliance certificate\",\"OEM assessment\"],\"connect_by_months_after_installation\":3,\"electronics_warranty_years\":5,\"eligibility\":\"Current published terms for the named model/family; no warranty entitlement inferred for any individual sold serial number\",\"enclosure_condition\":\"Indoor use only\",\"exclusions_summary\":[\"Unsuitable installation, sizing, protection or environment\",\"Tampering or unauthorised service\",\"Out-of-specification electrical operation\",\"Internal BMS temperature above 55C\",\"Third-party service-port devices\"],\"full_charge_interval_days\":7,\"locator\":\"p1 cell term; p2 registration for HV100; final pages electronics and exclusions\",\"monitoring_conflict\":true,\"monitoring_fallback_years_observed\":[3,5],\"reconnect_within_months_after_notice\":3,\"registration_required\":true,\"repair_qualification\":\"Prorated remedy if irreparable; repairs/replacements after first six months do not extend original term\",\"scope\":\"HV-SERIES (100Ah)\",\"source_id\":\"hubble_warranty_hv100_20261106\",\"start_basis\":\"Hubble purchase tax invoice date\",\"storage_refresh_months\":[5,6],\"termination\":\"earlier_of_years_or_cycles\",\"warranty_battery_temperature_strictly_below_c\":50}}","field_sources_json":"{\"architecture\":[\"hubble_stack_20261102\"],\"capacity_scope\":[\"hubble_stack_20261102\"],\"chemistry\":[\"hubble_stack_20261102\"],\"communication_interfaces\":[\"hubble_stack_20261102\"],\"compliance_claims_json\":[\"hubble_stack_20261102\"],\"conflicts_json\":[\"hubble_warranty_hv100_20261106\"],\"cooling\":[\"hubble_stack_20261102\"],\"dc_voltage_nominal_v\":[\"hubble_stack_20261102\"],\"depth_m\":[\"hubble_stack_20261102\"],\"document_revision\":[\"hubble_stack_20261102\"],\"energy_basis\":[\"hubble_stack_20261102\"],\"energy_boundary\":[\"hubble_stack_20261102\"],\"energy_capacity_mwh\":[\"hubble_stack_20261102\"],\"extensions_json\":[\"hubble_stack_20261102\",\"hubble_warranty_hv100_20261106\"],\"height_m\":[\"hubble_stack_20261102\"],\"ingress_protection\":[\"hubble_stack_20261102\"],\"manufacturer\":[\"hubble_stack_20261102\"],\"market_segment\":[\"hubble_stack_20261102\"],\"model\":[\"hubble_stack_20261102\"],\"name\":[\"hubble_stack_20261102\"],\"operating_temperature_max_c\":[\"hubble_stack_20261102\"],\"operating_temperature_min_c\":[\"hubble_stack_20261102\"],\"product_status\":[\"hubble_stack_20261102\"],\"record_scope\":[\"hubble_stack_20261102\"],\"variant\":[\"hubble_stack_20261102\"],\"warranty_conditions\":[\"hubble_warranty_hv100_20261106\"],\"warranty_years\":[\"hubble_warranty_hv100_20261106\"],\"weight_kg\":[\"hubble_stack_20261102\"],\"width_m\":[\"hubble_stack_20261102\"]}","height_m":1.06,"ingress_protection":"IP20","last_verified_at":"2026-11-06T05:04:57.790964+00:00","manufacturer":"Hubble Energy","market_segment":"commercial_industrial","model":"HV100Ah","name":"Hubble Energy HV100Ah","notes":"No AC power, inverter, RTE, cell supplier or project assignment inferred. Design capacity is not assumed usable. Revision-specific values are not extrapolated to older hardware.","operating_temperature_max_c":55,"operating_temperature_min_c":0,"product_status":"documented","quality_status":"needs_review","record_id":"320ea92c-045b-5e2f-b8f6-fc3830215202","record_scope":"configuration","source_urls":["https://www.hubbleenergy.com/_files/ugd/49fdd5_8ff3dfc9674e453caa87d910e833cf10.pdf","https://www.hubbleenergy.com/_files/ugd/49fdd5_a5c2c6f1e2ee4552827cc8a85d25658e.pdf"],"sources":["hubble_stack_20261102","hubble_warranty_hv100_20261106"],"updated_at":"2026-11-06T05:04:57.790964+00:00","variant":"Stack; 5 modules in series; V1.3","warranty_conditions":"Cell coverage from Hubble tax-invoice purchase date; earlier of ten years or 5000 BMS-counted cycles. 5-year electronics coverage is separate. Temperature, monitoring, registration where applicable, exclusions and prorated remedies apply; see scoped warranty observations. Monitoring fallback conflicts (three versus five years) remain unresolved.","warranty_years":10,"weight_kg":475,"width_m":0.76}
