{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One 2-module series battery tower; external inverter and other towers excluded","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC 62619\",\"IEC 61000-6-1/2/3/4\",\"UN38.3\"],\"qualification\":\"Datasheet listing only; independent certificates not checked.\"}","cooling":"Natural convection","created_at":"2026-11-01T21:17:47.598069+00:00","cycle_life":6000,"cycle_life_conditions":"At least 6000 cycles at 25 degC, 90% DOD, 0.5C charge/discharge; retention threshold unspecified.","dc_voltage_max_v":146,"dc_voltage_min_v":116,"dc_voltage_nominal_v":128,"depth_m":0.38,"depth_of_discharge_pct":90,"derating_notes":"Charging derates between 0 and 15 degC.","document_revision":"V1.2 | 2025/04/16","efficiency_boundary":"dc_dc","efficiency_conditions":"Manufacturer states battery-pack round-trip efficiency strictly greater than 95%; test conditions and auxiliary treatment unspecified; not AC-to-AC system efficiency.","efficiency_qualifier":"minimum","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0064,"entity_type":"systems","extensions_json":"{\"fox_ess\":{\"charge_temperature_c\":[0,55],\"cycle_life_comparator\":\">=\",\"discharge_temperature_c\":[-10,55],\"efficiency_comparator\":\">\",\"humidity_condition\":\"non-condensing\",\"installation\":\"Outdoor/indoor stand\",\"max_charge_discharge_current_a\":50,\"maximum_series_modules\":6,\"module_counts\":{\"EQ3300-M\":1,\"EQ3300-S\":1},\"page_model_locator\":\"page 2, EQ3300-L2 column\",\"peak_discharge_current_a\":65,\"peak_duration_seconds\":60,\"recommended_discharge_current_a\":25,\"relative_humidity_pct\":[5,95],\"storage_temperature_c\":[-10,40]}}","field_sources_json":"{\"altitude_max_m\":[\"fox_eq3300_20250416\"],\"architecture\":[\"fox_eq3300_20250416\"],\"capacity_scope\":[\"fox_eq3300_20250416\"],\"chemistry\":[\"fox_eq3300_20250416\"],\"communication_interfaces\":[\"fox_eq3300_20250416\"],\"compliance_claims_json\":[\"fox_eq3300_20250416\"],\"cooling\":[\"fox_eq3300_20250416\"],\"cycle_life\":[\"fox_eq3300_20250416\"],\"cycle_life_conditions\":[\"fox_eq3300_20250416\"],\"dc_voltage_max_v\":[\"fox_eq3300_20250416\"],\"dc_voltage_min_v\":[\"fox_eq3300_20250416\"],\"dc_voltage_nominal_v\":[\"fox_eq3300_20250416\"],\"depth_m\":[\"fox_eq3300_20250416\"],\"depth_of_discharge_pct\":[\"fox_eq3300_20250416\"],\"derating_notes\":[\"fox_eq3300_20250416\"],\"document_revision\":[\"fox_eq3300_20250416\"],\"efficiency_boundary\":[\"fox_eq3300_20250416\"],\"efficiency_conditions\":[\"fox_eq3300_20250416\"],\"efficiency_qualifier\":[\"fox_eq3300_20250416\"],\"energy_basis\":[\"fox_eq3300_20250416\"],\"energy_boundary\":[\"fox_eq3300_20250416\"],\"energy_capacity_mwh\":[\"fox_eq3300_20250416\"],\"extensions_json\":[\"fox_eq3300_20250416\"],\"height_m\":[\"fox_eq3300_20250416\"],\"ingress_protection\":[\"fox_eq3300_20250416\"],\"manufacturer\":[\"fox_eq3300_20250416\"],\"model\":[\"fox_eq3300_20250416\"],\"name\":[\"fox_eq3300_20250416\"],\"product_family\":[\"fox_eq3300_20250416\"],\"product_status\":[\"fox_eq3300_20250416\"],\"record_scope\":[\"fox_eq3300_20250416\"],\"round_trip_efficiency_pct\":[\"fox_eq3300_20250416\"],\"variant\":[\"fox_eq3300_20250416\"],\"weight_kg\":[\"fox_eq3300_20250416\"],\"width_m\":[\"fox_eq3300_20250416\"]}","height_m":0.375,"ingress_protection":"IP65","last_verified_at":"2026-11-01T21:17:47.598069+00:00","manufacturer":"Fox ESS","model":"EQ3300-L2","name":"Fox ESS EQ3300-L2","notes":"No active power inferred from voltage/current. No warranty, cell supplier or operational availability inferred. Separate charge/discharge temperatures retained in extensions.","product_family":"EQ3300","product_status":"documented","quality_status":"source_backed","record_id":"3c38e57a-ecae-587d-8673-3fae12ab6388","record_scope":"configuration","round_trip_efficiency_pct":95,"sources":["fox_eq3300_20250416"],"updated_at":"2026-11-01T21:17:47.598069+00:00","variant":"V1.2 | 2025/04/16","weight_kg":82.2,"width_m":0.57}
