{"architecture":"dc_block","capacity_scope":"Single DC battery string including controller and base; external inverter excluded","communication_protocols":["Modbus RTU","CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"CE\",\"CEC\",\"IEC62040-1\",\"IEC62619\",\"IEC63056\",\"VDE-AR-E 2510-50\"],\"status\":\"Manufacturer claims, not independent verification\",\"test_method_listed\":[]}","created_at":"2026-11-02T00:59:42.326475+00:00","dc_voltage_nominal_v":192,"depth_m":0.296,"depth_of_discharge_pct":95,"document_revision":"EN-SD-250121","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.00675,"entity_type":"systems","extensions_json":"{\"pylontech\":{\"altitude_m\":{\"upper_bound_exclusive\":2000},\"charge_temperature_c\":[0,55],\"cycle_life\":{\"lower_bound_exclusive\":8000,\"other_conditions\":\"Not stated; not a warranty\",\"temperature_c\":25},\"design_life\":{\"qualifier\":\"15+\",\"temperature_c\":25,\"years\":15},\"humidity_condition\":\"Non-condensing\",\"humidity_pct\":[5,95],\"locator\":\"PDF page 2, 2-module column\",\"maximum_charge_discharge_current_a\":42,\"maximum_current_duration_seconds\":15,\"module_count\":2,\"module_model\":\"FH9637M\",\"normal_charge_discharge_current_a\":18.5,\"parallel_string_limit\":6,\"total_energy_basis\":\"unspecified in table\",\"total_energy_kwh\":7.1}}","field_sources_json":"{\"architecture\":[\"pylon_h2_20250121\"],\"capacity_scope\":[\"pylon_h2_20250121\"],\"communication_protocols\":[\"pylon_h2_20250121\"],\"compliance_claims_json\":[\"pylon_h2_20250121\"],\"dc_voltage_nominal_v\":[\"pylon_h2_20250121\"],\"depth_m\":[\"pylon_h2_20250121\"],\"depth_of_discharge_pct\":[\"pylon_h2_20250121\"],\"document_revision\":[\"pylon_h2_20250121\"],\"energy_basis\":[\"pylon_h2_20250121\"],\"energy_boundary\":[\"pylon_h2_20250121\"],\"energy_capacity_mwh\":[\"pylon_h2_20250121\"],\"extensions_json\":[\"pylon_h2_20250121\"],\"height_m\":[\"pylon_h2_20250121\"],\"ingress_protection\":[\"pylon_h2_20250121\"],\"manufacturer\":[\"pylon_h2_20250121\"],\"market_segment\":[\"pylon_h2_20250121\"],\"model\":[\"pylon_h2_20250121\"],\"name\":[\"pylon_h2_20250121\"],\"product_family\":[\"pylon_h2_20250121\"],\"product_status\":[\"pylon_h2_20250121\"],\"record_scope\":[\"pylon_h2_20250121\"],\"variant\":[\"pylon_h2_20250121\"],\"weight_kg\":[\"pylon_h2_20250121\"],\"width_m\":[\"pylon_h2_20250121\"]}","height_m":0.822,"ingress_protection":"IP55","last_verified_at":"2026-11-02T00:59:42.326475+00:00","manufacturer":"Pylontech","market_segment":"residential","model":"Force-H2","name":"Pylontech Force-H2 (2 x FH9637M; single string)","notes":"Exact printed configuration; usable energy is preserved verbatim numerically rather than recalculated from DoD. No active power, warranty, AC efficiency or project assignment inferred. OEM-authored PDF hosted by distributor; January 2025 edition, not a live availability claim.","product_family":"Force-H2","product_status":"documented","quality_status":"source_backed","record_id":"4065a6c3-c813-5395-9220-ce2d9ab4cf00","record_scope":"configuration","sources":["pylon_h2_20250121"],"updated_at":"2026-11-02T00:59:42.326475+00:00","variant":"2 x FH9637M; single string","weight_kg":82,"width_m":0.45}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One 7-module series battery tower; external inverter excluded","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC 62619\",\"IEC 61000-6-1/2/3/4\",\"UN38.3\"],\"qualification\":\"Datasheet claims only; independent certification not verified.\"}","cooling":"Natural convection","created_at":"2026-11-01T21:51:05.370990+00:00","cycle_life":6000,"cycle_life_conditions":"At least 6000 cycles at 25 degC, 90% DOD, 0.5C charge/discharge; retention threshold unspecified.","dc_voltage_max_v":459.9,"dc_voltage_min_v":340.2,"dc_voltage_nominal_v":403.2,"depth_m":0.38,"depth_of_discharge_pct":90,"derating_notes":"Charging derates between 0 and 15 degC.","document_revision":"Version 1.8 | 2025/04/01","efficiency_boundary":"dc_dc","efficiency_conditions":"Strictly greater than 95% battery-pack RTE; test conditions/auxiliary treatment unspecified; not AC system RTE.","efficiency_qualifier":"minimum","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.02903,"entity_type":"systems","extensions_json":"{\"fox_ess\":{\"charge_temperature_c\":[0,55],\"cycle_life_comparator\":\">=\",\"discharge_temperature_c\":[-10,55],\"efficiency_comparator\":\">\",\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[5,95],\"locator\":\"page 2 ECS4300H-H7\",\"max_charge_discharge_current_a\":50,\"maximum_series_modules\":7,\"module_counts\":{\"CM4300H\":1,\"CS4300H\":6},\"peak_discharge_current_a\":65,\"peak_duration_seconds\":60,\"recommended_discharge_current_a\":35,\"storage_temperature_c\":[-20,55]}}","field_sources_json":"{\"altitude_max_m\":[\"fox_ecs4300h_20250401\"],\"architecture\":[\"fox_ecs4300h_20250401\"],\"capacity_scope\":[\"fox_ecs4300h_20250401\"],\"chemistry\":[\"fox_ecs4300h_20250401\"],\"communication_interfaces\":[\"fox_ecs4300h_20250401\"],\"compliance_claims_json\":[\"fox_ecs4300h_20250401\"],\"cooling\":[\"fox_ecs4300h_20250401\"],\"cycle_life\":[\"fox_ecs4300h_20250401\"],\"cycle_life_conditions\":[\"fox_ecs4300h_20250401\"],\"dc_voltage_max_v\":[\"fox_ecs4300h_20250401\"],\"dc_voltage_min_v\":[\"fox_ecs4300h_20250401\"],\"dc_voltage_nominal_v\":[\"fox_ecs4300h_20250401\"],\"depth_m\":[\"fox_ecs4300h_20250401\"],\"depth_of_discharge_pct\":[\"fox_ecs4300h_20250401\"],\"derating_notes\":[\"fox_ecs4300h_20250401\"],\"document_revision\":[\"fox_ecs4300h_20250401\"],\"efficiency_boundary\":[\"fox_ecs4300h_20250401\"],\"efficiency_conditions\":[\"fox_ecs4300h_20250401\"],\"efficiency_qualifier\":[\"fox_ecs4300h_20250401\"],\"energy_basis\":[\"fox_ecs4300h_20250401\"],\"energy_boundary\":[\"fox_ecs4300h_20250401\"],\"energy_capacity_mwh\":[\"fox_ecs4300h_20250401\"],\"extensions_json\":[\"fox_ecs4300h_20250401\"],\"height_m\":[\"fox_ecs4300h_20250401\"],\"ingress_protection\":[\"fox_ecs4300h_20250401\"],\"manufacturer\":[\"fox_ecs4300h_20250401\"],\"model\":[\"fox_ecs4300h_20250401\"],\"name\":[\"fox_ecs4300h_20250401\"],\"product_family\":[\"fox_ecs4300h_20250401\"],\"product_status\":[\"fox_ecs4300h_20250401\"],\"record_scope\":[\"fox_ecs4300h_20250401\"],\"round_trip_efficiency_pct\":[\"fox_ecs4300h_20250401\"],\"variant\":[\"fox_ecs4300h_20250401\"],\"weight_kg\":[\"fox_ecs4300h_20250401\"],\"width_m\":[\"fox_ecs4300h_20250401\"]}","height_m":1.006,"ingress_protection":"IP65","last_verified_at":"2026-11-01T21:51:05.370990+00:00","manufacturer":"Fox ESS","model":"ECS4300H-H7","name":"Fox ESS ECS4300H-H7","notes":"Printed 2025 English revision; older regional sheets are not merged into this observation. No active power, warranty, cell supplier or project assignment inferred.","product_family":"ECS4300H","product_status":"documented","quality_status":"source_backed","record_id":"4067ada0-17a9-57ec-8331-fc58d84de177","record_scope":"configuration","round_trip_efficiency_pct":95,"sources":["fox_ecs4300h_20250401"],"updated_at":"2026-11-01T21:51:05.370990+00:00","variant":"Version 1.8 | 2025/04/01","weight_kg":263.5,"width_m":0.57}
{"architecture":"dc_block","capacity_scope":"One product unit as described by the cited variant.","cell_capacity_ah":628,"cell_manufacturer":"EVE Energy","created_at":"2026-11-01T08:49:57Z","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":5,"entity_type":"systems","field_sources_json":"{\"architecture\":[\"eve_mrgiant_grid_2026\"],\"capacity_scope\":[\"eve_mrgiant_grid_2026\"],\"cell_capacity_ah\":[\"eve_mrgiant_grid_2026\"],\"cell_manufacturer\":[\"eve_mrgiant_grid_2026\"],\"energy_basis\":[\"eve_mrgiant_grid_2026\"],\"energy_boundary\":[\"eve_mrgiant_grid_2026\"],\"energy_capacity_mwh\":[\"eve_mrgiant_grid_2026\"],\"manufacturer\":[\"eve_mrgiant_grid_2026\"],\"market_segment\":[\"eve_mrgiant_grid_2026\"],\"model\":[\"eve_mrgiant_grid_2026\"],\"name\":[\"eve_mrgiant_grid_2026\"],\"product_status\":[\"eve_mrgiant_grid_2026\"],\"record_scope\":[\"eve_mrgiant_grid_2026\"],\"variant\":[\"eve_mrgiant_grid_2026\"]}","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"EVE Energy","market_segment":"utility","model":"Mr.Giant","name":"EVE Energy Mr.Giant — 5 MWh DC; 628 Ah configuration","notes":"80 systems in the cited project are evidence of the product, not 80 OEM database rows.","product_status":"documented","quality_status":"source_backed","record_id":"408a7ab0-db7d-52bd-9af3-49a5e9d1b091","record_scope":"configuration","sources":["eve_mrgiant_grid_2026"],"updated_at":"2026-11-01T08:49:57Z","variant":"5 MWh DC; 628 Ah configuration"}
{"altitude_max_m":4000,"architecture":"dc_block","capacity_scope":"One product unit as described by the cited variant.","cell_capacity_ah":392,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP","CAN","RS485"],"cooling":"Liquid cooling","created_at":"2026-11-01T08:49:57Z","dc_voltage_max_v":1497.6,"dc_voltage_min_v":1164.8,"dc_voltage_nominal_v":1331.2,"depth_m":2.438,"derating_notes":"Derating above 45 degC and above 2000 m.","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":6.261,"entity_type":"systems","field_sources_json":"{\"altitude_max_m\":[\"rept_powtrix3_2025\"],\"architecture\":[\"rept_powtrix3_2025\"],\"capacity_scope\":[\"rept_powtrix3_2025\"],\"cell_capacity_ah\":[\"rept_powtrix3_2025\"],\"chemistry\":[\"rept_powtrix3_2025\"],\"communication_protocols\":[\"rept_powtrix3_2025\"],\"cooling\":[\"rept_powtrix3_2025\"],\"dc_voltage_max_v\":[\"rept_powtrix3_2025\"],\"dc_voltage_min_v\":[\"rept_powtrix3_2025\"],\"dc_voltage_nominal_v\":[\"rept_powtrix3_2025\"],\"depth_m\":[\"rept_powtrix3_2025\"],\"derating_notes\":[\"rept_powtrix3_2025\"],\"energy_basis\":[\"rept_powtrix3_2025\"],\"energy_boundary\":[\"rept_powtrix3_2025\"],\"energy_capacity_mwh\":[\"rept_powtrix3_2025\"],\"fire_protection\":[\"rept_powtrix3_2025\"],\"height_m\":[\"rept_powtrix3_2025\"],\"ingress_protection\":[\"rept_powtrix3_2025\"],\"manufacturer\":[\"rept_powtrix3_2025\"],\"model\":[\"rept_powtrix3_2025\"],\"name\":[\"rept_powtrix3_2025\"],\"operating_temperature_max_c\":[\"rept_powtrix3_2025\"],\"operating_temperature_min_c\":[\"rept_powtrix3_2025\"],\"product_status\":[\"rept_powtrix3_2025\"],\"record_scope\":[\"rept_powtrix3_2025\"],\"variant\":[\"rept_powtrix3_2025\"],\"weight_max_kg\":[\"rept_powtrix3_2025\"],\"width_m\":[\"rept_powtrix3_2025\"]}","fire_protection":"Aerosol; water fire-fighting and exhaust systems","height_m":2.896,"ingress_protection":"IP55","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"REPT BATTERO","model":"Powtrix 3.0","name":"REPT BATTERO Powtrix 3.0 — 6.261 MWh; 2025 datasheet","notes":"Read visually from the OEM PDF. Preserve 6.261 MWh rather than rounding press coverage to 6.26 MWh.","operating_temperature_max_c":55,"operating_temperature_min_c":-30,"product_status":"documented","quality_status":"source_backed","record_id":"40a5cec3-81f5-5845-9b42-6153c35a7570","record_scope":"configuration","sources":["rept_powtrix3_2025"],"updated_at":"2026-11-01T08:49:57Z","variant":"6.261 MWh; 2025 datasheet","weight_max_kg":42000,"width_m":6.058}
{"ac_voltage_v":120,"apparent_power_mva":0.005,"architecture":"unspecified","capacity_scope":"One inverter/charger; external battery excluded.","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_listings\":[\"UL1741\",\"UL458\"],\"manufacturer_safety_standards\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"CSA 22.2 107.1-16\"],\"status\":\"OEM datasheet listing claims; certificates not independently reviewed.\"}","cooling":"Fan-assisted","created_at":"2026-11-02T05:53:33+00:00","dc_voltage_max_v":66,"dc_voltage_min_v":38,"depth_m":0.164,"derating_notes":"Separate 40 and 65 degC output ratings retained; listed operating range ends at 60 degC.","entity_type":"systems","extensions_json":"{\"victron\":{\"ac_input_frequency_range_hz\":[55,65],\"ac_input_voltage_range_v\":[90,140],\"ac_output_frequency_hz\":60,\"aes_mode_w\":10,\"apparent_power_condition\":\"25 degC, non-linear load crest factor 3:1\",\"auxiliary_output_a\":48,\"auxiliary_output_condition\":\"Disconnected when external AC is absent.\",\"battery_temperature_sensor_included\":true,\"charge_current_condition\":\"Ambient up to 25 degC\",\"continuous_output_w_at_40c\":3700,\"continuous_output_w_at_65c\":3000,\"efficiency_boundary\":\"Inverter maximum conversion efficiency; not AC-to-AC battery round-trip efficiency; load point unspecified.\",\"evidence_locator\":\"PDF p2, 48/5000/70-95 column and footnotes 1–7\",\"humidity_condition\":\"non-condensing\",\"maximum_ac_input_current_a\":95,\"maximum_charge_current_a\":70,\"maximum_conversion_efficiency_pct\":96,\"maximum_humidity_pct\":95,\"optional_external_current_sensor_a\":100,\"output_voltage_tolerance_pct\":2,\"peak_duration_seconds\":null,\"peak_output_w\":9000,\"product_level\":\"pcs_inverter_charger\",\"search_mode_w\":3,\"transfer_switch_a\":95,\"zero_load_w\":15}}","field_sources_json":"{\"ac_voltage_v\":[\"victron_multiplus_ii_120v_20261102\"],\"apparent_power_mva\":[\"victron_multiplus_ii_120v_20261102\"],\"architecture\":[\"victron_multiplus_ii_120v_20261102\"],\"capacity_scope\":[\"victron_multiplus_ii_120v_20261102\"],\"communication_protocols\":[\"victron_multiplus_ii_120v_20261102\"],\"compliance_claims_json\":[\"victron_multiplus_ii_120v_20261102\"],\"cooling\":[\"victron_multiplus_ii_120v_20261102\"],\"dc_voltage_max_v\":[\"victron_multiplus_ii_120v_20261102\"],\"dc_voltage_min_v\":[\"victron_multiplus_ii_120v_20261102\"],\"depth_m\":[\"victron_multiplus_ii_120v_20261102\"],\"derating_notes\":[\"victron_multiplus_ii_120v_20261102\"],\"extensions_json\":[\"victron_multiplus_ii_120v_20261102\"],\"height_m\":[\"victron_multiplus_ii_120v_20261102\"],\"ingress_protection\":[\"victron_multiplus_ii_120v_20261102\"],\"manufacturer\":[\"victron_multiplus_ii_120v_20261102\"],\"model\":[\"victron_multiplus_ii_120v_20261102\"],\"name\":[\"victron_multiplus_ii_120v_20261102\"],\"operating_temperature_max_c\":[\"victron_multiplus_ii_120v_20261102\"],\"operating_temperature_min_c\":[\"victron_multiplus_ii_120v_20261102\"],\"power_basis\":[\"victron_multiplus_ii_120v_20261102\"],\"power_capacity_mw\":[\"victron_multiplus_ii_120v_20261102\"],\"power_conditions\":[\"victron_multiplus_ii_120v_20261102\"],\"power_rating_kind\":[\"victron_multiplus_ii_120v_20261102\"],\"product_family\":[\"victron_multiplus_ii_120v_20261102\"],\"product_status\":[\"victron_multiplus_ii_120v_20261102\"],\"record_scope\":[\"victron_multiplus_ii_120v_20261102\"],\"variant\":[\"victron_multiplus_ii_120v_20261102\"],\"weight_kg\":[\"victron_multiplus_ii_120v_20261102\"],\"width_m\":[\"victron_multiplus_ii_120v_20261102\"]}","height_m":0.676,"ingress_protection":"IP22","last_verified_at":"2026-11-02T05:53:33+00:00","manufacturer":"Victron Energy","model":"MultiPlus-II 48/5000/70-95","name":"Victron Energy MultiPlus-II 48/5000/70-95 120 V","notes":"Stationary ESS-compatible PCS component. No battery capacity, chemistry, system RTE, warranty or project assignment inferred. Standards are OEM claims, not independently verified certificates.","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.004,"power_conditions":"Continuous inverter active output at 25 degC; not the VA or peak rating.","power_rating_kind":"rated","product_family":"MultiPlus-II","product_status":"documented","quality_status":"source_backed","record_id":"40c83b41-4393-5fcd-bdbd-ba5a1e1a34eb","record_scope":"configuration","sources":["victron_multiplus_ii_120v_20261102"],"updated_at":"2026-11-02T05:53:33+00:00","variant":"120 V AC","weight_kg":32,"width_m":0.33}
