{"ac_voltage_v":120,"apparent_power_mva":0.005,"architecture":"unspecified","capacity_scope":"One inverter/charger; external battery excluded.","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_listings\":[],\"manufacturer_safety_standards\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"CSA 22.2 107.1-16\"],\"status\":\"OEM datasheet listing claims; certificates not independently reviewed.\"}","cooling":"Fan-assisted","created_at":"2026-11-02T05:53:33+00:00","dc_voltage_max_v":33,"dc_voltage_min_v":19,"depth_m":0.15,"derating_notes":"Separate 40 and 65 degC output ratings retained; listed operating range ends at 60 degC.","entity_type":"systems","extensions_json":"{\"victron\":{\"ac_input_frequency_range_hz\":[55,65],\"ac_input_voltage_range_v\":[90,140],\"ac_output_frequency_hz\":60,\"aes_mode_w\":10,\"apparent_power_condition\":\"25 degC, non-linear load crest factor 3:1\",\"auxiliary_output_a\":43,\"auxiliary_output_condition\":\"Disconnected when external AC is absent.\",\"battery_temperature_sensor_included\":true,\"charge_current_condition\":\"Ambient up to 25 degC\",\"continuous_output_w_at_40c\":3700,\"continuous_output_w_at_65c\":3000,\"efficiency_boundary\":\"Inverter maximum conversion efficiency; not AC-to-AC battery round-trip efficiency; load point unspecified.\",\"evidence_locator\":\"PDF p2, 24/5000/120-95 column and footnotes 1–7\",\"humidity_condition\":\"non-condensing\",\"maximum_ac_input_current_a\":95,\"maximum_charge_current_a\":120,\"maximum_conversion_efficiency_pct\":95,\"maximum_humidity_pct\":95,\"optional_external_current_sensor_a\":100,\"output_voltage_tolerance_pct\":2,\"peak_duration_seconds\":null,\"peak_output_w\":9000,\"product_level\":\"pcs_inverter_charger\",\"search_mode_w\":3,\"transfer_switch_a\":95,\"zero_load_w\":24},\"victron_warranty_2025\":{\"locator\":\"PDF pp.1–2, warranty paragraphs\",\"maximum_months_from_manufacturer_invoice\":66,\"optional_extension\":{\"additional_years\":5,\"application_deadline\":\"At least one year before original expiry\",\"condition\":\"Victron may request evidence of working condition\",\"purchaser\":\"Victron direct customer\",\"surcharge_pct_of_current_net_price\":10,\"total_years\":10},\"performance_retention_guarantee\":null,\"replacement_or_repair_term\":\"Remaining original term, minimum six months; no new full term\",\"scope\":\"General non-battery product policy applied to this documented inverter/charger configuration; not a serial-specific guarantee\",\"source_id\":\"victron_limited_warranty_2025_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"victron_multiplus_ii_120v_20261102\"],\"apparent_power_mva\":[\"victron_multiplus_ii_120v_20261102\"],\"architecture\":[\"victron_multiplus_ii_120v_20261102\"],\"capacity_scope\":[\"victron_multiplus_ii_120v_20261102\"],\"communication_protocols\":[\"victron_multiplus_ii_120v_20261102\"],\"compliance_claims_json\":[\"victron_multiplus_ii_120v_20261102\"],\"cooling\":[\"victron_multiplus_ii_120v_20261102\"],\"dc_voltage_max_v\":[\"victron_multiplus_ii_120v_20261102\"],\"dc_voltage_min_v\":[\"victron_multiplus_ii_120v_20261102\"],\"depth_m\":[\"victron_multiplus_ii_120v_20261102\"],\"derating_notes\":[\"victron_multiplus_ii_120v_20261102\"],\"extensions_json\":[\"victron_limited_warranty_2025_20261105\",\"victron_multiplus_ii_120v_20261102\"],\"height_m\":[\"victron_multiplus_ii_120v_20261102\"],\"ingress_protection\":[\"victron_multiplus_ii_120v_20261102\"],\"manufacturer\":[\"victron_multiplus_ii_120v_20261102\"],\"model\":[\"victron_multiplus_ii_120v_20261102\"],\"name\":[\"victron_multiplus_ii_120v_20261102\"],\"operating_temperature_max_c\":[\"victron_multiplus_ii_120v_20261102\"],\"operating_temperature_min_c\":[\"victron_multiplus_ii_120v_20261102\"],\"power_basis\":[\"victron_multiplus_ii_120v_20261102\"],\"power_capacity_mw\":[\"victron_multiplus_ii_120v_20261102\"],\"power_conditions\":[\"victron_multiplus_ii_120v_20261102\"],\"power_rating_kind\":[\"victron_multiplus_ii_120v_20261102\"],\"product_family\":[\"victron_multiplus_ii_120v_20261102\"],\"product_status\":[\"victron_multiplus_ii_120v_20261102\"],\"record_scope\":[\"victron_multiplus_ii_120v_20261102\"],\"variant\":[\"victron_multiplus_ii_120v_20261102\"],\"warranty_conditions\":[\"victron_limited_warranty_2025_20261105\"],\"warranty_years\":[\"victron_limited_warranty_2025_20261105\"],\"weight_kg\":[\"victron_multiplus_ii_120v_20261102\"],\"width_m\":[\"victron_multiplus_ii_120v_20261102\"]}","height_m":0.627,"ingress_protection":"IP22","last_verified_at":"2026-11-05T18:57:57.842312+00:00","manufacturer":"Victron Energy","model":"MultiPlus-II 24/5000/120-95","name":"Victron Energy MultiPlus-II 24/5000/120-95 120 V","notes":"Stationary ESS-compatible PCS component. No battery capacity, chemistry, system RTE, warranty or project assignment inferred. Standards are OEM claims, not independently verified certificates.","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.004,"power_conditions":"Continuous inverter active output at 25 degC; not the VA or peak rating.","power_rating_kind":"rated","product_family":"MultiPlus-II","product_status":"documented","quality_status":"source_backed","record_id":"42139f95-8d2c-58f8-b771-6ce22d32d944","record_scope":"configuration","source_urls":["https://www.victronenergy.com/upload/documents/Datasheet-MultiPlus-II-120V-EN-.pdf","https://www.victronenergy.com/upload/documents/Victron-Energy-Limited-Warranty-Policy-2025-(P).pdf"],"sources":["victron_limited_warranty_2025_20261105","victron_multiplus_ii_120v_20261102"],"updated_at":"2026-11-05T18:57:57.842312+00:00","variant":"120 V AC","warranty_conditions":"Policy observed in the 2025-(P) document: five years after original end-user purchase, capped at 66 months after the Victron invoice. Covers manufacturing/material defects. Victron primarily warrants its direct customer, which must provide equivalent end-user coverage; direct end-user coverage is conditional. Claims go through the seller. Removal, shipping and reinstallation are excluded. Misuse, alteration, unsuitable installation/environment and unauthorized repair invalidate coverage. Statutory consumer rights remain. Actual purchase eligibility and remaining coverage are unverified.","warranty_years":5.0,"weight_kg":29,"width_m":0.35}
{"architecture":"battery_cabinet","capacity_scope":"One 52 V battery assembly; external inverter excluded","communication_interfaces":["CAN","RJ45","USB"],"created_at":"2026-11-02T12:57:59.414634+00:00","dc_voltage_max_v":56,"dc_voltage_min_v":47,"dc_voltage_nominal_v":52,"depth_m":0.29,"document_revision":"2024-06-03","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.01,"entity_type":"systems","extensions_json":"{\"battery_capacity_ah\":200,\"continuous_charge_a\":200,\"continuous_charge_kw\":10,\"continuous_discharge_a\":200,\"current_overload\":{\"five_second_multiple_of_max\":1.5,\"max_duration_minutes\":5,\"period_minutes\":10},\"dimensions_exclude_protrusions\":true,\"energy_80pct_dod_kwh\":8,\"energy_90pct_dod_kwh\":9.0,\"expected_life_claims\":[{\"cycles_gt\":5500,\"dod_pct\":80,\"years_gt\":16},{\"cycles_gt\":7500,\"dod_pct\":50,\"years_gt\":20}],\"expected_life_eol_capacity_pct\":60,\"max_discharge_a\":300,\"max_discharge_kw\":15,\"normal_dod_max_pct\":90,\"optimal_life_average_dod_pct\":70,\"product_level\":\"stationary_battery_assembly\",\"protection_and_cabling\":{\"bms_trip\":\"Shunt-trip circuit breaker, manual reset\",\"dc_lead_cross_section_mm2\":50,\"dc_lead_length_m\":1.8,\"dc_leads_per_electrode\":1,\"enclosure_material\":\"Aluminium\",\"locator\":\"Page 1: short circuit current, DC connection, enclosure and protection rows; footnote 4\",\"short_circuit_current_ka\":8,\"source\":\"home_20261102_1300\"},\"standby_dod_max_pct\":100,\"status_observation\":{\"as_of\":\"2026-11-02\",\"classification\":\"OEM lists range as legacy, no longer in production\",\"source\":\"fwindex_20261102_1300\"},\"supplier_role\":\"Freedom Won branded battery system; cell manufacturer unknown\",\"warranty_eol_capacity_pct\":70}","field_sources_json":"{\"architecture\":[\"home_20261102_1300\"],\"capacity_scope\":[\"home_20261102_1300\"],\"communication_interfaces\":[\"home_20261102_1300\"],\"dc_voltage_max_v\":[\"home_20261102_1300\"],\"dc_voltage_min_v\":[\"home_20261102_1300\"],\"dc_voltage_nominal_v\":[\"home_20261102_1300\"],\"depth_m\":[\"home_20261102_1300\"],\"document_revision\":[\"home_20261102_1300\"],\"energy_basis\":[\"home_20261102_1300\"],\"energy_boundary\":[\"home_20261102_1300\"],\"energy_capacity_mwh\":[\"home_20261102_1300\"],\"extensions_json\":[\"home_20261102_1300\",\"fwindex_20261102_1300\"],\"height_m\":[\"home_20261102_1300\"],\"ingress_protection\":[\"home_20261102_1300\"],\"manufacturer\":[\"home_20261102_1300\"],\"market_segment\":[\"home_20261102_1300\"],\"model\":[\"home_20261102_1300\"],\"name\":[\"home_20261102_1300\"],\"power_basis\":[\"home_20261102_1300\"],\"power_capacity_mw\":[\"home_20261102_1300\"],\"power_conditions\":[\"home_20261102_1300\"],\"power_rating_kind\":[\"home_20261102_1300\"],\"product_family\":[\"home_20261102_1300\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"home_20261102_1300\"],\"variant\":[\"home_20261102_1300\",\"fwindex_20261102_1300\"],\"warranty_conditions\":[\"home_20261102_1300\"],\"warranty_years\":[\"home_20261102_1300\"],\"weight_kg\":[\"home_20261102_1300\"],\"width_m\":[\"home_20261102_1300\"]}","height_m":0.745,"ingress_protection":"IP20","last_verified_at":"2026-11-02T14:54:19.246486+00:00","manufacturer":"Freedom Won","market_segment":"residential","model":"LiTE Home 10/8","name":"Freedom Won LiTE Home 10/8 52V Model A","notes":"Legacy product; not the LiTE 2 generation or HV variant. Expected life is bounded and separate from warranty. Recommended inverter kVA is not a battery power rating. RTE and cell supplier remain unknown.","power_basis":"dc","power_capacity_mw":0.01,"power_conditions":"Continuous discharge. Current limits rated at battery temperature 10–25 C; derated outside. Maximum-current duty cycle retained in extensions.","power_rating_kind":"rated","product_family":"LiTE Home","product_status":"historical_document","quality_status":"source_backed","record_id":"42b714ba-b18d-52bb-b1b6-0a887b7e1492","record_scope":"configuration","sources":["home_20261102_1300","fwindex_20261102_1300"],"updated_at":"2026-11-02T14:54:19.246486+00:00","variant":"52V Model A","warranty_conditions":"10 years or 6000 cycles; 80% DoD; maximum discharge 0.5C, charge 0.25C, temperature 25 C. Datasheet summary; product warranty governs. 70% BOL capacity end point; applies to units sold after 2019-09-01.","warranty_years":10,"weight_kg":89,"width_m":0.34}
