{"altitude_max_m":2000,"architecture":"dc_block","capacity_scope":"One product unit as described by the cited variant.","cell_capacity_ah":314,"cell_manufacturer":"Trina Storage","chemistry":"LFP","communication_protocols":["CAN","Modbus TCP"],"cooling":"Liquid cooling","created_at":"2026-11-01T08:49:57Z","dc_voltage_max_v":1497.6,"dc_voltage_min_v":1040,"depth_m":2.438,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":5.015,"entity_type":"systems","field_sources_json":"{\"altitude_max_m\":[\"trina_elementa2_2024\"],\"architecture\":[\"trina_elementa2_2024\"],\"capacity_scope\":[\"trina_elementa2_2024\"],\"cell_capacity_ah\":[\"trina_elementa2_2024\"],\"cell_manufacturer\":[\"trina_elementa2_2024\"],\"chemistry\":[\"trina_elementa2_2024\"],\"communication_protocols\":[\"trina_elementa2_2024\"],\"cooling\":[\"trina_elementa2_2024\"],\"dc_voltage_max_v\":[\"trina_elementa2_2024\"],\"dc_voltage_min_v\":[\"trina_elementa2_2024\"],\"depth_m\":[\"trina_elementa2_2024\"],\"energy_basis\":[\"trina_elementa2_2024\"],\"energy_boundary\":[\"trina_elementa2_2024\"],\"energy_capacity_mwh\":[\"trina_elementa2_2024\"],\"height_m\":[\"trina_elementa2_2024\"],\"ingress_protection\":[\"trina_elementa2_2024\"],\"manufacturer\":[\"trina_elementa2_2024\"],\"market_segment\":[\"trina_elementa2_2024\"],\"model\":[\"trina_elementa2_2024\"],\"name\":[\"trina_elementa2_2024\"],\"operating_temperature_max_c\":[\"trina_elementa2_2024\"],\"operating_temperature_min_c\":[\"trina_elementa2_2024\"],\"product_status\":[\"trina_elementa2_2024\"],\"record_scope\":[\"trina_elementa2_2024\"],\"variant\":[\"trina_elementa2_2024\"],\"weight_max_kg\":[\"trina_elementa2_2024\"],\"width_m\":[\"trina_elementa2_2024\"]}","height_m":2.896,"ingress_protection":"IP55 excluding thermal-management compartment","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Trina Storage","market_segment":"utility","model":"Elementa 2","name":"Trina Storage Elementa 2 — 5.015 MWh DC; 2024 datasheet","notes":"No numeric RTE/cycle life imported from cell-level marketing. Apparent UL 9450 typo is not silently changed into certification.","operating_temperature_max_c":50,"operating_temperature_min_c":-30,"product_status":"documented","quality_status":"source_backed","record_id":"4487d4e1-91c1-557a-8428-814331f8c20e","record_scope":"configuration","sources":["trina_elementa2_2024"],"updated_at":"2026-11-01T08:49:57Z","variant":"5.015 MWh DC; 2024 datasheet","weight_max_kg":42500,"width_m":6.058}
{"architecture":"dc_block","capacity_scope":"Single named DC battery unit; external inverter and parallel arrays excluded","chemistry":"Li-ion (LFP)","communication_protocols":["CAN","RS485"],"created_at":"2026-11-02T02:50:11.905886+00:00","cycle_life":6000,"cycle_life_conditions":"Minimum claimed cycles; 0.2C charge/discharge, 25°C, 90% DoD; EOL threshold unspecified.","dc_voltage_max_v":54.75,"dc_voltage_min_v":42,"dc_voltage_nominal_v":48,"depth_m":0.216,"depth_of_discharge_pct":90,"document_revision":"Spanish residential brochure 20240829 ES V2 (PDF metadata)","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0048,"entity_type":"systems","extensions_json":"{\"dyness_low_voltage\":{\"battery_count\":2,\"charge_temperature_c\":[0,55],\"discharge_temperature_c\":[-20,55],\"locator\":\"PDF page 7, printed page 11, B4850-BOX technical panel and its footnote\",\"maximum_charge_current_a\":100,\"maximum_discharge_current_a\":100,\"nominal_capacity_ah\":100,\"recommended_charge_discharge_current_a\":50}}","field_sources_json":"{\"architecture\":[\"dyness_residential_es_20240829\"],\"capacity_scope\":[\"dyness_residential_es_20240829\"],\"chemistry\":[\"dyness_residential_es_20240829\"],\"communication_protocols\":[\"dyness_residential_es_20240829\"],\"cycle_life\":[\"dyness_residential_es_20240829\"],\"cycle_life_conditions\":[\"dyness_residential_es_20240829\"],\"dc_voltage_max_v\":[\"dyness_residential_es_20240829\"],\"dc_voltage_min_v\":[\"dyness_residential_es_20240829\"],\"dc_voltage_nominal_v\":[\"dyness_residential_es_20240829\"],\"depth_m\":[\"dyness_residential_es_20240829\"],\"depth_of_discharge_pct\":[\"dyness_residential_es_20240829\"],\"document_revision\":[\"dyness_residential_es_20240829\"],\"energy_basis\":[\"dyness_residential_es_20240829\"],\"energy_boundary\":[\"dyness_residential_es_20240829\"],\"energy_capacity_mwh\":[\"dyness_residential_es_20240829\"],\"extensions_json\":[\"dyness_residential_es_20240829\"],\"height_m\":[\"dyness_residential_es_20240829\"],\"ingress_protection\":[\"dyness_residential_es_20240829\"],\"manufacturer\":[\"dyness_residential_es_20240829\"],\"market_segment\":[\"dyness_residential_es_20240829\"],\"model\":[\"dyness_residential_es_20240829\"],\"name\":[\"dyness_residential_es_20240829\"],\"product_status\":[\"dyness_residential_es_20240829\"],\"record_scope\":[\"dyness_residential_es_20240829\"],\"variant\":[\"dyness_residential_es_20240829\"],\"weight_kg\":[\"dyness_residential_es_20240829\"],\"width_m\":[\"dyness_residential_es_20240829\"]}","height_m":0.457,"ingress_protection":"IP54","last_verified_at":"2026-11-02T02:50:11.905886+00:00","manufacturer":"Dyness","market_segment":"residential","model":"B4850-BOX","name":"Dyness B4850-BOX","notes":"Historical exact-model specifications, not evidence of current availability. kWh values are energy despite Spanish row label Potencia. No power calculated from voltage/current; no usable energy derived from DoD.","product_status":"historical_document","quality_status":"source_backed","record_id":"44b4065f-18ee-5b80-a801-d1f4174c8419","record_scope":"configuration","sources":["dyness_residential_es_20240829"],"updated_at":"2026-11-02T02:50:11.905886+00:00","variant":"Single unit; standard temperature configuration","weight_kg":53,"width_m":0.507}
