{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One 2-module series battery tower; external inverter and other towers excluded","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC 62619\",\"EN IEC 61000-6-1/2/3/4\",\"UN38.3\"],\"qualification\":\"Datasheet listing only; independent certificates not checked.\"}","cooling":"Natural convection","created_at":"2026-11-01T21:17:47.598069+00:00","dc_voltage_max_v":103,"dc_voltage_min_v":81.2,"dc_voltage_nominal_v":89.6,"depth_m":0.38,"depth_of_discharge_pct":90,"derating_notes":"Current depends on temperature, cell voltage and SOC.","document_revision":"V1.3 | 2026/05/26","efficiency_boundary":"dc_dc","efficiency_conditions":"Manufacturer states battery-pack round-trip efficiency strictly greater than 95%; test conditions and auxiliary treatment unspecified; not AC-to-AC system efficiency.","efficiency_qualifier":"minimum","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00932,"entity_type":"systems","extensions_json":"{\"fox_ess\":{\"cell_net_weight_kg\":53.2,\"cell_net_weight_tolerance_pct\":5,\"charge_temperature_c\":[0,55],\"discharge_temperature_c\":[-10,55],\"efficiency_comparator\":\">\",\"humidity_condition\":\"non-condensing\",\"installation\":\"Outdoor/indoor stand\",\"max_charge_discharge_current_a\":50,\"maximum_series_modules\":9,\"module_counts\":{\"EQ4800-M\":1,\"EQ4800-S\":1},\"page_model_locator\":\"page 2, EQ4800-L2 column\",\"peak_discharge_current_a\":65,\"peak_duration_seconds\":60,\"recommended_charge_discharge_current_a\":30,\"relative_humidity_pct\":[5,95],\"storage_temperature_c\":[-10,35],\"weight_tolerance_pct\":5}}","field_sources_json":"{\"altitude_max_m\":[\"fox_eq4800_20260526\"],\"architecture\":[\"fox_eq4800_20260526\"],\"capacity_scope\":[\"fox_eq4800_20260526\"],\"chemistry\":[\"fox_eq4800_20260526\"],\"communication_interfaces\":[\"fox_eq4800_20260526\"],\"compliance_claims_json\":[\"fox_eq4800_20260526\"],\"cooling\":[\"fox_eq4800_20260526\"],\"dc_voltage_max_v\":[\"fox_eq4800_20260526\"],\"dc_voltage_min_v\":[\"fox_eq4800_20260526\"],\"dc_voltage_nominal_v\":[\"fox_eq4800_20260526\"],\"depth_m\":[\"fox_eq4800_20260526\"],\"depth_of_discharge_pct\":[\"fox_eq4800_20260526\"],\"derating_notes\":[\"fox_eq4800_20260526\"],\"document_revision\":[\"fox_eq4800_20260526\"],\"efficiency_boundary\":[\"fox_eq4800_20260526\"],\"efficiency_conditions\":[\"fox_eq4800_20260526\"],\"efficiency_qualifier\":[\"fox_eq4800_20260526\"],\"energy_basis\":[\"fox_eq4800_20260526\"],\"energy_boundary\":[\"fox_eq4800_20260526\"],\"energy_capacity_mwh\":[\"fox_eq4800_20260526\"],\"extensions_json\":[\"fox_eq4800_20260526\"],\"fire_protection\":[\"fox_eq4800_20260526\"],\"height_m\":[\"fox_eq4800_20260526\"],\"ingress_protection\":[\"fox_eq4800_20260526\"],\"manufacturer\":[\"fox_eq4800_20260526\"],\"model\":[\"fox_eq4800_20260526\"],\"name\":[\"fox_eq4800_20260526\"],\"product_family\":[\"fox_eq4800_20260526\"],\"product_status\":[\"fox_eq4800_20260526\"],\"record_scope\":[\"fox_eq4800_20260526\"],\"round_trip_efficiency_pct\":[\"fox_eq4800_20260526\"],\"variant\":[\"fox_eq4800_20260526\"],\"weight_kg\":[\"fox_eq4800_20260526\"],\"width_m\":[\"fox_eq4800_20260526\"]}","fire_protection":"Fire protection function stated; mechanism unspecified","height_m":0.386,"ingress_protection":"IP65","last_verified_at":"2026-11-01T21:17:47.598069+00:00","manufacturer":"Fox ESS","model":"EQ4800-L2","name":"Fox ESS EQ4800-L2","notes":"No active power inferred from voltage/current. No warranty, cell supplier or operational availability inferred. Separate charge/discharge temperatures retained in extensions.","product_family":"EQ4800","product_status":"documented","quality_status":"source_backed","record_id":"452d8ddc-2d25-55ff-a106-74779b6e60c0","record_scope":"configuration","round_trip_efficiency_pct":95,"sources":["fox_eq4800_20260526"],"updated_at":"2026-11-01T21:17:47.598069+00:00","variant":"V1.3 | 2026/05/26","weight_kg":83.5,"width_m":0.57}
{"capacity_scope":"One product unit as described by the cited variant.","chemistry":"NMC","cooling":"Air conditioning","created_at":"2026-11-01T08:49:57Z","energy_basis":"unspecified","energy_boundary":"unspecified","energy_capacity_mwh":0.145,"entity_type":"systems","field_sources_json":"{\"capacity_scope\":[\"pixii_document_center\"],\"chemistry\":[\"pixii_document_center\"],\"cooling\":[\"pixii_document_center\"],\"energy_basis\":[\"pixii_document_center\"],\"energy_boundary\":[\"pixii_document_center\"],\"energy_capacity_mwh\":[\"pixii_document_center\"],\"manufacturer\":[\"pixii_document_center\"],\"model\":[\"pixii_document_center\"],\"name\":[\"pixii_document_center\"],\"power_basis\":[\"pixii_document_center\"],\"power_capacity_mw\":[\"pixii_document_center\"],\"power_rating_kind\":[\"pixii_document_center\"],\"product_status\":[\"pixii_document_center\"],\"record_scope\":[\"pixii_document_center\"],\"variant\":[\"pixii_document_center\"]}","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Pixii","model":"PowerShaper XD","name":"Pixii PowerShaper XD — 50kW/145kWh Aircon NMC","notes":"Exact documented datasheet title; no unverified internal voltage, AC/DC boundary, certification or rated/usable energy added.","power_basis":"unspecified","power_capacity_mw":0.05,"power_rating_kind":"unspecified","product_status":"documented","quality_status":"source_backed","record_id":"45455022-5ba2-5362-abc5-13ce30a67eea","record_scope":"configuration","sources":["pixii_document_center"],"updated_at":"2026-11-01T08:49:57Z","variant":"50kW/145kWh Aircon NMC"}
{"architecture":"flow_system","capacity_scope":"One module illustrated in the 2024 release, not a complete array or 2026 string.","chemistry":"vanadium_flow","created_at":"2026-11-01T08:49:57Z","energy_basis":"unspecified","energy_boundary":"unspecified","energy_capacity_mwh":0.3,"entity_type":"systems","field_sources_json":"{\"architecture\":[\"invinity_endurium_launch_20241203\"],\"capacity_scope\":[\"invinity_endurium_launch_20241203\"],\"chemistry\":[\"invinity_endurium_launch_20241203\"],\"energy_basis\":[\"invinity_endurium_launch_20241203\"],\"energy_boundary\":[\"invinity_endurium_launch_20241203\"],\"energy_capacity_mwh\":[\"invinity_endurium_launch_20241203\"],\"manufacturer\":[\"invinity_endurium_launch_20241203\"],\"market_segment\":[\"invinity_endurium_launch_20241203\"],\"model\":[\"invinity_endurium_launch_20241203\"],\"name\":[\"invinity_endurium_launch_20241203\"],\"product_status\":[\"invinity_endurium_launch_20241203\"],\"record_scope\":[\"invinity_endurium_launch_20241203\"],\"variant\":[\"invinity_endurium_launch_20241203\"]}","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Invinity Energy Systems","market_segment":"utility","model":"ENDURIUM","name":"Invinity Energy Systems ENDURIUM — 300 kWh module; 2024 launch","product_status":"historical_document","quality_status":"source_backed","record_id":"45ee8eaa-f58f-5292-83a8-85c1a93f105f","record_scope":"configuration","sources":["invinity_endurium_launch_20241203"],"updated_at":"2026-11-01T08:49:57Z","variant":"300 kWh module; 2024 launch"}
{"altitude_max_m":2000,"architecture":"battery_cabinet","capacity_scope":"One named Lynx C battery assembly; external BTC/ETC inverter and parallel batteries excluded.","chemistry":"LiFePO4","communication_interfaces":["CAN","RS485"],"compliance_claims_json":"{\"manufacturer_list\":{\"emc\":[\"IEC/EN61000-6-1\",\"IEC/EN61000-6-2\",\"IEC/EN61000-6-3\",\"IEC/EN61000-6-4\"],\"safety\":[\"IEC62619\",\"IEC62040\",\"IEC63056\"],\"transport\":[\"UN38.3\"]},\"status\":\"Datasheet claims; individual certificates not reviewed\"}","created_at":"2026-11-02T09:56:47.826966+00:00","dc_voltage_max_v":553.8,"dc_voltage_min_v":436.8,"dc_voltage_nominal_v":499.2,"depth_m":0.73,"derating_notes":"Charge/discharge current and power derate with temperature and SOC.","document_revision":"20230711-EN-V2.1","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.11981,"energy_conditions":"100% DOD; 0.2C charge and discharge; 25 +/- 2 degC; BOL. System usable energy varies with inverter.","entity_type":"systems","extensions_json":"{\"goodwe\":{\"charge_temperature_c\":[0,45],\"dimension_review\":\"Width and depth shared across all columns; model-specific height withheld because merged-cell alignment could not be visually verified through available PDF renderer.\",\"discharge_temperature_c\":[-20,50],\"energy_test\":{\"charge_c_rate\":0.2,\"discharge_c_rate\":0.2,\"dod_pct\":100,\"life_stage\":\"BOL\",\"temperature_c\":25,\"temperature_tolerance_c\":2},\"humidity_pct\":[0,95],\"module_energy_kwh\":9.21,\"module_model\":\"LX C9.2-10\",\"module_nominal_voltage_v\":38.4,\"modules\":13,\"nominal_charge_current_a\":100,\"nominal_discharge_current_a\":100,\"product_level\":\"battery_cabinet\"}}","field_sources_json":"{\"altitude_max_m\":[\"lynx_20261102\"],\"architecture\":[\"lynx_20261102\"],\"capacity_scope\":[\"lynx_20261102\"],\"chemistry\":[\"lynx_20261102\"],\"communication_interfaces\":[\"lynx_20261102\"],\"compliance_claims_json\":[\"lynx_20261102\"],\"dc_voltage_max_v\":[\"lynx_20261102\"],\"dc_voltage_min_v\":[\"lynx_20261102\"],\"dc_voltage_nominal_v\":[\"lynx_20261102\"],\"depth_m\":[\"lynx_20261102\"],\"derating_notes\":[\"lynx_20261102\"],\"document_revision\":[\"lynx_20261102\"],\"energy_basis\":[\"lynx_20261102\"],\"energy_boundary\":[\"lynx_20261102\"],\"energy_capacity_mwh\":[\"lynx_20261102\"],\"energy_conditions\":[\"lynx_20261102\"],\"extensions_json\":[\"lynx_20261102\"],\"ingress_protection\":[\"lynx_20261102\"],\"manufacturer\":[\"lynx_20261102\"],\"market_segment\":[\"lynx_20261102\"],\"model\":[\"lynx_20261102\"],\"name\":[\"lynx_20261102\"],\"power_basis\":[\"lynx_20261102\"],\"power_capacity_mw\":[\"lynx_20261102\"],\"power_conditions\":[\"lynx_20261102\"],\"power_rating_kind\":[\"lynx_20261102\"],\"product_family\":[\"lynx_20261102\"],\"product_status\":[\"lynx_20261102\"],\"record_scope\":[\"lynx_20261102\"],\"variant\":[\"lynx_20261102\"],\"weight_kg\":[\"lynx_20261102\"],\"width_m\":[\"lynx_20261102\"]}","ingress_protection":"IP21","last_verified_at":"2026-11-02T09:56:47.826966+00:00","manufacturer":"GoodWe","market_segment":"commercial_industrial","model":"LX C120-10","name":"GoodWe LX C120-10","notes":"No AC inverter capacity, nominal battery energy, RTE, warranty, cycle life or cell supplier inferred. DOD is retained as an energy test condition, not a warranty. Height left null pending unambiguous column-span review.","power_basis":"dc","power_capacity_mw":0.04992,"power_conditions":"Nominal battery power; derates with temperature and SOC.","power_rating_kind":"rated","product_family":"Lynx C","product_status":"documented","quality_status":"source_backed","record_id":"453f4d1e-f5ce-5c2a-83c4-8ea937df5609","record_scope":"configuration","sources":["lynx_20261102"],"updated_at":"2026-11-02T09:56:47.826966+00:00","variant":"20230711-EN-V2.1","weight_kg":1280,"width_m":1.155}
