{"ac_voltage_v":400,"altitude_max_m":4000,"apparent_power_mva":0.05,"architecture":"unspecified","capacity_scope":"One inverter / power-conversion unit only; external battery energy excluded.","communication_interfaces":["RS485","CAN","LAN","WLAN"],"cooling":"Smart fan cooling","created_at":"2026-11-02T09:56:47.826966+00:00","dc_voltage_max_v":865,"dc_voltage_min_v":200,"depth_m":0.75,"derating_notes":"Output derates above 45 degC.","document_revision":"20241122-EN-V2.1","entity_type":"systems","extensions_json":"{\"goodwe\":{\"ac_surge_protection\":\"Type II; Type I+II optional\",\"automatic_switching_module\":false,\"backup_max_kva\":null,\"backup_nominal_kva\":null,\"battery_chemistry_compatibility\":\"Li-ion; external battery, not integrated cell chemistry\",\"battery_dc_max_charge_kw\":50,\"battery_dc_max_discharge_kw\":55.0,\"battery_inputs\":1,\"battery_start_voltage_v\":200,\"bms_interfaces\":[\"RS485\",\"CAN\"],\"compatible_nominal_battery_voltages_v\":[422.4,499.2,576,652.8],\"coupling\":\"ac_retrofit\",\"efficiency_observations\":[{\"basis\":\"Maximum conversion; source does not specify full measurement path\",\"pct\":97.6},{\"basis\":\"European weighted conversion\",\"pct\":97.3},{\"basis\":\"Maximum battery DC to AC, one-way; NOT round-trip\",\"pct\":97.2}],\"grid_frequency_hz\":[50,60],\"grid_frequency_range_hz\":{\"AU\":[47,52],\"Germany\":[47.5,51.5]},\"grid_voltage_range_v\":{\"AU\":[312,460],\"Germany\":[318,497]},\"humidity_condition\":\"Non-condensing\",\"humidity_pct\":[0,95],\"max_ac_grid_current_a\":79.8,\"max_continuous_charge_current_a_per_input\":100,\"max_continuous_discharge_current_a_per_input\":100,\"max_grid_apparent_kva\":55.0,\"max_thd_pct\":{\"qualifier\":\"less_than\",\"value\":3},\"meter_interfaces\":[\"RS485\"],\"noise_db\":{\"qualifier\":\"less_than\",\"value\":68},\"portal_interfaces\":[\"RS485\",\"LAN\"],\"power_factor_range\":{\"lagging\":0.8,\"leading\":0.8},\"product_level\":\"bidirectional_pcs\",\"topology\":\"Non-isolated\"}}","field_sources_json":"{\"ac_voltage_v\":[\"btc_20261102\"],\"altitude_max_m\":[\"btc_20261102\"],\"apparent_power_mva\":[\"btc_20261102\"],\"architecture\":[\"btc_20261102\"],\"capacity_scope\":[\"btc_20261102\"],\"communication_interfaces\":[\"btc_20261102\"],\"cooling\":[\"btc_20261102\"],\"dc_voltage_max_v\":[\"btc_20261102\"],\"dc_voltage_min_v\":[\"btc_20261102\"],\"depth_m\":[\"btc_20261102\"],\"derating_notes\":[\"btc_20261102\"],\"document_revision\":[\"btc_20261102\"],\"extensions_json\":[\"btc_20261102\"],\"height_m\":[\"btc_20261102\"],\"ingress_protection\":[\"btc_20261102\"],\"manufacturer\":[\"btc_20261102\"],\"market_segment\":[\"btc_20261102\"],\"model\":[\"btc_20261102\"],\"name\":[\"btc_20261102\"],\"operating_temperature_max_c\":[\"btc_20261102\"],\"operating_temperature_min_c\":[\"btc_20261102\"],\"power_basis\":[\"btc_20261102\"],\"power_capacity_mw\":[\"btc_20261102\"],\"power_conditions\":[\"btc_20261102\"],\"power_rating_kind\":[\"btc_20261102\"],\"product_family\":[\"btc_20261102\"],\"product_status\":[\"btc_20261102\"],\"record_scope\":[\"btc_20261102\"],\"variant\":[\"btc_20261102\"],\"weight_kg\":[\"btc_20261102\"],\"width_m\":[\"btc_20261102\"]}","height_m":1.36,"ingress_protection":"IP20","last_verified_at":"2026-11-02T09:56:47.826966+00:00","manufacturer":"GoodWe","market_segment":"commercial_industrial","model":"GW50K06-BTC","name":"GoodWe GW50K06-BTC","notes":"Architecture enum lacks standalone PCS: unspecified plus explicit product-level extension used. Chemistry and energy null because batteries are external. Conversion efficiencies are not RTE. No exact certification or warranty asserted. 06 models lack automatic switching module; they are distinct grid-tied hardware, not cosmetic aliases.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"ac","power_capacity_mw":0.05,"power_conditions":"Nominal on-grid active output; ambient derating above 45 degC. Battery-side maximum charge/discharge ratings retained separately.","power_rating_kind":"rated","product_family":"BTC","product_status":"documented","quality_status":"source_backed","record_id":"48327afb-2c9c-5c38-8027-7ee759c6d2bb","record_scope":"configuration","sources":["btc_20261102"],"updated_at":"2026-11-02T09:56:47.826966+00:00","variant":"20241122-EN-V2.1","weight_kg":156,"width_m":0.585}
{"architecture":"dc_block","capacity_scope":"One battery pack; external inverter and parallel packs excluded.","chemistry":"LiFePO4","communication_interfaces":["CAN","RS485","RS232"],"compliance_claims_json":"{\"manufacturer_list\":[\"CE\",\"IEC (unspecified)\",\"UN38.3\"],\"status\":\"OEM claims; certificates not reviewed\"}","conflicts_json":"{\"parallel_pack_limit\":{\"brochure_units\":120,\"resolution\":\"Not normalized; topology/revision reconciliation required.\",\"source_ids\":[\"hubble_am10_20261102\",\"hubble_am10_page_20261102\"],\"website_units\":[15]}}","created_at":"2026-11-02T08:18:00+00:00","dc_voltage_max_v":57.6,"dc_voltage_min_v":44.8,"dc_voltage_nominal_v":51.2,"depth_m":0.23,"document_revision":"V1.2","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.01,"entity_type":"systems","extensions_json":"{\"hubble\":{\"bms_self_consumption_w\":{\"maximum\":2},\"cell_balancing\":\"Passive near full charge\",\"cell_count\":16,\"charge_voltage_v\":55.2,\"cloudlink_self_consumption_w\":{\"maximum\":2},\"humidity_pct\":[15,75],\"inverter_cutoff_minimum_v\":47,\"inverter_cutoff_recommended_v\":49,\"locator\":\"Page 2 exact model technical table\",\"max_charge_current_a\":115,\"maximum_discharge_current_a\":200,\"pack_capacity_ah\":200,\"product_level\":\"battery_pack\",\"recommended_charge_current_a\":60,\"storage_temperature_c\":[10,50],\"warranty_claim\":\"Unlimited cycles within ten-year warranty, subject to conditions; not an infinite tested cycle life. Full warranty not reviewed.\",\"wifi\":\"2.4GHz IEEE 802.11 b/g/n/e/i\"},\"hubble_controls\":{\"enclosure_material\":\"White bake lacquer steel\",\"intelligent_charge_current_limiter\":{\"activation_above_a\":200,\"limited_current_a\":20,\"scope\":\"OEM control threshold; not a continuous charge rating\"},\"protection\":[\"Electronic circuit breaker\",\"BMS voltage protection\",\"Current limiting\"]}}","field_sources_json":"{\"architecture\":[\"hubble_am10_20261102\"],\"capacity_scope\":[\"hubble_am10_20261102\"],\"chemistry\":[\"hubble_am10_20261102\"],\"communication_interfaces\":[\"hubble_am10_20261102\"],\"compliance_claims_json\":[\"hubble_am10_20261102\"],\"conflicts_json\":[\"hubble_am10_20261102\",\"hubble_am10_page_20261102\"],\"dc_voltage_max_v\":[\"hubble_am10_20261102\"],\"dc_voltage_min_v\":[\"hubble_am10_20261102\"],\"dc_voltage_nominal_v\":[\"hubble_am10_20261102\"],\"depth_m\":[\"hubble_am10_20261102\"],\"document_revision\":[\"hubble_am10_20261102\"],\"energy_basis\":[\"hubble_am10_20261102\"],\"energy_boundary\":[\"hubble_am10_20261102\"],\"energy_capacity_mwh\":[\"hubble_am10_20261102\"],\"extensions_json\":[\"hubble_am10_20261102\",\"hubble_controls_am_10plus_20261102\"],\"height_m\":[\"hubble_am10_20261102\"],\"manufacturer\":[\"hubble_am10_20261102\"],\"market_segment\":[\"hubble_am10_20261102\"],\"model\":[\"hubble_am10_20261102\"],\"name\":[\"hubble_am10_20261102\"],\"operating_temperature_max_c\":[\"hubble_am10_20261102\"],\"operating_temperature_min_c\":[\"hubble_am10_20261102\"],\"product_status\":[\"hubble_am10_20261102\"],\"record_scope\":[\"hubble_am10_20261102\"],\"variant\":[\"hubble_am10_20261102\"],\"weight_kg\":[\"hubble_am10_20261102\"],\"width_m\":[\"hubble_am10_20261102\"]}","height_m":0.675,"last_verified_at":"2026-11-02T21:01:05.072380+00:00","manufacturer":"Hubble Energy","market_segment":"residential","model":"AM10+","name":"Hubble Energy AM10+","notes":"No power calculated from current/voltage; warranty marketing is not tested cycle life. Named product supplier is not assumed to manufacture its cells.","operating_temperature_max_c":50,"operating_temperature_min_c":-10,"product_status":"documented","quality_status":"needs_review","record_id":"4844a669-3d17-51d6-8a32-2c63ed982f88","record_scope":"configuration","sources":["hubble_am10_20261102","hubble_am10_page_20261102","hubble_controls_am_10plus_20261102"],"updated_at":"2026-11-02T21:01:05.072380+00:00","variant":"V1.2","weight_kg":89,"width_m":0.51}
{"capacity_scope":"One battery container; not the complete cell-to-AC plant.","cell_capacity_ah":587,"cell_manufacturer":"Trina Storage","created_at":"2026-11-01T08:49:57Z","energy_basis":"unspecified","energy_boundary":"unspecified","energy_capacity_mwh":6.25,"entity_type":"systems","field_sources_json":"{\"capacity_scope\":[\"trina_elementa3_na_202605\"],\"cell_capacity_ah\":[\"trina_elementa3_na_202605\"],\"cell_manufacturer\":[\"trina_elementa3_na_202605\"],\"energy_basis\":[\"trina_elementa3_na_202605\"],\"energy_boundary\":[\"trina_elementa3_na_202605\"],\"energy_capacity_mwh\":[\"trina_elementa3_na_202605\"],\"manufacturer\":[\"trina_elementa3_na_202605\"],\"market_scope\":[\"trina_elementa3_na_202605\"],\"market_segment\":[\"trina_elementa3_na_202605\"],\"model\":[\"trina_elementa3_na_202605\"],\"name\":[\"trina_elementa3_na_202605\"],\"product_status\":[\"trina_elementa3_na_202605\"],\"record_scope\":[\"trina_elementa3_na_202605\"],\"variant\":[\"trina_elementa3_na_202605\"]}","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Trina Storage","market_scope":"North America","market_segment":"utility","model":"Elementa 3","name":"Trina Storage Elementa 3 — North America 6.25 MWh; May 2026","notes":"Page header is May 19; body says May 20. No exact launch date assigned to product identity.","product_status":"documented","quality_status":"source_backed","record_id":"48ab2c5f-8f33-5d16-b254-61ca22e483f4","record_scope":"configuration","sources":["trina_elementa3_na_202605"],"updated_at":"2026-11-01T08:49:57Z","variant":"North America 6.25 MWh; May 2026"}
{"apparent_power_mva":0.008,"architecture":"unspecified","capacity_scope":"One single-phase hybrid inverter; external battery excluded","communication_interfaces":["CAN","RS485","Wi-Fi"],"compliance_claims_json":"{\"emc\":[\"IEC/EN 61000-6-1\",\"IEC/EN 61000-6-3\"],\"grid\":[\"South Africa NRS (version unspecified)\"],\"safety\":[\"IEC/EN 62109-1/-2\",\"IEC/EN 62477-1\"],\"status\":\"Manufacturer listed, not independently verified\"}","cooling":"Fan cooling","created_at":"2026-11-02T12:57:59.414634+00:00","dc_voltage_max_v":58,"dc_voltage_min_v":40,"depth_m":0.225,"derating_notes":"Derating at 45 C; altitude strictly below 2000 m.","document_revision":"2024-08-06","entity_type":"systems","extensions_json":"{\"ac_max_current_a\":38.3,\"ac_voltage_alternatives_v\":[220,230,240],\"altitude_m\":{\"less_than\":2000},\"communications_detail\":{\"gateway\":\"Solarman Wi-Fi only; no Ethernet\",\"interpretation\":\"LAN entry not normalized to wired Ethernet; gateway scope retained\",\"table\":\"CAN/RS485/WiFi/LAN/DRM\"},\"efficiency_claims\":[{\"metric\":\"Battery charge/discharge conversion; direction/boundary not fully specified, not asserted RTE\",\"pct\":95},{\"metric\":\"DC maximum conversion\",\"pct\":97.2,\"qualifier\":\"minimum\"},{\"metric\":\"European weighted conversion\",\"pct\":97.8,\"qualifier\":\"minimum\"},{\"metric\":\"MPPT\",\"pct\":99.9}],\"eps_current_a\":38.3,\"eps_rated_kva\":8,\"eps_switch_ms\":{\"less_than\":20},\"eps_voltage_v\":220.0,\"external_battery_compatibility\":[\"Lithium\",\"Lead-acid\"],\"frequency_hz\":[50,60],\"humidity_condition\":\"non-condensing\",\"max_battery_charge_a\":190,\"max_battery_discharge_a\":190,\"mppt_current_a\":[14,14],\"mppt_tracker_strings\":\"4/1\",\"mppt_voltage_v\":[125,500],\"night_consumption_w\":{\"less_than\":25},\"noise_db\":{\"less_than\":38},\"overvoltage_category\":{\"ac\":\"III\",\"dc\":\"III\"},\"power_quality\":{\"current_thd_pct_less_than\":2.0,\"eps_voltage_thd_pct_less_than\":2.0},\"product_level\":\"hybrid_bidirectional_inverter\",\"pv_max_dc_v\":500,\"pv_max_kw\":12,\"relative_humidity_pct\":[0,95],\"supplier_role\":\"Freedom Won brand/system supplier; underlying manufacturing entity not separately identified\",\"surge_protection\":{\"ac\":\"Type II\",\"dc\":\"Type II\"}}","field_sources_json":"{\"apparent_power_mva\":[\"encore8_20261102_1300\"],\"architecture\":[\"encore8_20261102_1300\"],\"capacity_scope\":[\"encore8_20261102_1300\"],\"communication_interfaces\":[\"encore8_20261102_1300\"],\"compliance_claims_json\":[\"encore8_20261102_1300\"],\"cooling\":[\"encore8_20261102_1300\"],\"dc_voltage_max_v\":[\"encore8_20261102_1300\"],\"dc_voltage_min_v\":[\"encore8_20261102_1300\"],\"depth_m\":[\"encore8_20261102_1300\"],\"derating_notes\":[\"encore8_20261102_1300\"],\"document_revision\":[\"encore8_20261102_1300\"],\"extensions_json\":[\"encore8_20261102_1300\"],\"height_m\":[\"encore8_20261102_1300\"],\"ingress_protection\":[\"encore8_20261102_1300\"],\"manufacturer\":[\"encore8_20261102_1300\"],\"market_segment\":[\"encore8_20261102_1300\"],\"model\":[\"encore8_20261102_1300\"],\"name\":[\"encore8_20261102_1300\"],\"operating_temperature_max_c\":[\"encore8_20261102_1300\"],\"operating_temperature_min_c\":[\"encore8_20261102_1300\"],\"product_status\":[\"encore8_20261102_1300\"],\"record_scope\":[\"encore8_20261102_1300\"],\"variant\":[\"encore8_20261102_1300\"],\"weight_kg\":[\"encore8_20261102_1300\"],\"width_m\":[\"encore8_20261102_1300\"]}","height_m":0.76,"ingress_protection":"IP65","last_verified_at":"2026-11-03T02:53:49.605078+00:00","manufacturer":"Freedom Won","market_segment":"residential","model":"Encore 8K","name":"Freedom Won Encore 8K","notes":"Active MW, battery energy, chemistry and warranty unknown. Apparent power is not converted to active power. Exact-model certificate list retained; range overview is broader for 8K/10K.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"product_status":"documented","quality_status":"source_backed","record_id":"48ead94a-13e7-5799-a810-5e93b4e45462","record_scope":"configuration","sources":["encore8_20261102_1300"],"updated_at":"2026-11-03T02:53:49.605078+00:00","variant":"Single phase 2024-08-06","weight_kg":46,"width_m":0.46}
