{"architecture":"dc_block","capacity_scope":"Named DC battery string with 4 TP-HS25 modules and one TBMS-MCS0800; external inverter excluded","conflicts_json":"{\"dc_voltage_min_v\":{\"observations\":[{\"table\":\"Performance\",\"value\":180},{\"table\":\"Configuration\",\"value\":182}],\"resolution\":\"Scalar minimum withheld; inconsistent printed tables, no automatic correction.\"}}","created_at":"2026-11-02T03:55:43.501266+00:00","cycle_life":6000,"cycle_life_conditions":"Performance table: 6000 cycles at 90% DoD and 25°C; EOL threshold and cycle test C-rate not specified.","dc_voltage_max_v":232,"dc_voltage_nominal_v":204.8,"depth_of_discharge_pct":90,"derating_notes":"Discharge current reduced at cell temperatures -20 to 10°C and 45 to 53°C; charge current reduced at 0 to 25°C and 45 to 53°C. Power depends on actual battery-pack temperature.","design_life_years":10,"document_revision":"Spanish manual V0.0, 320101113100","efficiency_boundary":"dc_dc","efficiency_conditions":"Battery round-trip efficiency at 0.2C and 25°C; not AC-to-AC system efficiency.","efficiency_qualifier":"reported","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.0092,"energy_conditions":"Reported rounded usable energy at 90% DoD; actual usable energy depends on inverter configuration. Nominal energy test: 100% DoD, 0.2C charge/discharge, 25°C.","entity_type":"systems","extensions_json":"{\"solax\":{\"bms_count\":1,\"bms_model\":\"TBMS-MCS0800\",\"charge_temperature_without_heating_c\":[0,53],\"discharge_temperature_without_heating_c\":[-20,53],\"heating_qualification\":\"Conditional heated envelope; footnote 4 says discharge only below zero without heating. No separate heater variant generated.\",\"locator\":\"Printed pages 14–15, T-BAT HS10.0 configuration row and performance column\",\"maximum_charge_discharge_current_a\":50,\"maximum_power_kw\":10.24,\"module_count\":4,\"module_model\":\"TP-HS25\",\"nominal_capacity_ah\":50,\"nominal_energy_kwh\":10.24,\"short_circuit_current_a\":1900,\"storage_temperature_c\":[{\"months\":12,\"range\":[-20,30]},{\"months\":6,\"range\":[30,50]}],\"temperature_with_heating_c\":[-30,53]}}","field_sources_json":"{\"architecture\":[\"solax_hv_s25_s36_manual_es_v00\"],\"capacity_scope\":[\"solax_hv_s25_s36_manual_es_v00\"],\"conflicts_json\":[\"solax_hv_s25_s36_manual_es_v00\"],\"cycle_life\":[\"solax_hv_s25_s36_manual_es_v00\"],\"cycle_life_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"dc_voltage_max_v\":[\"solax_hv_s25_s36_manual_es_v00\"],\"dc_voltage_nominal_v\":[\"solax_hv_s25_s36_manual_es_v00\"],\"depth_of_discharge_pct\":[\"solax_hv_s25_s36_manual_es_v00\"],\"derating_notes\":[\"solax_hv_s25_s36_manual_es_v00\"],\"design_life_years\":[\"solax_hv_s25_s36_manual_es_v00\"],\"document_revision\":[\"solax_hv_s25_s36_manual_es_v00\"],\"efficiency_boundary\":[\"solax_hv_s25_s36_manual_es_v00\"],\"efficiency_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"efficiency_qualifier\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_basis\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_boundary\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_capacity_mwh\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"extensions_json\":[\"solax_hv_s25_s36_manual_es_v00\"],\"ingress_protection\":[\"solax_hv_s25_s36_manual_es_v00\"],\"manufacturer\":[\"solax_hv_s25_s36_manual_es_v00\"],\"market_segment\":[\"solax_hv_s25_s36_manual_es_v00\"],\"model\":[\"solax_hv_s25_s36_manual_es_v00\"],\"name\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_basis\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_capacity_mw\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_rating_kind\":[\"solax_hv_s25_s36_manual_es_v00\"],\"product_family\":[\"solax_hv_s25_s36_manual_es_v00\"],\"product_status\":[\"solax_hv_s25_s36_manual_es_v00\"],\"record_scope\":[\"solax_hv_s25_s36_manual_es_v00\"],\"round_trip_efficiency_pct\":[\"solax_hv_s25_s36_manual_es_v00\"],\"variant\":[\"solax_hv_s25_s36_manual_es_v00\"]}","ingress_protection":"IP65","last_verified_at":"2026-11-02T03:55:43.501266+00:00","manufacturer":"SolaX Power","market_segment":"residential","model":"T-BAT HS10.0","name":"SolaX T-BAT HS10.0","notes":"Exact named configuration, not generated option combination. Historical manual observation; current availability not established. Expected life is not warranty. No chemistry inferred from family marketing or cell supplier.","power_basis":"dc","power_capacity_mw":0.0060999999999999995,"power_conditions":"Printed nominal battery power, not inverter AC power. Footnote 5 discusses 30 A / 45 A wiring; no current inferred from power.","power_rating_kind":"rated","product_family":"HS25","product_status":"historical_document","quality_status":"needs_review","record_id":"4a9a6537-16d5-56d7-821b-6e7ff3d7dfe1","record_scope":"configuration","round_trip_efficiency_pct":95,"sources":["solax_hv_s25_s36_manual_es_v00"],"updated_at":"2026-11-02T03:55:43.501266+00:00","variant":"Named module string; Spanish manual V0.0"}
{"capacity_scope":"One battery container, not a whole power station.","cell_capacity_ah":575,"created_at":"2026-11-01T08:58:14Z","energy_basis":"unspecified","energy_boundary":"unspecified","energy_capacity_mwh":9.008,"entity_type":"systems","extensions_json":"{\"oem\":{\"rte_claim\":{\"boundary\":\"unspecified\",\"maximum_pct\":96,\"only_for_durations_hours\":[4,8]},\"supported_durations_hours\":[2,4,8]}}","field_sources_json":"{\"capacity_scope\":[\"catl_south_america_20260825\"],\"cell_capacity_ah\":[\"catl_south_america_20260825\"],\"energy_basis\":[\"catl_south_america_20260825\"],\"energy_boundary\":[\"catl_south_america_20260825\"],\"energy_capacity_mwh\":[\"catl_south_america_20260825\"],\"extensions_json\":[\"catl_south_america_20260825\"],\"manufacturer\":[\"catl_south_america_20260825\"],\"market_segment\":[\"catl_south_america_20260825\"],\"model\":[\"catl_south_america_20260825\"],\"name\":[\"catl_south_america_20260825\"],\"product_status\":[\"catl_south_america_20260825\"],\"record_scope\":[\"catl_south_america_20260825\"],\"variant\":[\"catl_south_america_20260825\"]}","last_verified_at":"2026-11-01T08:58:14Z","manufacturer":"CATL","market_segment":"multiple","model":"TENER H","name":"CATL TENER H — 9.008 MWh container; August 2026 Brazil release","notes":"No numeric RTE is assigned across all duration options; release does not state chemistry.","product_status":"documented","quality_status":"source_backed","record_id":"4abb3603-d17d-5ae9-9fb7-f3aeb9f6bd0e","record_scope":"configuration","sources":["catl_south_america_20260825"],"updated_at":"2026-11-01T08:58:14Z","variant":"9.008 MWh container; August 2026 Brazil release"}
{"ac_voltage_v":400,"altitude_max_m":4000,"apparent_power_mva":0.1,"architecture":"unspecified","capacity_scope":"One inverter / power-conversion unit only; external battery energy excluded.","communication_interfaces":["RS485","CAN","LAN","WLAN"],"cooling":"Smart fan cooling","created_at":"2026-11-02T09:56:47.826966+00:00","dc_voltage_max_v":865,"dc_voltage_min_v":200,"depth_m":0.75,"derating_notes":"Output derates above 45 degC.","document_revision":"20260115-EN-EMEA-V1.1","entity_type":"systems","extensions_json":"{\"goodwe\":{\"ac_surge_protection\":\"Type II; Type I+II optional\",\"automatic_switching_module\":true,\"backup_max_kva\":110.0,\"backup_nominal_kva\":100,\"battery_chemistry_compatibility\":\"Li-ion; external battery, not integrated cell chemistry\",\"battery_dc_max_charge_kw\":100,\"battery_dc_max_discharge_kw\":110.0,\"battery_inputs\":2,\"battery_start_voltage_v\":200,\"bms_interfaces\":[\"RS485\",\"CAN\"],\"compatibility\":\"EMEA document specifies Lynx C only, up to three batteries per input\",\"compatible_nominal_battery_voltages_v\":[422.4,499.2,576,652.8],\"coupling\":\"hybrid_pv_dc_input\",\"dc_surge_protection\":\"Type II; Type I+II optional\",\"efficiency_observations\":[{\"basis\":\"Maximum conversion; source does not specify full measurement path\",\"pct\":97.6},{\"basis\":\"European weighted conversion\",\"pct\":97.3},{\"basis\":\"Maximum battery DC to AC, one-way; NOT round-trip\",\"pct\":97.2}],\"grid_frequency_hz\":[50,60],\"grid_frequency_range_hz\":{\"AU\":[47,52],\"Germany\":[47.5,51.5]},\"grid_voltage_range_v\":{\"AU\":[312,460],\"Germany\":[318,497]},\"humidity_condition\":\"Non-condensing\",\"humidity_pct\":[0,95],\"max_ac_grid_current_a\":159.5,\"max_continuous_charge_current_a_per_input\":100,\"max_continuous_discharge_current_a_per_input\":100,\"max_grid_apparent_kva\":110.0,\"max_thd_pct\":{\"qualifier\":\"less_than\",\"value\":3},\"meter_interfaces\":[\"RS485\"],\"portal_interfaces\":[\"RS485\",\"LAN\"],\"power_factor_range\":{\"lagging\":0.8,\"leading\":0.8},\"product_level\":\"hybrid_pv_battery_inverter\",\"pv_max_current_a_per_mppt\":100,\"pv_max_input_kw\":130,\"pv_max_input_voltage_v\":1000,\"pv_max_short_circuit_current_a_per_mppt\":125,\"pv_mppt_count\":2,\"pv_mppt_efficiency_pct\":99.9,\"pv_mppt_voltage_v\":[250,960],\"pv_nominal_voltage_v\":600,\"pv_start_voltage_v\":250,\"topology\":\"Non-isolated\"}}","field_sources_json":"{\"ac_voltage_v\":[\"etc_20261102\"],\"altitude_max_m\":[\"etc_20261102\"],\"apparent_power_mva\":[\"etc_20261102\"],\"architecture\":[\"etc_20261102\"],\"capacity_scope\":[\"etc_20261102\"],\"communication_interfaces\":[\"etc_20261102\"],\"cooling\":[\"etc_20261102\"],\"dc_voltage_max_v\":[\"etc_20261102\"],\"dc_voltage_min_v\":[\"etc_20261102\"],\"depth_m\":[\"etc_20261102\"],\"derating_notes\":[\"etc_20261102\"],\"document_revision\":[\"etc_20261102\"],\"extensions_json\":[\"etc_20261102\"],\"height_m\":[\"etc_20261102\"],\"ingress_protection\":[\"etc_20261102\"],\"manufacturer\":[\"etc_20261102\"],\"market_scope\":[\"etc_20261102\"],\"market_segment\":[\"etc_20261102\"],\"model\":[\"etc_20261102\"],\"name\":[\"etc_20261102\"],\"operating_temperature_max_c\":[\"etc_20261102\"],\"operating_temperature_min_c\":[\"etc_20261102\"],\"power_basis\":[\"etc_20261102\"],\"power_capacity_mw\":[\"etc_20261102\"],\"power_conditions\":[\"etc_20261102\"],\"power_rating_kind\":[\"etc_20261102\"],\"product_family\":[\"etc_20261102\"],\"product_status\":[\"etc_20261102\"],\"record_scope\":[\"etc_20261102\"],\"variant\":[\"etc_20261102\"],\"weight_kg\":[\"etc_20261102\"],\"width_m\":[\"etc_20261102\"]}","height_m":1.36,"ingress_protection":"IP20","last_verified_at":"2026-11-02T09:56:47.826966+00:00","manufacturer":"GoodWe","market_scope":"EMEA","market_segment":"commercial_industrial","model":"GW100K07-ETC","name":"GoodWe GW100K07-ETC","notes":"Architecture enum lacks standalone PCS: unspecified plus explicit product-level extension used. Chemistry and energy null because batteries are external. Conversion efficiencies are not RTE. No exact certification or warranty asserted. 06 models lack automatic switching module; they are distinct grid-tied hardware, not cosmetic aliases.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"ac","power_capacity_mw":0.1,"power_conditions":"Nominal on-grid active output; ambient derating above 45 degC. Battery-side maximum charge/discharge ratings retained separately.","power_rating_kind":"rated","product_family":"ETC","product_status":"documented","quality_status":"source_backed","record_id":"4aae1706-40d9-5715-aa4a-41fefb43078c","record_scope":"configuration","sources":["etc_20261102"],"updated_at":"2026-11-02T09:56:47.826966+00:00","variant":"20260115-EN-EMEA-V1.1","weight_kg":239.5,"width_m":0.585}
{"altitude_max_m":2000,"architecture":"battery_cabinet","capacity_scope":"One named Lynx C battery assembly; external BTC/ETC inverter and parallel batteries excluded.","chemistry":"LiFePO4","communication_interfaces":["CAN","RS485"],"compliance_claims_json":"{\"manufacturer_list\":{\"emc\":[\"IEC/EN61000-6-1\",\"IEC/EN61000-6-2\",\"IEC/EN61000-6-3\",\"IEC/EN61000-6-4\"],\"safety\":[\"IEC62619\",\"IEC62040\",\"IEC63056\"],\"transport\":[\"UN38.3\"]},\"status\":\"Datasheet claims; individual certificates not reviewed\"}","created_at":"2026-11-02T09:56:47.826966+00:00","dc_voltage_max_v":468.6,"dc_voltage_min_v":369.6,"dc_voltage_nominal_v":422.4,"depth_m":0.73,"derating_notes":"Charge/discharge current and power derate with temperature and SOC.","document_revision":"20230711-EN-V2.1","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.10138,"energy_conditions":"100% DOD; 0.2C charge and discharge; 25 +/- 2 degC; BOL. System usable energy varies with inverter.","entity_type":"systems","extensions_json":"{\"goodwe\":{\"charge_temperature_c\":[0,45],\"dimension_review\":\"Width and depth shared across all columns; model-specific height withheld because merged-cell alignment could not be visually verified through available PDF renderer.\",\"discharge_temperature_c\":[-20,50],\"energy_test\":{\"charge_c_rate\":0.2,\"discharge_c_rate\":0.2,\"dod_pct\":100,\"life_stage\":\"BOL\",\"temperature_c\":25,\"temperature_tolerance_c\":2},\"humidity_pct\":[0,95],\"module_energy_kwh\":9.21,\"module_model\":\"LX C9.2-10\",\"module_nominal_voltage_v\":38.4,\"modules\":11,\"nominal_charge_current_a\":100,\"nominal_discharge_current_a\":100,\"product_level\":\"battery_cabinet\"}}","field_sources_json":"{\"altitude_max_m\":[\"lynx_20261102\"],\"architecture\":[\"lynx_20261102\"],\"capacity_scope\":[\"lynx_20261102\"],\"chemistry\":[\"lynx_20261102\"],\"communication_interfaces\":[\"lynx_20261102\"],\"compliance_claims_json\":[\"lynx_20261102\"],\"dc_voltage_max_v\":[\"lynx_20261102\"],\"dc_voltage_min_v\":[\"lynx_20261102\"],\"dc_voltage_nominal_v\":[\"lynx_20261102\"],\"depth_m\":[\"lynx_20261102\"],\"derating_notes\":[\"lynx_20261102\"],\"document_revision\":[\"lynx_20261102\"],\"energy_basis\":[\"lynx_20261102\"],\"energy_boundary\":[\"lynx_20261102\"],\"energy_capacity_mwh\":[\"lynx_20261102\"],\"energy_conditions\":[\"lynx_20261102\"],\"extensions_json\":[\"lynx_20261102\"],\"ingress_protection\":[\"lynx_20261102\"],\"manufacturer\":[\"lynx_20261102\"],\"market_segment\":[\"lynx_20261102\"],\"model\":[\"lynx_20261102\"],\"name\":[\"lynx_20261102\"],\"power_basis\":[\"lynx_20261102\"],\"power_capacity_mw\":[\"lynx_20261102\"],\"power_conditions\":[\"lynx_20261102\"],\"power_rating_kind\":[\"lynx_20261102\"],\"product_family\":[\"lynx_20261102\"],\"product_status\":[\"lynx_20261102\"],\"record_scope\":[\"lynx_20261102\"],\"variant\":[\"lynx_20261102\"],\"weight_kg\":[\"lynx_20261102\"],\"width_m\":[\"lynx_20261102\"]}","ingress_protection":"IP21","last_verified_at":"2026-11-02T09:56:47.826966+00:00","manufacturer":"GoodWe","market_segment":"commercial_industrial","model":"LX C101-10","name":"GoodWe LX C101-10","notes":"No AC inverter capacity, nominal battery energy, RTE, warranty, cycle life or cell supplier inferred. DOD is retained as an energy test condition, not a warranty. Height left null pending unambiguous column-span review.","power_basis":"dc","power_capacity_mw":0.04224,"power_conditions":"Nominal battery power; derates with temperature and SOC.","power_rating_kind":"rated","product_family":"Lynx C","product_status":"documented","quality_status":"source_backed","record_id":"4ac898d3-99e9-5906-9909-ce4237b09b26","record_scope":"configuration","sources":["lynx_20261102"],"updated_at":"2026-11-02T09:56:47.826966+00:00","variant":"20230711-EN-V2.1","weight_kg":1120,"width_m":1.155}
