{"architecture":"battery_cabinet","capacity_scope":"One product unit as described by the cited variant.","chemistry":"LFP","communication_protocols":["CAN"],"cooling":"Liquid cooling","created_at":"2026-11-01T08:49:57Z","dc_voltage_max_v":1489.3,"dc_voltage_min_v":1081.6,"dc_voltage_nominal_v":1331.2,"depth_m":1.203,"derating_notes":"Power derating at 2000–3000 m, below -15 degC and above 45 degC.","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.536,"energy_conditions":"DC usable energy at FAT; BOL capacity has same stated value.","entity_type":"systems","field_sources_json":"{\"architecture\":[\"byd_mc_cube_t_cabinet\"],\"capacity_scope\":[\"byd_mc_cube_t_cabinet\"],\"chemistry\":[\"byd_mc_cube_t_cabinet\"],\"communication_protocols\":[\"byd_mc_cube_t_cabinet\"],\"cooling\":[\"byd_mc_cube_t_cabinet\"],\"dc_voltage_max_v\":[\"byd_mc_cube_t_cabinet\"],\"dc_voltage_min_v\":[\"byd_mc_cube_t_cabinet\"],\"dc_voltage_nominal_v\":[\"byd_mc_cube_t_cabinet\"],\"depth_m\":[\"byd_mc_cube_t_cabinet\"],\"derating_notes\":[\"byd_mc_cube_t_cabinet\"],\"energy_basis\":[\"byd_mc_cube_t_cabinet\"],\"energy_boundary\":[\"byd_mc_cube_t_cabinet\"],\"energy_capacity_mwh\":[\"byd_mc_cube_t_cabinet\"],\"energy_conditions\":[\"byd_mc_cube_t_cabinet\"],\"height_m\":[\"byd_mc_cube_t_cabinet\"],\"ingress_protection\":[\"byd_mc_cube_t_cabinet\"],\"manufacturer\":[\"byd_mc_cube_t_cabinet\"],\"model\":[\"byd_mc_cube_t_cabinet\"],\"name\":[\"byd_mc_cube_t_cabinet\"],\"power_basis\":[\"byd_mc_cube_t_cabinet\"],\"power_capacity_mw\":[\"byd_mc_cube_t_cabinet\"],\"power_rating_kind\":[\"byd_mc_cube_t_cabinet\"],\"product_family\":[\"byd_mc_cube_t_cabinet\"],\"product_status\":[\"byd_mc_cube_t_cabinet\"],\"record_scope\":[\"byd_mc_cube_t_cabinet\"],\"variant\":[\"byd_mc_cube_t_cabinet\"],\"weight_kg\":[\"byd_mc_cube_t_cabinet\"],\"width_m\":[\"byd_mc_cube_t_cabinet\"]}","height_m":2.521,"ingress_protection":"IP55","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"BYD","model":"MC-B536-E/U-R4","name":"BYD MC-B536-E/U-R4 — MC Cube-T cabinet; E/U grouped designation","notes":"Source groups E/U; no unverified regional SKU split. Temperature minimum omitted because extracted text loses its sign.","power_basis":"dc","power_capacity_mw":0.134,"power_rating_kind":"rated","product_family":"MC Cube-T","product_status":"documented","quality_status":"source_backed","record_id":"4b08529a-5354-5071-9d8d-4b9e62e0ad02","record_scope":"configuration","sources":["byd_mc_cube_t_cabinet"],"updated_at":"2026-11-01T08:49:57Z","variant":"MC Cube-T cabinet; E/U grouped designation","weight_kg":4000,"width_m":1.13}
{"altitude_max_m":4000,"architecture":"dc_block","capacity_scope":"One 4-module high-voltage battery tower; excludes external inverter and parallel units","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed_certificates\":{\"items\":[\"CE\",\"CEC\",\"IEC 62619\",\"IEC 62040\",\"UN38.3\",\"VDE 2510-50\"],\"scope\":\"SBR128\",\"status\":\"manufacturer-listed; certification documents not independently inspected\"}}","cooling":"natural convection","created_at":"2026-11-01T11:00:11.752498+00:00","dc_voltage_max_v":292,"dc_voltage_min_v":200,"dc_voltage_nominal_v":256,"depth_m":0.33,"document_revision":"Version 13","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.0128,"energy_conditions":"25 degC; 100% DOD; 0.2C charge and discharge.","entity_type":"systems","extensions_json":"{\"sungrow\":{\"charge_temperature_c\":[0,50],\"depth_of_discharge_configurable\":true,\"depth_of_discharge_pct_maximum\":100,\"discharge_temperature_c\":[-20,50],\"humidity_condition\":\"non-condensing\",\"installation\":\"indoor/outdoor; floor standing\",\"locator\":\"page 2, SBR128 column\",\"max_continuous_charge_discharge_current_a\":30,\"module_count\":4,\"relative_humidity_pct\":[0,95],\"short_circuit_current_a\":3500,\"warranty_condition\":\"Datasheet directs reader to separate battery warranty; not verified in this pass.\",\"warranty_marketing_years\":10}}","field_sources_json":"{\"altitude_max_m\":[\"sungrow_sbr_es_v13\"],\"architecture\":[\"sungrow_sbr_es_v13\"],\"capacity_scope\":[\"sungrow_sbr_es_v13\"],\"chemistry\":[\"sungrow_sbr_es_v13\"],\"communication_interfaces\":[\"sungrow_sbr_es_v13\"],\"compliance_claims_json\":[\"sungrow_sbr_es_v13\"],\"cooling\":[\"sungrow_sbr_es_v13\"],\"dc_voltage_max_v\":[\"sungrow_sbr_es_v13\"],\"dc_voltage_min_v\":[\"sungrow_sbr_es_v13\"],\"dc_voltage_nominal_v\":[\"sungrow_sbr_es_v13\"],\"depth_m\":[\"sungrow_sbr_es_v13\"],\"document_revision\":[\"sungrow_sbr_es_v13\"],\"energy_basis\":[\"sungrow_sbr_es_v13\"],\"energy_boundary\":[\"sungrow_sbr_es_v13\"],\"energy_capacity_mwh\":[\"sungrow_sbr_es_v13\"],\"energy_conditions\":[\"sungrow_sbr_es_v13\"],\"extensions_json\":[\"sungrow_sbr_es_v13\"],\"height_m\":[\"sungrow_sbr_es_v13\"],\"ingress_protection\":[\"sungrow_sbr_es_v13\"],\"manufacturer\":[\"sungrow_sbr_es_v13\"],\"model\":[\"sungrow_sbr_es_v13\"],\"name\":[\"sungrow_sbr_es_v13\"],\"power_basis\":[\"sungrow_sbr_es_v13\"],\"power_capacity_mw\":[\"sungrow_sbr_es_v13\"],\"power_rating_kind\":[\"sungrow_sbr_es_v13\"],\"product_family\":[\"sungrow_sbr_es_v13\"],\"product_status\":[\"sungrow_sbr_es_v13\"],\"record_scope\":[\"sungrow_sbr_es_v13\"],\"variant\":[\"sungrow_sbr_es_v13\"],\"weight_kg\":[\"sungrow_sbr_es_v13\"],\"width_m\":[\"sungrow_sbr_es_v13\"]}","height_m":0.675,"ingress_protection":"IP55","last_verified_at":"2026-11-01T11:00:11.752498+00:00","manufacturer":"Sungrow","model":"SBR128","name":"Sungrow SBR128","notes":"Charge and discharge temperature limits kept separately in extensions. Power is explicitly rated DC power, not inferred from voltage/current. Warranty not verified; no duration derived.","power_basis":"dc","power_capacity_mw":0.007679999999999999,"power_rating_kind":"rated","product_family":"SBR","product_status":"documented","quality_status":"source_backed","record_id":"4bf39c79-2acc-5cd3-bf71-388ad97f9e86","record_scope":"configuration","sources":["sungrow_sbr_es_v13"],"updated_at":"2026-11-01T11:00:11.752498+00:00","variant":"Spanish datasheet v13","weight_kg":147,"width_m":0.625}
