{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One 2-module battery tower; excludes external inverter and parallel towers","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC62619\",\"IEC62040-1\",\"IEC63056\",\"VDE2510\",\"CE\",\"CEC\",\"RCM\",\"UN38.3\"],\"qualification\":\"Datasheet claims only; certificates not independently checked.\"}","created_at":"2026-11-01T11:49:54.138436+00:00","dc_voltage_max_v":144.4,"dc_voltage_min_v":114.8,"dc_voltage_nominal_v":128,"depth_m":0.38,"document_revision":"EN V2.1; 2025-01-24","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.0064,"energy_conditions":"BOL; 100% DOD; 0.2C charge/discharge; 25 +/-2 degC. Usable system energy may vary with inverter.","entity_type":"systems","extensions_json":"{\"goodwe\":{\"charge_temperature_c\":[0,50],\"compatibility_exception\":\"LX F6.4-H-20 start-up voltage insufficient for ET 15-30kW\",\"compatible_inverter_series\":[\"BH\",\"EH\",\"BT\",\"ET\"],\"discharge_temperature_c\":[-20,50],\"module_model\":\"LX F3.2-20\",\"modules\":2,\"mounting\":\"Grounded\",\"nominal_charge_discharge_current_a\":35,\"page_model_locator\":\"page 2, LX F6.4-H-20\",\"pcu_count\":1,\"relative_humidity_pct\":[0,95]}}","field_sources_json":"{\"altitude_max_m\":[\"goodwe_lynx_g2_20250124\"],\"architecture\":[\"goodwe_lynx_g2_20250124\"],\"capacity_scope\":[\"goodwe_lynx_g2_20250124\"],\"chemistry\":[\"goodwe_lynx_g2_20250124\"],\"communication_interfaces\":[\"goodwe_lynx_g2_20250124\"],\"compliance_claims_json\":[\"goodwe_lynx_g2_20250124\"],\"dc_voltage_max_v\":[\"goodwe_lynx_g2_20250124\"],\"dc_voltage_min_v\":[\"goodwe_lynx_g2_20250124\"],\"dc_voltage_nominal_v\":[\"goodwe_lynx_g2_20250124\"],\"depth_m\":[\"goodwe_lynx_g2_20250124\"],\"document_revision\":[\"goodwe_lynx_g2_20250124\"],\"energy_basis\":[\"goodwe_lynx_g2_20250124\"],\"energy_boundary\":[\"goodwe_lynx_g2_20250124\"],\"energy_capacity_mwh\":[\"goodwe_lynx_g2_20250124\"],\"energy_conditions\":[\"goodwe_lynx_g2_20250124\"],\"extensions_json\":[\"goodwe_lynx_g2_20250124\"],\"height_m\":[\"goodwe_lynx_g2_20250124\"],\"ingress_protection\":[\"goodwe_lynx_g2_20250124\"],\"manufacturer\":[\"goodwe_lynx_g2_20250124\"],\"model\":[\"goodwe_lynx_g2_20250124\"],\"name\":[\"goodwe_lynx_g2_20250124\"],\"power_basis\":[\"goodwe_lynx_g2_20250124\"],\"power_capacity_mw\":[\"goodwe_lynx_g2_20250124\"],\"power_conditions\":[\"goodwe_lynx_g2_20250124\"],\"power_rating_kind\":[\"goodwe_lynx_g2_20250124\"],\"product_family\":[\"goodwe_lynx_g2_20250124\"],\"product_status\":[\"goodwe_lynx_g2_20250124\"],\"record_scope\":[\"goodwe_lynx_g2_20250124\"],\"variant\":[\"goodwe_lynx_g2_20250124\"],\"weight_kg\":[\"goodwe_lynx_g2_20250124\"],\"width_m\":[\"goodwe_lynx_g2_20250124\"]}","height_m":0.559,"ingress_protection":"IP55","last_verified_at":"2026-11-01T11:49:54.138436+00:00","manufacturer":"GoodWe","model":"LX F6.4-H-20","name":"GoodWe LX F6.4-H-20","notes":"Exact dated datasheet configuration. No inferred current sales status, cell OEM, warranty or duration. Unversioned website IP ratings not mixed with this revision.","power_basis":"dc","power_capacity_mw":0.0044800000000000005,"power_conditions":"Nominal charge/discharge power and current derate with temperature and SOC.","power_rating_kind":"rated","product_family":"Lynx F G2","product_status":"documented","quality_status":"source_backed","record_id":"4c193286-b06c-569f-8b27-0f96e994118a","record_scope":"configuration","sources":["goodwe_lynx_g2_20250124"],"updated_at":"2026-11-01T11:49:54.138436+00:00","variant":"EN V2.1; 2025-01-24","weight_kg":86,"width_m":0.6}
{"ac_voltage_v":230,"altitude_max_m":4000,"architecture":"unspecified","capacity_scope":"One inverter/charger; external battery excluded.","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"EN-IEC 62109-1\",\"EN-IEC 62109-2\",\"IEC 62040\",\"IEC 62116\"],\"status\":\"Manufacturer datasheet claims only; certificates not independently reviewed.\"}","cooling":"Fan-assisted","created_at":"2026-11-02T05:01:38+00:00","dc_voltage_max_v":17,"dc_voltage_min_v":9.5,"depth_m":0.164,"derating_notes":"1% per 100 m above 2000 m; temperature ratings in extensions.","entity_type":"systems","extensions_json":"{\"victron\":{\"ac_input_frequency_range_hz\":[45,65],\"ac_input_voltage_range_v\":[187,265],\"ac_output_frequency_hz\":50,\"aes_mode_w\":11,\"anti_islanding\":\"Manufacturer states built-in functionality; no certificate independently verified.\",\"apparent_feed_in_row\":{\"decision\":\"Not interpreted as apparent power; MVA null.\",\"printed_unit\":\"kW\",\"value\":3.4},\"charge_current_condition\":\"25 degC ambient maximum\",\"cold_start_time_limited_power_1\":{\"hours\":1,\"kw\":4},\"cold_start_time_limited_power_2\":{\"kw\":4.5,\"minutes\":30},\"compatibility_condition\":\"Charger settings must follow battery manufacturer specifications.\",\"compatible_external_battery_chemistries\":[\"Lithium\",\"Lead-acid\",\"Zinc-Bromine\"],\"continuous_output_w_at_40c\":3100,\"continuous_output_w_at_65c\":2600,\"efficiency_boundary\":\"Inverter conversion, maximum; not battery/system round-trip efficiency; load conditions unspecified.\",\"evidence_locator\":\"PDF p.2, 12/4k/160-32 column and associated row/footnotes\",\"frequency_adjustable_to_hz\":60,\"humidity_condition\":\"non-condensing\",\"maximum_charge_current_a\":160,\"maximum_charge_current_a_at_40c\":150,\"maximum_conversion_efficiency_pct\":93,\"maximum_humidity_pct\":95,\"optional_accessories\":[\"GX device for remote monitoring\",\"VE.Bus Smart dongle for Bluetooth\"],\"output_voltage_tolerance_pct\":2,\"peak_duration_seconds\":2,\"peak_output_w\":6000,\"product_level\":\"pcs_inverter_charger\",\"search_mode_w\":4,\"transfer_switch_a\":32,\"zero_load_w\":18},\"victron_warranty_2025\":{\"locator\":\"PDF pp.1–2, warranty paragraphs\",\"maximum_months_from_manufacturer_invoice\":66,\"optional_extension\":{\"additional_years\":5,\"application_deadline\":\"At least one year before original expiry\",\"condition\":\"Victron may request evidence of working condition\",\"purchaser\":\"Victron direct customer\",\"surcharge_pct_of_current_net_price\":10,\"total_years\":10},\"performance_retention_guarantee\":null,\"replacement_or_repair_term\":\"Remaining original term, minimum six months; no new full term\",\"scope\":\"General non-battery product policy applied to this documented inverter/charger configuration; not a serial-specific guarantee\",\"source_id\":\"victron_limited_warranty_2025_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"victron_multiplus_ii_new_230v_20261102\"],\"altitude_max_m\":[\"victron_multiplus_ii_new_230v_20261102\"],\"architecture\":[\"victron_multiplus_ii_new_230v_20261102\"],\"capacity_scope\":[\"victron_multiplus_ii_new_230v_20261102\"],\"communication_protocols\":[\"victron_multiplus_ii_new_230v_20261102\"],\"compliance_claims_json\":[\"victron_multiplus_ii_new_230v_20261102\"],\"cooling\":[\"victron_multiplus_ii_new_230v_20261102\"],\"dc_voltage_max_v\":[\"victron_multiplus_ii_new_230v_20261102\"],\"dc_voltage_min_v\":[\"victron_multiplus_ii_new_230v_20261102\"],\"depth_m\":[\"victron_multiplus_ii_new_230v_20261102\"],\"derating_notes\":[\"victron_multiplus_ii_new_230v_20261102\"],\"extensions_json\":[\"victron_limited_warranty_2025_20261105\",\"victron_multiplus_ii_new_230v_20261102\"],\"height_m\":[\"victron_multiplus_ii_new_230v_20261102\"],\"ingress_protection\":[\"victron_multiplus_ii_new_230v_20261102\"],\"manufacturer\":[\"victron_multiplus_ii_new_230v_20261102\"],\"model\":[\"victron_multiplus_ii_new_230v_20261102\"],\"name\":[\"victron_multiplus_ii_new_230v_20261102\"],\"operating_temperature_max_c\":[\"victron_multiplus_ii_new_230v_20261102\"],\"operating_temperature_min_c\":[\"victron_multiplus_ii_new_230v_20261102\"],\"power_basis\":[\"victron_multiplus_ii_new_230v_20261102\"],\"power_capacity_mw\":[\"victron_multiplus_ii_new_230v_20261102\"],\"power_conditions\":[\"victron_multiplus_ii_new_230v_20261102\"],\"power_rating_kind\":[\"victron_multiplus_ii_new_230v_20261102\"],\"product_family\":[\"victron_multiplus_ii_new_230v_20261102\"],\"product_status\":[\"victron_multiplus_ii_new_230v_20261102\"],\"record_scope\":[\"victron_multiplus_ii_new_230v_20261102\"],\"variant\":[\"victron_multiplus_ii_new_230v_20261102\"],\"warranty_conditions\":[\"victron_limited_warranty_2025_20261105\"],\"warranty_years\":[\"victron_limited_warranty_2025_20261105\"],\"weight_kg\":[\"victron_multiplus_ii_new_230v_20261102\"],\"width_m\":[\"victron_multiplus_ii_new_230v_20261102\"]}","height_m":0.576,"ingress_protection":"IP21","last_verified_at":"2026-11-05T18:57:57.842312+00:00","manufacturer":"Victron Energy","model":"MultiPlus-II 12/4k/160-32","name":"Victron Energy MultiPlus-II 12/4k/160-32 230 V","notes":"PCS component applicable to stationary ESS; no battery energy/chemistry, system RTE or project assignment inferred. Undated datasheet pinned by byte hash. Standalone 48/10k/150-100 is distinct from 48/10000/140-100.","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.0034,"power_conditions":"Continuous inverter output at 25 degC; separate temperature and overload ratings retained.","power_rating_kind":"rated","product_family":"MultiPlus-II","product_status":"documented","quality_status":"source_backed","record_id":"4cc9943a-3152-5269-98f2-224c7f5d9783","record_scope":"configuration","source_urls":["https://www.victronenergy.com/upload/documents/Datasheet-MultiPlus-II-inverter-charger-4k-4k5-6k5-10k-EN.pdf","https://www.victronenergy.com/upload/documents/Victron-Energy-Limited-Warranty-Policy-2025-(P).pdf"],"sources":["victron_limited_warranty_2025_20261105","victron_multiplus_ii_new_230v_20261102"],"updated_at":"2026-11-05T18:57:57.842312+00:00","variant":"230 V AC","warranty_conditions":"Policy observed in the 2025-(P) document: five years after original end-user purchase, capped at 66 months after the Victron invoice. Covers manufacturing/material defects. Victron primarily warrants its direct customer, which must provide equivalent end-user coverage; direct end-user coverage is conditional. Claims go through the seller. Removal, shipping and reinstallation are excluded. Misuse, alteration, unsuitable installation/environment and unauthorized repair invalidate coverage. Statutory consumer rights remain. Actual purchase eligibility and remaining coverage are unverified.","warranty_years":5.0,"weight_kg":22,"width_m":0.276}
