{"architecture":"dc_block","capacity_scope":"Single DC battery string with 3 S51100 modules; excludes external inverter and parallel strings","chemistry":"Li-ion (LFP)","communication_interfaces":["RS485","Wi-Fi"],"communication_protocols":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"CE-EMC\",\"CE-RED\",\"62619\",\"63056\",\"62477\",\"62040\",\"UN38.3\"],\"status\":\"Manufacturer-listed identifiers retained as printed; independent certification not checked\"}","cooling":"Forced air","created_at":"2026-11-02T02:00:02.617500+00:00","cycle_life":8000,"cycle_life_conditions":"Minimum claimed cycles; 0.2C charge/discharge, 25°C, 95% DoD. Manual does not state EOL threshold.","dc_voltage_max_v":175,"dc_voltage_min_v":134,"depth_m":0.39,"depth_of_discharge_pct":95,"document_revision":"Manual printed V2, 2025-03-07; filename V29","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.0154,"entity_type":"systems","extensions_json":"{\"dyness\":{\"charge_temperature_c\":[0,50],\"cycle_life_qualifier\":\"minimum\",\"cycle_life_time_claim_note\":\"Appears in cycle-life row, not a warranty\",\"cycle_life_time_claim_years\":10,\"discharge_temperature_c\":[-20,50],\"locator\":\"Printed page 7, Table 2-1, STACK100-3s column; test footnote page 9\",\"maximum_c_rate\":1,\"maximum_charge_discharge_current_a\":100,\"module_capacity_ah\":100,\"module_count\":3,\"module_model\":\"S51100\",\"module_voltage_v\":51.2,\"module_weight_kg\":47,\"peak_c_rate\":1.25,\"peak_discharge_current_a\":125,\"peak_duration_seconds\":120,\"peak_temperature_c\":25,\"recommended_c_rate\":0.5,\"recommended_charge_discharge_current_a\":50}}","field_sources_json":"{\"architecture\":[\"dyness_stack100_manual_20250307\"],\"capacity_scope\":[\"dyness_stack100_manual_20250307\"],\"chemistry\":[\"dyness_stack100_manual_20250307\"],\"communication_interfaces\":[\"dyness_stack100_manual_20250307\"],\"communication_protocols\":[\"dyness_stack100_manual_20250307\"],\"compliance_claims_json\":[\"dyness_stack100_manual_20250307\"],\"cooling\":[\"dyness_stack100_manual_20250307\"],\"cycle_life\":[\"dyness_stack100_manual_20250307\"],\"cycle_life_conditions\":[\"dyness_stack100_manual_20250307\"],\"dc_voltage_max_v\":[\"dyness_stack100_manual_20250307\"],\"dc_voltage_min_v\":[\"dyness_stack100_manual_20250307\"],\"depth_m\":[\"dyness_stack100_manual_20250307\"],\"depth_of_discharge_pct\":[\"dyness_stack100_manual_20250307\"],\"document_revision\":[\"dyness_stack100_manual_20250307\"],\"energy_basis\":[\"dyness_stack100_manual_20250307\"],\"energy_boundary\":[\"dyness_stack100_manual_20250307\"],\"energy_capacity_mwh\":[\"dyness_stack100_manual_20250307\"],\"extensions_json\":[\"dyness_stack100_manual_20250307\"],\"fire_protection\":[\"dyness_stack100_manual_20250307\"],\"height_m\":[\"dyness_stack100_manual_20250307\"],\"ingress_protection\":[\"dyness_stack100_manual_20250307\"],\"manufacturer\":[\"dyness_stack100_manual_20250307\"],\"market_segment\":[\"dyness_stack100_manual_20250307\"],\"model\":[\"dyness_stack100_manual_20250307\"],\"name\":[\"dyness_stack100_manual_20250307\"],\"product_family\":[\"dyness_stack100_manual_20250307\"],\"product_status\":[\"dyness_stack100_manual_20250307\"],\"record_scope\":[\"dyness_stack100_manual_20250307\"],\"variant\":[\"dyness_stack100_manual_20250307\"],\"width_m\":[\"dyness_stack100_manual_20250307\"]}","fire_protection":"Aerosol extinguisher","height_m":0.634,"ingress_protection":"IP20","last_verified_at":"2026-11-02T02:00:02.617500+00:00","manufacturer":"Dyness","market_segment":"multiple","model":"STACK100-3s","name":"Dyness STACK100-3s","notes":"Individually named configuration in the 2025 manual, not a generated option combination. Energy preserves rounded printed value and unspecified nominal/usable basis. Later 2026 family sheet has different voltage, dimensions and temperature ranges; its aggregate ranges are not substituted into these historical exact-model columns. No active power, warranty or current availability inferred.","product_family":"STACK100","product_status":"historical_document","quality_status":"source_backed","record_id":"4ed00ac1-2781-5d63-a0c6-22457bd0a0e7","record_scope":"configuration","sources":["dyness_stack100_manual_20250307"],"updated_at":"2026-11-02T02:00:02.617500+00:00","variant":"Single string; 2025 manual configuration","width_m":0.591}
