{"architecture":"dc_block","capacity_scope":"Single stationary DC battery; external inverter excluded","chemistry":"LiFePO4","communication_interfaces":["CAN","Ethernet"],"communication_protocols":["CAN 2.0 A/B","SAE J1939"],"created_at":"2026-11-01T23:56:52.887774+00:00","dc_voltage_max_v":753,"dc_voltage_min_v":604,"dc_voltage_nominal_v":678,"depth_m":0.73,"derating_notes":"Charging below 0°C prohibited; extended operation above 30°C not recommended.","document_revision":"2025-06-11","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.4,"energy_conditions":"Total energy as printed; separate 80% and 90% DoD energy observations in extensions.","entity_type":"systems","extensions_json":"{\"freedom_won\":{\"continuous_charge_a\":600,\"continuous_charge_kw\":407,\"continuous_discharge_a\":700,\"datasheet_warranty_claim\":\"10 years or6000cycles;80%DoD;0.5C max discharge;0.25C max charge;max25°C. Contract not verified.\",\"dimensions_exclude_protrusions\":true,\"energy_at_80pct_dod_kwh\":320.0,\"energy_at_90pct_dod_kwh\":360.0,\"extreme_temperature_c\":[-20,60],\"locator\":\"LiTE 2 Commercial 400/320 HV+\",\"maximum_discharge_a\":840,\"maximum_discharge_kw\":570,\"maximum_duration_minutes\":5,\"maximum_duty_interval_minutes\":10,\"overload_current_multiplier\":1.5,\"overload_duration_seconds\":5,\"recommended_ambient_c\":[0,35],\"rte_boundary\":\"Battery; test and auxiliary conditions unspecified, not AC-to-AC\",\"rte_pct_range\":[96,97],\"standards_claim\":\"Designed/built according to IEC62619 IEC62040 IEC61000 UN38.3; not independently verified certification\"},\"freedom_won_manual_2024\":{\"can_protocol\":\"CAN 2.0 A/B; SAE J1939\",\"can_rate_kbps\":{\"optional_profile\":250,\"usual\":500},\"can_rj45_sockets\":2,\"can_termination_ohm\":120,\"ethernet_gateway_standard\":true,\"excluded_damage\":[\"surge/lightning\",\"physical impact\",\"control-wiring overcurrent\"],\"gateway_ethernet_rj45_sockets\":1,\"historical_manual_observation\":true,\"locator\":\"PDF9–13 exact model tables;PDF23–26 controls;PDF31 warranty\",\"parallel_condition\":\"Same model size, automatic master/slave addressing; master takeover on trip\",\"parallel_maximum_units\":20,\"source_id\":\"freedom_lite2_manual_controls_20261105\",\"source_revision_caution\":\"Historical manual technical observations; no newer datasheet electrical/thermal ratings replaced\",\"warranty_average_dod_pct\":80,\"warranty_max_cycles\":6000,\"warranty_retention_pct_new_capacity\":60,\"warranty_sale_date_after\":\"2024-04-01\",\"warranty_transport_included\":false}}","field_sources_json":"{\"architecture\":[\"freedom_lite2_hvp_202506\"],\"capacity_scope\":[\"freedom_lite2_hvp_202506\"],\"chemistry\":[\"freedom_lite2_hvp_202506\"],\"communication_interfaces\":[\"freedom_lite2_hvp_202506\"],\"communication_protocols\":[\"freedom_lite2_manual_controls_20261105\"],\"dc_voltage_max_v\":[\"freedom_lite2_hvp_202506\"],\"dc_voltage_min_v\":[\"freedom_lite2_hvp_202506\"],\"dc_voltage_nominal_v\":[\"freedom_lite2_hvp_202506\"],\"depth_m\":[\"freedom_lite2_hvp_202506\"],\"derating_notes\":[\"freedom_lite2_hvp_202506\"],\"document_revision\":[\"freedom_lite2_hvp_202506\"],\"energy_basis\":[\"freedom_lite2_hvp_202506\"],\"energy_boundary\":[\"freedom_lite2_hvp_202506\"],\"energy_capacity_mwh\":[\"freedom_lite2_hvp_202506\"],\"energy_conditions\":[\"freedom_lite2_hvp_202506\"],\"extensions_json\":[\"freedom_lite2_hvp_202506\",\"freedom_lite2_manual_controls_20261105\"],\"height_m\":[\"freedom_lite2_hvp_202506\"],\"manufacturer\":[\"freedom_lite2_hvp_202506\"],\"model\":[\"freedom_lite2_hvp_202506\"],\"name\":[\"freedom_lite2_hvp_202506\"],\"power_basis\":[\"freedom_lite2_hvp_202506\"],\"power_capacity_mw\":[\"freedom_lite2_hvp_202506\"],\"power_conditions\":[\"freedom_lite2_hvp_202506\"],\"power_rating_kind\":[\"freedom_lite2_hvp_202506\"],\"product_family\":[\"freedom_lite2_hvp_202506\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"freedom_lite2_hvp_202506\"],\"variant\":[\"freedom_lite2_hvp_202506\"],\"warranty_conditions\":[\"freedom_lite2_manual_controls_20261105\"],\"warranty_years\":[\"freedom_lite2_manual_controls_20261105\"],\"weight_kg\":[\"freedom_lite2_hvp_202506\"],\"width_m\":[\"freedom_lite2_hvp_202506\"]}","height_m":1.576,"last_verified_at":"2026-11-05T12:00:31.407203+00:00","manufacturer":"Freedom Won","model":"LiTE 2 Commercial 400/320 HV+","name":"Freedom Won LiTE 2 Commercial 400/320 HV+","notes":"Historical June2025 specification; listed under end-of-life documentation. No current availability, integrated PCS, warranty coverage or project assignment inferred. Ambiguous cooling spans omitted.","power_basis":"dc","power_capacity_mw":0.475,"power_conditions":"Continuous discharge; current ratings at battery 10–25°C; derating outside this range.","power_rating_kind":"rated","product_family":"LiTE 2 Commercial HV+","product_status":"historical_document","quality_status":"source_backed","record_id":"4f437d1e-83d7-5b2a-b048-21bc1828db87","record_scope":"configuration","source_urls":["https://www.freedomwon.co.za/fw_downloads/","https://www.freedomwon.co.za/wp-content/uploads/Freedom-Won-LiTE-2-Commercial-HV-and-HV-range-installation-Manual-v1.pdf","https://www.freedomwon.co.za/wp-content/uploads/LiTE-2-COMMERCIAL-HV-Range-Overview-Sheet-2.pdf"],"sources":["freedom_lite2_hvp_202506","freedom_lite2_manual_controls_20261105","fwindex_20261102_1300"],"updated_at":"2026-11-05T12:00:31.407203+00:00","variant":"2025-06-11","warranty_conditions":"Historical LiTE 2 manual: 10 years or 6000 cycles at average80% DoD, first reached; minimum60% new capacity; applies to sales after2024-04-01. Table conditions: discharge<=0.5C, charge<=0.25C, temperature<=25 C. Authorised access and intact seal required; shipping excluded; full warranty governs. No serial-specific eligibility inferred.","warranty_years":10,"weight_kg":3098,"width_m":2.87}
{"altitude_max_m":4000,"apparent_power_mva":0.0046,"architecture":"unspecified","capacity_scope":"One hybrid inverter, external battery excluded","communication_interfaces":["CAN","RS485"],"cooling":"Natural convection","created_at":"2026-11-02T11:53:31.105256+00:00","dc_voltage_max_v":58,"dc_voltage_min_v":42,"document_revision":"Undated Spanish datasheet","entity_type":"systems","extensions_json":"{\"ac_nominal_frequency_hz\":[50,60],\"ac_voltage_alternatives_v\":[220,230],\"afci\":\"Activation required\",\"backup_overload\":{\"apparent_kva\":6.4,\"seconds\":60},\"backup_switch_ms\":{\"less_than\":10},\"battery_charge_discharge_max_a\":100,\"battery_charge_discharge_max_kw\":4.6,\"dimensions_mm\":{\"note\":\"Ambiguous Spanish axis names; not normalized to W/H/D\",\"printed_order\":\"longitud*altura*ancho\",\"values\":[405,480,205]},\"efficiency_claims\":[{\"metric\":\"maximum conversion; path unspecified\",\"pct\":97.1,\"qualifier\":\"greater_than\"},{\"metric\":\"EU weighted conversion\",\"pct\":96.5,\"qualifier\":\"greater_than\"}],\"efficiency_other\":[{\"metric\":\"PV to battery maximum one-way\",\"pct\":95,\"qualifier\":\"greater_than\"},{\"metric\":\"Battery charge/discharge to AC maximum conversion, not RTE\",\"pct\":95,\"qualifier\":\"greater_than\"}],\"external_battery_capacity_ah\":[50,2000],\"external_battery_compatibility\":\"Spanish table prints Lana de litio / Plomo-acido; not installed chemistry\",\"grid_input_max_current_a\":31.4,\"grid_input_voltage_v\":[187,253],\"grid_max_current_a\":21,\"legal_manufacturer\":\"Ginlong Technologies Co., Ltd.\",\"max_strings\":2,\"mppt_count\":2,\"mppt_voltage_v\":[90,520],\"optional_interfaces\":[\"Wi-Fi\",\"GPRS\",\"LAN\"],\"product_level\":\"hybrid_bidirectional_inverter\",\"pv_current_a_per_mppt\":16,\"pv_max_voltage_v\":550,\"pv_rated_voltage_v\":330,\"pv_recommended_max_kw\":7,\"pv_short_circuit_a_per_mppt\":24,\"pv_start_v\":90,\"safety_emc_claims\":{\"standards\":[\"IEC/EN 62109-1/-2\",\"EN 61000-6-1/-2/-3/-4\"],\"status\":\"Manufacturer-listed, not independently certified\"},\"topology\":\"High frequency isolation for battery\"}","field_sources_json":"{\"altitude_max_m\":[\"eu_20261102_1150\"],\"apparent_power_mva\":[\"eu_20261102_1150\"],\"architecture\":[\"eu_20261102_1150\"],\"capacity_scope\":[\"eu_20261102_1150\"],\"communication_interfaces\":[\"eu_20261102_1150\"],\"cooling\":[\"eu_20261102_1150\"],\"dc_voltage_max_v\":[\"eu_20261102_1150\"],\"dc_voltage_min_v\":[\"eu_20261102_1150\"],\"document_revision\":[\"eu_20261102_1150\"],\"extensions_json\":[\"eu_20261102_1150\"],\"ingress_protection\":[\"eu_20261102_1150\"],\"manufacturer\":[\"eu_20261102_1150\"],\"market_segment\":[\"eu_20261102_1150\"],\"model\":[\"eu_20261102_1150\"],\"name\":[\"eu_20261102_1150\"],\"operating_temperature_max_c\":[\"eu_20261102_1150\"],\"operating_temperature_min_c\":[\"eu_20261102_1150\"],\"power_basis\":[\"eu_20261102_1150\"],\"power_capacity_mw\":[\"eu_20261102_1150\"],\"power_rating_kind\":[\"eu_20261102_1150\"],\"product_status\":[\"eu_20261102_1150\"],\"record_scope\":[\"eu_20261102_1150\"],\"variant\":[\"eu_20261102_1150\"],\"weight_kg\":[\"eu_20261102_1150\"]}","ingress_protection":"IP66","last_verified_at":"2026-11-02T11:53:31.105256+00:00","manufacturer":"Solis","market_segment":"residential","model":"S6-EH1P4.6K-L-EU","name":"Solis S6-EH1P4.6K-L-EU","notes":"External battery compatibility is not installed chemistry. Energy, warranty, cycles and RTE unknown. Backup overload is apparent power, not active peak.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.0046,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"4f641631-1f54-5f65-8e09-c58b3c18b709","record_scope":"configuration","sources":["eu_20261102_1150"],"updated_at":"2026-11-02T11:53:31.105256+00:00","variant":"Undated Spanish datasheet","weight_kg":24.2}
{"ac_voltage_v":230,"altitude_max_m":2000,"apparent_power_mva":0.008,"architecture":"unspecified","capacity_scope":"One inverter/charger; external battery excluded.","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"EN-IEC 62109-1\",\"EN-IEC 62109-2\"],\"sgs_c1011_2026\":{\"certificate\":\"2622/0478-C/E2-CER\",\"certified_ac_input_voltage_range_v\":[187,250],\"certified_dc_input_voltage_range_v\":[38,66],\"conditions\":\"Voltage range is certificate/firmware scoped and does not replace general product input range\",\"firmware\":\"2682558\",\"first_issue\":\"2024-01-29\",\"issued\":\"2026-06-11\",\"issuer\":\"SGS Tecnos\",\"locator\":\"p1 Technical characteristics and certificate declaration\",\"printed_expiry\":\"2028-07-05\",\"scope\":\"Type A below 1 MW; LV up to 1 kV; single phase L/N/PE; isolation transformer\",\"source_id\":\"victron_sgs_c1011_2026_20261104\",\"standard\":\"Synergrid C10/11 edition 2.4 (2025-10-15)\",\"status\":\"Certificate document reviewed; live issuer register not checked\",\"supersedes\":\"2622/0478-C-E1-CER\"},\"status\":\"Manufacturer datasheet claims only; certificates not independently reviewed.\"}","conflicts_json":"{\"weight_kg\":{\"observations\":[{\"source_id\":\"victron_multiplus_ii_230v_20261102\",\"value\":42},{\"source_id\":\"victron_multiplus_ii_manual_es_20261102\",\"value\":41.2}],\"resolution\":\"Withheld; undated datasheet/manual editions disagree. Mass rounding may explain some differences, but no unqualified scalar selected.\"}}","cooling":"Fan-assisted","created_at":"2026-11-02T05:01:38+00:00","dc_voltage_max_v":66,"dc_voltage_min_v":38,"dc_voltage_nominal_v":48.0,"depth_m":0.206,"derating_notes":"Output ratings at 40 and 65 degC are below 25 degC rating.","entity_type":"systems","extensions_json":"{\"victron\":{\"ac_input_frequency_range_hz\":[45,65],\"ac_input_voltage_range_v\":[187,265],\"ac_output_frequency_hz\":50,\"aes_mode_w\":19,\"anti_islanding\":\"Manufacturer states built-in functionality; no certificate independently verified.\",\"apparent_power_condition\":\"25 degC, non-linear load, crest factor 3:1\",\"charge_current_condition\":\"25 degC ambient maximum\",\"continuous_output_w_at_40c\":5500,\"continuous_output_w_at_65c\":4000,\"efficiency_boundary\":\"Inverter conversion, maximum; not battery/system round-trip efficiency; load conditions unspecified.\",\"evidence_locator\":\"PDF p.2, 48/8000/110-100 column and associated row/footnotes\",\"frequency_adjustable_to_hz\":60,\"humidity_condition\":\"non-condensing\",\"maximum_charge_current_a\":110,\"maximum_conversion_efficiency_pct\":95,\"maximum_humidity_pct\":95,\"optional_accessories\":[\"GX device for remote monitoring\",\"VE.Bus Smart dongle for Bluetooth\"],\"output_voltage_tolerance_pct\":2,\"parallel_operation_condition\":\"External AC transfer switch required for 8k/10k/15k parallel operation (datasheet p.1).\",\"peak_duration_seconds\":null,\"peak_output_w\":15000,\"product_level\":\"pcs_inverter_charger\",\"search_mode_w\":3,\"transfer_switch_a\":100,\"zero_load_w\":29}}","field_sources_json":"{\"ac_voltage_v\":[\"victron_multiplus_ii_230v_20261102\"],\"altitude_max_m\":[\"victron_multiplus_ii_230v_20261102\"],\"apparent_power_mva\":[\"victron_multiplus_ii_230v_20261102\"],\"architecture\":[\"victron_multiplus_ii_230v_20261102\"],\"capacity_scope\":[\"victron_multiplus_ii_230v_20261102\"],\"communication_protocols\":[\"victron_multiplus_ii_230v_20261102\"],\"compliance_claims_json\":[\"victron_multiplus_ii_230v_20261102\",\"victron_sgs_c1011_2026_20261104\"],\"conflicts_json\":[\"victron_multiplus_ii_230v_20261102\",\"victron_multiplus_ii_manual_es_20261102\"],\"cooling\":[\"victron_multiplus_ii_230v_20261102\"],\"dc_voltage_max_v\":[\"victron_multiplus_ii_230v_20261102\"],\"dc_voltage_min_v\":[\"victron_multiplus_ii_230v_20261102\"],\"dc_voltage_nominal_v\":[\"victron_multiplus_ii_230v_20261102\"],\"depth_m\":[\"victron_multiplus_ii_230v_20261102\"],\"derating_notes\":[\"victron_multiplus_ii_230v_20261102\"],\"extensions_json\":[\"victron_multiplus_ii_230v_20261102\"],\"height_m\":[\"victron_multiplus_ii_230v_20261102\"],\"ingress_protection\":[\"victron_multiplus_ii_230v_20261102\"],\"manufacturer\":[\"victron_multiplus_ii_230v_20261102\"],\"model\":[\"victron_multiplus_ii_230v_20261102\"],\"name\":[\"victron_multiplus_ii_230v_20261102\"],\"operating_temperature_max_c\":[\"victron_multiplus_ii_230v_20261102\"],\"operating_temperature_min_c\":[\"victron_multiplus_ii_230v_20261102\"],\"power_basis\":[\"victron_multiplus_ii_230v_20261102\"],\"power_capacity_mw\":[\"victron_multiplus_ii_230v_20261102\"],\"power_conditions\":[\"victron_multiplus_ii_230v_20261102\"],\"power_rating_kind\":[\"victron_multiplus_ii_230v_20261102\"],\"product_family\":[\"victron_multiplus_ii_230v_20261102\"],\"product_status\":[\"victron_multiplus_ii_230v_20261102\"],\"record_scope\":[\"victron_multiplus_ii_230v_20261102\"],\"variant\":[\"victron_multiplus_ii_230v_20261102\"],\"width_m\":[\"victron_multiplus_ii_230v_20261102\"]}","height_m":0.642,"ingress_protection":"IP22","last_verified_at":"2026-11-04T16:15:06.254563+00:00","manufacturer":"Victron Energy","model":"MultiPlus-II 48/8000/110-100","name":"Victron Energy MultiPlus-II 48/8000/110-100 230 V","notes":"PCS component applicable to stationary ESS; no battery energy/chemistry, system RTE or project assignment inferred. Undated datasheet pinned by byte hash. Standalone 48/10k/150-100 is distinct from 48/10000/140-100.","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.0064,"power_conditions":"Continuous inverter output at 25 degC; separate temperature and overload ratings retained.","power_rating_kind":"rated","product_family":"MultiPlus-II","product_status":"documented","quality_status":"needs_review","record_id":"4f7bba4a-6ec7-5e48-93e1-871ab68c6bc7","record_scope":"configuration","sources":["victron_multiplus_ii_230v_20261102","victron_multiplus_ii_manual_es_20261102","victron_sgs_c1011_2026_20261104"],"updated_at":"2026-11-04T16:15:06.254563+00:00","variant":"230 V AC","width_m":0.363}
