{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One 7-module battery tower; excludes external inverter and parallel towers","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC62619\",\"IEC62040-1\",\"IEC63056\",\"VDE2510\",\"CE\",\"CEC\",\"RCM\",\"UN38.3\"],\"qualification\":\"Datasheet claims only; certificates not independently checked.\"}","created_at":"2026-11-01T11:49:54.138436+00:00","dc_voltage_max_v":505.4,"dc_voltage_min_v":401.8,"dc_voltage_nominal_v":448,"depth_m":0.38,"document_revision":"EN V2.1; 2025-01-24","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.0224,"energy_conditions":"BOL; 100% DOD; 0.2C charge/discharge; 25 +/-2 degC. Usable system energy may vary with inverter.","entity_type":"systems","extensions_json":"{\"goodwe\":{\"charge_temperature_c\":[0,50],\"compatibility_exception\":null,\"compatible_inverter_series\":[\"BH\",\"EH\",\"BT\",\"ET\"],\"discharge_temperature_c\":[-20,50],\"module_model\":\"LX F3.2-20\",\"modules\":7,\"mounting\":\"Grounded\",\"nominal_charge_discharge_current_a\":35,\"page_model_locator\":\"page 2, LX F22.4-H-20\",\"pcu_count\":1,\"relative_humidity_pct\":[0,95]}}","field_sources_json":"{\"altitude_max_m\":[\"goodwe_lynx_g2_20250124\"],\"architecture\":[\"goodwe_lynx_g2_20250124\"],\"capacity_scope\":[\"goodwe_lynx_g2_20250124\"],\"chemistry\":[\"goodwe_lynx_g2_20250124\"],\"communication_interfaces\":[\"goodwe_lynx_g2_20250124\"],\"compliance_claims_json\":[\"goodwe_lynx_g2_20250124\"],\"dc_voltage_max_v\":[\"goodwe_lynx_g2_20250124\"],\"dc_voltage_min_v\":[\"goodwe_lynx_g2_20250124\"],\"dc_voltage_nominal_v\":[\"goodwe_lynx_g2_20250124\"],\"depth_m\":[\"goodwe_lynx_g2_20250124\"],\"document_revision\":[\"goodwe_lynx_g2_20250124\"],\"energy_basis\":[\"goodwe_lynx_g2_20250124\"],\"energy_boundary\":[\"goodwe_lynx_g2_20250124\"],\"energy_capacity_mwh\":[\"goodwe_lynx_g2_20250124\"],\"energy_conditions\":[\"goodwe_lynx_g2_20250124\"],\"extensions_json\":[\"goodwe_lynx_g2_20250124\"],\"height_m\":[\"goodwe_lynx_g2_20250124\"],\"ingress_protection\":[\"goodwe_lynx_g2_20250124\"],\"manufacturer\":[\"goodwe_lynx_g2_20250124\"],\"model\":[\"goodwe_lynx_g2_20250124\"],\"name\":[\"goodwe_lynx_g2_20250124\"],\"power_basis\":[\"goodwe_lynx_g2_20250124\"],\"power_capacity_mw\":[\"goodwe_lynx_g2_20250124\"],\"power_conditions\":[\"goodwe_lynx_g2_20250124\"],\"power_rating_kind\":[\"goodwe_lynx_g2_20250124\"],\"product_family\":[\"goodwe_lynx_g2_20250124\"],\"product_status\":[\"goodwe_lynx_g2_20250124\"],\"record_scope\":[\"goodwe_lynx_g2_20250124\"],\"variant\":[\"goodwe_lynx_g2_20250124\"],\"weight_kg\":[\"goodwe_lynx_g2_20250124\"],\"width_m\":[\"goodwe_lynx_g2_20250124\"]}","height_m":1.339,"ingress_protection":"IP55","last_verified_at":"2026-11-01T11:49:54.138436+00:00","manufacturer":"GoodWe","model":"LX F22.4-H-20","name":"GoodWe LX F22.4-H-20","notes":"Exact dated datasheet configuration. No inferred current sales status, cell OEM, warranty or duration. Unversioned website IP ratings not mixed with this revision.","power_basis":"dc","power_capacity_mw":0.01568,"power_conditions":"Nominal charge/discharge power and current derate with temperature and SOC.","power_rating_kind":"rated","product_family":"Lynx F G2","product_status":"documented","quality_status":"source_backed","record_id":"510fec80-8fbb-52f4-8b3b-d52c9f7e972b","record_scope":"configuration","sources":["goodwe_lynx_g2_20250124"],"updated_at":"2026-11-01T11:49:54.138436+00:00","variant":"EN V2.1; 2025-01-24","weight_kg":256,"width_m":0.6}
{"altitude_max_m":2000,"architecture":"dc_block","capacity_scope":"One 7-module series battery tower; external inverter excluded","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC 62619\",\"IEC 61000-6-1/2/3/4\",\"UN38.3\"],\"qualification\":\"Datasheet claims only; independent certification not verified.\"}","cooling":"Natural convection","created_at":"2026-11-01T22:51:47.802973+00:00","cycle_life":6000,"cycle_life_conditions":"At least 6000 cycles at 25 degC, 90% DOD, 0.5C charge/discharge; retention threshold unspecified.","dc_voltage_max_v":463.6,"dc_voltage_min_v":365.4,"dc_voltage_nominal_v":403.2,"depth_m":0.38,"depth_of_discharge_pct":90,"derating_notes":"Charging derates between 0 and 15 degC.","document_revision":"Versión 1.4 | 2023/07/07","efficiency_boundary":"dc_dc","efficiency_conditions":"Strictly greater than 95% battery-pack RTE; test conditions/auxiliary treatment unspecified; not AC system RTE.","efficiency_qualifier":"minimum","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.01935,"entity_type":"systems","extensions_json":"{\"fox_ess\":{\"cell_form_factor\":\"prismatic\",\"charge_temperature_c\":[0,55],\"cycle_life_comparator\":\">=\",\"discharge_temperature_c\":[-10,55],\"efficiency_comparator\":\">\",\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[5,95],\"locator\":\"page 2 ECS2800-H7\",\"max_charge_discharge_current_a\":48,\"maximum_series_modules\":7,\"module_counts\":{\"CM2800\":1,\"CS2800\":6},\"peak_discharge_current_a\":65,\"peak_duration_seconds\":60,\"recommended_discharge_current_a\":24,\"storage_temperature_c\":[-20,55],\"weight_tolerance_plus_minus_kg\":3.5}}","field_sources_json":"{\"altitude_max_m\":[\"fox_ecs2800_20230707\"],\"architecture\":[\"fox_ecs2800_20230707\"],\"capacity_scope\":[\"fox_ecs2800_20230707\"],\"chemistry\":[\"fox_ecs2800_20230707\"],\"communication_interfaces\":[\"fox_ecs2800_20230707\"],\"compliance_claims_json\":[\"fox_ecs2800_20230707\"],\"cooling\":[\"fox_ecs2800_20230707\"],\"cycle_life\":[\"fox_ecs2800_20230707\"],\"cycle_life_conditions\":[\"fox_ecs2800_20230707\"],\"dc_voltage_max_v\":[\"fox_ecs2800_20230707\"],\"dc_voltage_min_v\":[\"fox_ecs2800_20230707\"],\"dc_voltage_nominal_v\":[\"fox_ecs2800_20230707\"],\"depth_m\":[\"fox_ecs2800_20230707\"],\"depth_of_discharge_pct\":[\"fox_ecs2800_20230707\"],\"derating_notes\":[\"fox_ecs2800_20230707\"],\"document_revision\":[\"fox_ecs2800_20230707\"],\"efficiency_boundary\":[\"fox_ecs2800_20230707\"],\"efficiency_conditions\":[\"fox_ecs2800_20230707\"],\"efficiency_qualifier\":[\"fox_ecs2800_20230707\"],\"energy_basis\":[\"fox_ecs2800_20230707\"],\"energy_boundary\":[\"fox_ecs2800_20230707\"],\"energy_capacity_mwh\":[\"fox_ecs2800_20230707\"],\"extensions_json\":[\"fox_ecs2800_20230707\"],\"height_m\":[\"fox_ecs2800_20230707\"],\"ingress_protection\":[\"fox_ecs2800_20230707\"],\"manufacturer\":[\"fox_ecs2800_20230707\"],\"model\":[\"fox_ecs2800_20230707\"],\"name\":[\"fox_ecs2800_20230707\"],\"product_family\":[\"fox_ecs2800_20230707\"],\"product_status\":[\"fox_ecs2800_20230707\"],\"record_scope\":[\"fox_ecs2800_20230707\"],\"round_trip_efficiency_pct\":[\"fox_ecs2800_20230707\"],\"variant\":[\"fox_ecs2800_20230707\"],\"weight_kg\":[\"fox_ecs2800_20230707\"],\"width_m\":[\"fox_ecs2800_20230707\"]}","height_m":0.95,"ingress_protection":"IP65","last_verified_at":"2026-11-01T22:51:47.802973+00:00","manufacturer":"Fox ESS","model":"ECS2800-H7","name":"Fox ESS ECS2800-H7","notes":"Exact cited regional revision only. Older documented configuration, not a claim of current availability. No inferred active power, warranty or component/project assignment.","product_family":"ECS2800","product_status":"documented","quality_status":"source_backed","record_id":"5136a34f-3116-5447-aa8b-b769567958d3","record_scope":"configuration","round_trip_efficiency_pct":95,"sources":["fox_ecs2800_20230707"],"updated_at":"2026-11-01T22:51:47.802973+00:00","variant":"Versión 1.4 | 2023/07/07","weight_kg":217,"width_m":0.57}
