{"architecture":"dc_block","capacity_scope":"One battery pack; external inverter and parallel packs excluded.","chemistry":"LiFePO4","communication_interfaces":["CAN","RS485","RS232"],"compliance_claims_json":"{\"manufacturer_list\":[\"CE\",\"IEC (unspecified)\",\"UN38.3\"],\"status\":\"OEM claims; certificates not reviewed\"}","conflicts_json":"{\"parallel_pack_limit\":{\"brochure_units\":120,\"resolution\":\"Not normalized; topology/revision reconciliation required.\",\"source_ids\":[\"hubble_am5_20261102\",\"hubble_am5_page_20261102\"],\"website_units\":[15,225]}}","created_at":"2026-11-02T08:18:00+00:00","dc_voltage_max_v":57.6,"dc_voltage_min_v":44.8,"dc_voltage_nominal_v":51.2,"depth_m":0.153,"document_revision":"V1.2","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00512,"entity_type":"systems","extensions_json":"{\"hubble\":{\"bms_self_consumption_w\":{\"maximum\":2},\"cell_balancing\":\"Passive near full charge\",\"cell_count\":16,\"charge_voltage_v\":55.2,\"cloudlink_self_consumption_w\":{\"maximum\":2},\"humidity_pct\":[15,75],\"inverter_cutoff_minimum_v\":47,\"inverter_cutoff_recommended_v\":49,\"locator\":\"Page 2 exact model technical table\",\"max_charge_current_a\":100,\"maximum_discharge_current_a\":100,\"pack_capacity_ah\":100,\"product_level\":\"battery_pack\",\"recommended_charge_current_a\":30,\"storage_temperature_c\":[10,50],\"warranty_claim\":\"Unlimited cycles within ten-year warranty, subject to conditions; not an infinite tested cycle life. Full warranty not reviewed.\",\"wifi\":\"2.4GHz IEEE 802.11 b/g/n/e/i\"}}","field_sources_json":"{\"architecture\":[\"hubble_am5_20261102\"],\"capacity_scope\":[\"hubble_am5_20261102\"],\"chemistry\":[\"hubble_am5_20261102\"],\"communication_interfaces\":[\"hubble_am5_20261102\"],\"compliance_claims_json\":[\"hubble_am5_20261102\"],\"conflicts_json\":[\"hubble_am5_20261102\",\"hubble_am5_page_20261102\"],\"dc_voltage_max_v\":[\"hubble_am5_20261102\"],\"dc_voltage_min_v\":[\"hubble_am5_20261102\"],\"dc_voltage_nominal_v\":[\"hubble_am5_20261102\"],\"depth_m\":[\"hubble_am5_20261102\"],\"document_revision\":[\"hubble_am5_20261102\"],\"energy_basis\":[\"hubble_am5_20261102\"],\"energy_boundary\":[\"hubble_am5_20261102\"],\"energy_capacity_mwh\":[\"hubble_am5_20261102\"],\"extensions_json\":[\"hubble_am5_20261102\"],\"height_m\":[\"hubble_am5_20261102\"],\"manufacturer\":[\"hubble_am5_20261102\"],\"market_segment\":[\"hubble_am5_20261102\"],\"model\":[\"hubble_am5_20261102\"],\"name\":[\"hubble_am5_20261102\"],\"operating_temperature_max_c\":[\"hubble_am5_20261102\"],\"operating_temperature_min_c\":[\"hubble_am5_20261102\"],\"product_status\":[\"hubble_am5_20261102\"],\"record_scope\":[\"hubble_am5_20261102\"],\"variant\":[\"hubble_am5_20261102\"],\"weight_kg\":[\"hubble_am5_20261102\"],\"width_m\":[\"hubble_am5_20261102\"]}","height_m":0.6,"last_verified_at":"2026-11-02T08:18:00+00:00","manufacturer":"Hubble Energy","market_segment":"residential","model":"AM5+","name":"Hubble Energy AM5+","notes":"No power calculated from current/voltage; warranty marketing is not tested cycle life. Named product supplier is not assumed to manufacture its cells.","operating_temperature_max_c":50,"operating_temperature_min_c":-10,"product_status":"documented","quality_status":"needs_review","record_id":"556c4541-f7ef-55d6-961d-51b196ca1ce6","record_scope":"configuration","sources":["hubble_am5_20261102","hubble_am5_page_20261102"],"updated_at":"2026-11-02T08:18:00+00:00","variant":"V1.2","weight_kg":53,"width_m":0.5}
