{"architecture":"ac_integrated","capacity_scope":"One Smartstack configuration; not a complete project.","created_at":"2026-11-01T08:49:57Z","ems":"Fluence OS","energy_basis":"unspecified","energy_boundary":"unspecified","energy_capacity_mwh":10,"entity_type":"systems","extensions_json":"{\"platform\":{\"supported_durations_hours\":[2,4,6,8]}}","field_sources_json":"{\"architecture\":[\"fluence_smartstack10_20260623\"],\"capacity_scope\":[\"fluence_smartstack_20261101\"],\"ems\":[\"fluence_smartstack_20261101\"],\"energy_basis\":[\"fluence_smartstack_20261101\"],\"energy_boundary\":[\"fluence_smartstack_20261101\"],\"energy_capacity_mwh\":[\"fluence_smartstack_20261101\"],\"extensions_json\":[\"fluence_smartstack10_20260623\"],\"manufacturer\":[\"fluence_smartstack_20261101\"],\"market_segment\":[\"fluence_smartstack_20261101\"],\"model\":[\"fluence_smartstack_20261101\"],\"name\":[\"fluence_smartstack_20261101\"],\"product_status\":[\"fluence_smartstack_20261101\"],\"record_scope\":[\"fluence_smartstack_20261101\"],\"variant\":[\"fluence_smartstack_20261101\"]}","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Fluence","market_segment":"utility","model":"Smartstack","name":"Fluence Smartstack — 10 MWh platform configuration","notes":"Do not infer chemistry, DC/AC energy boundary or rated MW from platform marketing.","product_status":"documented","quality_status":"source_backed","record_id":"566e7caf-4860-5bfd-b5ef-b112bf877d7b","record_scope":"configuration","sources":["fluence_smartstack_20261101","fluence_smartstack10_20260623"],"updated_at":"2026-11-01T08:49:57Z","variant":"10 MWh platform configuration"}
{"architecture":"dc_block","capacity_scope":"One explicitly tabulated battery assembly; external inverter and parallel assemblies excluded.","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_claims\":[\"CE\",\"UN38.3\",\"GBT31484-2015\",\"GBT31485-2015\",\"GBT31486-2015\"],\"status\":\"Claims only; certificates not independently reviewed\"}","created_at":"2026-11-02T09:02:15.770663+00:00","dc_voltage_nominal_v":512,"depth_m":0.81,"depth_of_discharge_pct":100,"document_revision":"REV 3; V1.3","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.0512,"entity_type":"systems","extensions_json":"{\"hubble\":{\"approximate_design_life_years\":15,\"approximate_weight_without_cabinet_kg\":550,\"c_rate\":1,\"cells_per_module\":16,\"charge_temperature_c\":[0,55],\"cycle_eol\":\"Not specified\",\"cycle_observations\":[{\"c_rate\":1,\"cycles\":6000,\"dod_pct\":50,\"qualifier\":\"approximate\"},{\"c_rate\":1,\"cycles\":3000,\"dod_pct\":100,\"qualifier\":\"greater_than\"}],\"design_capacity_kwh\":51.2,\"discharge_cutoff_v\":448,\"equalized_charge_v\":557,\"max_continuous_charge_a\":100,\"max_continuous_discharge_a\":100,\"monitoring\":\"Wi-Fi Cloudlink\",\"parallel_claim\":\"Up to 8 packs; topology wording retained, not converted to module count\",\"product_level\":\"battery_rack\",\"rated_capacity_ah\":100,\"rated_capacity_test_hours\":5,\"storage_temperature_c\":[0,55],\"total_cells\":160}}","field_sources_json":"{\"architecture\":[\"hubble_rack_20261102\"],\"capacity_scope\":[\"hubble_rack_20261102\"],\"chemistry\":[\"hubble_rack_20261102\"],\"communication_interfaces\":[\"hubble_rack_20261102\"],\"compliance_claims_json\":[\"hubble_rack_20261102\"],\"dc_voltage_nominal_v\":[\"hubble_rack_20261102\"],\"depth_m\":[\"hubble_rack_20261102\"],\"depth_of_discharge_pct\":[\"hubble_rack_20261102\"],\"document_revision\":[\"hubble_rack_20261102\"],\"energy_basis\":[\"hubble_rack_20261102\"],\"energy_boundary\":[\"hubble_rack_20261102\"],\"energy_capacity_mwh\":[\"hubble_rack_20261102\"],\"extensions_json\":[\"hubble_rack_20261102\"],\"form_factor\":[\"hubble_rack_20261102\"],\"height_m\":[\"hubble_rack_20261102\"],\"manufacturer\":[\"hubble_rack_20261102\"],\"market_segment\":[\"hubble_rack_20261102\"],\"model\":[\"hubble_rack_20261102\"],\"name\":[\"hubble_rack_20261102\"],\"operating_temperature_max_c\":[\"hubble_rack_20261102\"],\"operating_temperature_min_c\":[\"hubble_rack_20261102\"],\"product_status\":[\"hubble_rack_20261102\"],\"record_scope\":[\"hubble_rack_20261102\"],\"variant\":[\"hubble_rack_20261102\"],\"width_m\":[\"hubble_rack_20261102\"]}","form_factor":"47U rack cabinet","height_m":2.2,"last_verified_at":"2026-11-02T09:02:15.770663+00:00","manufacturer":"Hubble Energy","market_segment":"commercial_industrial","model":"HV-512","name":"Hubble Energy HV-512","notes":"No AC power, inverter, RTE, cell supplier or project assignment inferred. Design capacity is not assumed usable. Revision-specific values are not extrapolated to older hardware.","operating_temperature_max_c":55,"operating_temperature_min_c":0,"product_status":"documented","quality_status":"source_backed","record_id":"56c67884-d9f4-54a3-9149-69f1b82b2719","record_scope":"configuration","sources":["hubble_rack_20261102"],"updated_at":"2026-11-02T09:02:15.770663+00:00","variant":"Rack; REV 3; V1.3","width_m":0.61}
