{"ac_voltage_v":690,"apparent_power_mva":2.52,"architecture":"ac_integrated","capacity_scope":"One product unit as described by the cited variant.","cell_capacity_ah":314,"chemistry":"LFP","cooling":"Liquid cooling","created_at":"2026-11-01T08:49:57Z","dc_voltage_max_v":1497.6,"dc_voltage_min_v":1123.2,"duration_hours":2,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":5.015,"entity_type":"systems","field_sources_json":"{\"ac_voltage_v\":[\"sungrow_pt2_v3\"],\"apparent_power_mva\":[\"sungrow_pt2_v3\"],\"architecture\":[\"sungrow_pt2_v3\"],\"capacity_scope\":[\"sungrow_pt2_v3\"],\"cell_capacity_ah\":[\"sungrow_pt2_v3\"],\"chemistry\":[\"sungrow_pt2_v3\"],\"cooling\":[\"sungrow_pt2_v3\"],\"dc_voltage_max_v\":[\"sungrow_pt2_v3\"],\"dc_voltage_min_v\":[\"sungrow_pt2_v3\"],\"duration_hours\":[\"sungrow_pt2_v3\"],\"energy_basis\":[\"sungrow_pt2_v3\"],\"energy_boundary\":[\"sungrow_pt2_v3\"],\"energy_capacity_mwh\":[\"sungrow_pt2_v3\"],\"manufacturer\":[\"sungrow_pt2_v3\"],\"market_segment\":[\"sungrow_pt2_v3\"],\"model\":[\"sungrow_pt2_v3\"],\"name\":[\"sungrow_pt2_v3\"],\"pcs_included\":[\"sungrow_pt2_v3\"],\"product_family\":[\"sungrow_pt2_v3\"],\"product_status\":[\"sungrow_pt2_v3\"],\"record_scope\":[\"sungrow_pt2_v3\"],\"variant\":[\"sungrow_pt2_v3\"]}","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Sungrow","market_segment":"utility","model":"ST5015kWh-2500kW-2h","name":"Sungrow ST5015kWh-2500kW-2h — PowerTitan 2.0; V3","notes":"Nominal PCS rating is 210 kVA times 12 or 6. Do not use the kW embedded in the model name as a verified active rating.","pcs_included":true,"product_family":"PowerTitan 2.0","product_status":"documented","quality_status":"source_backed","record_id":"576d4d74-5eeb-5031-971c-99a94abdcecd","record_scope":"configuration","sources":["sungrow_pt2_v3"],"updated_at":"2026-11-01T08:49:57Z","variant":"PowerTitan 2.0; V3"}
