{"ac_voltage_v":690,"apparent_power_mva":1.91,"architecture":"ac_integrated","black_start":true,"capacity_scope":"One product unit as described by the cited variant.","cell_capacity_ah":587,"chemistry":"LFP","cooling":"Liquid cooling","created_at":"2026-11-01T08:49:57Z","dc_voltage_max_v":1500,"dc_voltage_min_v":1164,"duration_hours":2,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":3.12,"entity_type":"systems","field_sources_json":"{\"ac_voltage_v\":[\"nidec_acbox_v5\"],\"apparent_power_mva\":[\"nidec_acbox_v5\"],\"architecture\":[\"nidec_acbox_v5\"],\"black_start\":[\"nidec_acbox_v5\"],\"capacity_scope\":[\"nidec_acbox_v5\"],\"cell_capacity_ah\":[\"nidec_acbox_v5\"],\"chemistry\":[\"nidec_acbox_v5\"],\"cooling\":[\"nidec_acbox_v5\"],\"dc_voltage_max_v\":[\"nidec_acbox_v5\"],\"dc_voltage_min_v\":[\"nidec_acbox_v5\"],\"duration_hours\":[\"nidec_acbox_v5\"],\"energy_basis\":[\"nidec_acbox_v5\"],\"energy_boundary\":[\"nidec_acbox_v5\"],\"energy_capacity_mwh\":[\"nidec_acbox_v5\"],\"manufacturer\":[\"nidec_acbox_v5\"],\"market_segment\":[\"nidec_acbox_v5\"],\"model\":[\"nidec_acbox_v5\"],\"name\":[\"nidec_acbox_v5\"],\"pcs_included\":[\"nidec_acbox_v5\"],\"product_status\":[\"nidec_acbox_v5\"],\"record_scope\":[\"nidec_acbox_v5\"],\"variant\":[\"nidec_acbox_v5\"]}","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Nidec Conversion","market_segment":"utility","model":"ACBOX V5","name":"Nidec Conversion ACBOX V5 — 2h configuration; preliminary July 2026","notes":"Preliminary values. Source mislabels a feature row as insulation monitoring; grid-forming boolean left null.","pcs_included":true,"product_status":"preliminary","quality_status":"source_backed","record_id":"5be72944-0d5b-5568-b3cf-a58a78bdb956","record_scope":"configuration","sources":["nidec_acbox_v5"],"updated_at":"2026-11-01T08:49:57Z","variant":"2h configuration; preliminary July 2026"}
