{"architecture":"dc_block","capacity_scope":"Single stationary DC battery; external inverter excluded","chemistry":"LiFePO4","communication_interfaces":["CAN","Ethernet"],"created_at":"2026-11-01T23:56:52.887774+00:00","dc_voltage_max_v":568,"dc_voltage_min_v":456,"dc_voltage_nominal_v":512,"depth_m":0.721,"derating_notes":"Charging below 0°C prohibited; extended operation above 30°C not recommended.","document_revision":"2025-06-10","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.2,"energy_conditions":"Total energy as printed; separate 80% and 90% DoD energy observations in extensions.","entity_type":"systems","extensions_json":"{\"freedom_won\":{\"continuous_charge_a\":360,\"continuous_charge_kw\":184,\"continuous_discharge_a\":360,\"datasheet_warranty_claim\":\"10 years or6000cycles;80%DoD;0.5C max discharge;0.25C max charge;max25°C. Contract not verified.\",\"dimensions_exclude_protrusions\":true,\"energy_at_80pct_dod_kwh\":160.0,\"energy_at_90pct_dod_kwh\":180.0,\"extreme_temperature_c\":[-20,55],\"locator\":\"LiTE 2 Commercial 200/160 HV\",\"maximum_discharge_a\":432,\"maximum_discharge_kw\":221,\"maximum_duration_minutes\":5,\"maximum_duty_interval_minutes\":10,\"overload_current_multiplier\":1.5,\"overload_duration_seconds\":5,\"recommended_ambient_c\":[10,25],\"rte_boundary\":\"Battery; test and auxiliary conditions unspecified, not AC-to-AC\",\"rte_pct_range\":[96,97],\"standards_claim\":\"Designed/built according to IEC62619 IEC62040 IEC61000 UN38.3; not independently verified certification\"}}","field_sources_json":"{\"architecture\":[\"freedom_lite2_hv_202506\"],\"capacity_scope\":[\"freedom_lite2_hv_202506\"],\"chemistry\":[\"freedom_lite2_hv_202506\"],\"communication_interfaces\":[\"freedom_lite2_hv_202506\"],\"dc_voltage_max_v\":[\"freedom_lite2_hv_202506\"],\"dc_voltage_min_v\":[\"freedom_lite2_hv_202506\"],\"dc_voltage_nominal_v\":[\"freedom_lite2_hv_202506\"],\"depth_m\":[\"freedom_lite2_hv_202506\"],\"derating_notes\":[\"freedom_lite2_hv_202506\"],\"document_revision\":[\"freedom_lite2_hv_202506\"],\"energy_basis\":[\"freedom_lite2_hv_202506\"],\"energy_boundary\":[\"freedom_lite2_hv_202506\"],\"energy_capacity_mwh\":[\"freedom_lite2_hv_202506\"],\"energy_conditions\":[\"freedom_lite2_hv_202506\"],\"extensions_json\":[\"freedom_lite2_hv_202506\"],\"height_m\":[\"freedom_lite2_hv_202506\"],\"manufacturer\":[\"freedom_lite2_hv_202506\"],\"model\":[\"freedom_lite2_hv_202506\"],\"name\":[\"freedom_lite2_hv_202506\"],\"power_basis\":[\"freedom_lite2_hv_202506\"],\"power_capacity_mw\":[\"freedom_lite2_hv_202506\"],\"power_conditions\":[\"freedom_lite2_hv_202506\"],\"power_rating_kind\":[\"freedom_lite2_hv_202506\"],\"product_family\":[\"freedom_lite2_hv_202506\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"freedom_lite2_hv_202506\"],\"variant\":[\"freedom_lite2_hv_202506\"],\"weight_kg\":[\"freedom_lite2_hv_202506\"],\"width_m\":[\"freedom_lite2_hv_202506\"]}","height_m":1.403,"last_verified_at":"2026-11-02T12:57:59.414634+00:00","manufacturer":"Freedom Won","model":"LiTE 2 Commercial 200/160 HV","name":"Freedom Won LiTE 2 Commercial 200/160 HV","notes":"Historical June2025 specification; listed under end-of-life documentation. No current availability, integrated PCS, warranty coverage or project assignment inferred. Ambiguous cooling spans omitted.","power_basis":"dc","power_capacity_mw":0.184,"power_conditions":"Continuous discharge; current ratings at battery 10–25°C; derating outside this range.","power_rating_kind":"rated","product_family":"LiTE 2 Commercial HV","product_status":"historical_document","quality_status":"source_backed","record_id":"5cadba02-c1d1-5135-928f-ebe4ab393579","record_scope":"configuration","sources":["freedom_lite2_hv_202506","fwindex_20261102_1300"],"updated_at":"2026-11-02T12:57:59.414634+00:00","variant":"2025-06-10","weight_kg":1542,"width_m":1.6}
