{"architecture":"unspecified","capacity_scope":"One separately specified component; not an additional complete BESS.","created_at":"2026-11-02T08:18:00+00:00","dc_voltage_max_v":1000,"dc_voltage_min_v":200,"depth_m":0.57,"document_revision":"EU 20260414 V1.0","entity_type":"systems","extensions_json":"{\"deye\":{\"approximate_weight_kg\":19,\"auxiliary_input_a\":4.15,\"auxiliary_input_v\":12,\"auxiliary_input_voltage_tolerance_pct\":2,\"maximum_charge_discharge_current_a\":120,\"nominal_charge_discharge_current_a\":100,\"product_level\":\"battery_cluster_control_box\"}}","field_sources_json":"{\"architecture\":[\"deye_bosgpro_eu_20260414\"],\"capacity_scope\":[\"deye_bosgpro_eu_20260414\"],\"dc_voltage_max_v\":[\"deye_bosgpro_eu_20260414\"],\"dc_voltage_min_v\":[\"deye_bosgpro_eu_20260414\"],\"depth_m\":[\"deye_bosgpro_eu_20260414\"],\"document_revision\":[\"deye_bosgpro_eu_20260414\"],\"extensions_json\":[\"deye_bosgpro_eu_20260414\"],\"height_m\":[\"deye_bosgpro_eu_20260414\"],\"ingress_protection\":[\"deye_bosgpro_eu_20260414\"],\"manufacturer\":[\"deye_bosgpro_eu_20260414\"],\"model\":[\"deye_bosgpro_eu_20260414\"],\"name\":[\"deye_bosgpro_eu_20260414\"],\"operating_temperature_max_c\":[\"deye_bosgpro_eu_20260414\"],\"operating_temperature_min_c\":[\"deye_bosgpro_eu_20260414\"],\"product_status\":[\"deye_bosgpro_eu_20260414\"],\"record_scope\":[\"deye_bosgpro_eu_20260414\"],\"variant\":[\"deye_bosgpro_eu_20260414\"],\"width_m\":[\"deye_bosgpro_eu_20260414\"]}","height_m":0.15,"ingress_protection":"IP20","last_verified_at":"2026-11-02T08:18:00+00:00","manufacturer":"Deye ESS","model":"BOS-G-PDU-2","name":"Deye ESS BOS-G-PDU-2","notes":"Component-specific table only; system ratings and cycle claims are not inherited.","operating_temperature_max_c":65,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"source_backed","record_id":"5f1ad9e2-5fff-51fc-91ea-54be27be52b9","record_scope":"configuration","sources":["deye_bosgpro_eu_20260414"],"updated_at":"2026-11-02T08:18:00+00:00","variant":"EU; BOS-G-Pro component; 20260414 V1.0","width_m":0.44}
