{"architecture":"battery_cabinet","capacity_scope":"One low-voltage battery unit; external inverter excluded","chemistry":"LiFePO4","communication_interfaces":["CAN","RS485","RS232","RJ45","Bluetooth","Wi-Fi"],"compliance_claims_json":"{\"in_progress\":[\"IEC62619\"],\"manufacturer_listed\":[\"UN38.3\"],\"qualification\":\"IEC62619 is explicitly in progress, not certified.\"}","created_at":"2026-11-01T21:17:47.598069+00:00","dc_voltage_max_v":56,"dc_voltage_min_v":46,"dc_voltage_nominal_v":51.2,"depth_m":0.252,"derating_notes":"Derating outside 10-25 degC.","document_revision":"05-June-2026","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.016,"energy_conditions":"Total energy; separately published energy at 80% and 90% DOD retained in extensions.","entity_type":"systems","extensions_json":"{\"freedom_won\":{\"charge_discharge_current_continuous_upper_bound_a\":157,\"charge_discharge_current_max_a\":200,\"charge_temperature_c\":[0,55],\"continuous_charge_power_upper_bound_kw\":8,\"dimension_exclusions\":\"Protuberances excluded; ENVA 16 height includes feet\",\"discharge_temperature_c\":[-20,55],\"energy_at_80pct_dod_kwh\":12.8,\"energy_at_90pct_dod_kwh\":14.5,\"humidity_condition\":\"non-condensing\",\"marketing_life_claim\":\">15 years and >6000 cycles; test conditions unspecified; not a warranty\",\"max_current_duration_minutes\":5,\"maximum_charge_power_kw\":10,\"page_model_locator\":\"pages 1-2, ENVA 16\",\"parallel_requirement\":\"Custom combiner box\",\"parallel_units_max\":15,\"rated_capacity_ah\":314,\"recommended_external_inverter_apparent_power_kva\":10,\"relative_humidity_max_pct\":90,\"repetition_period_minutes\":30,\"revision_note\":\"Printed date used; filename 280826 differs from printed 05-June-2026\"},\"freedom_won_guarantee\":{\"ambient_extended_exposure_not_allowed_c\":{\"above\":30,\"below\":0},\"claim_conditions\":[\"proof of purchase and serial number\",\"online portal registration or delivery for assessment\",\"manual-compliant installation\",\"supply-chain payments settled under stated 60-day provision\",\"no tampering\"],\"commencement\":\"Freedom Won sale invoice date\",\"cycle_limit\":6000,\"expiry_rule\":\"whichever occurs first\",\"indoor_only\":true,\"internal_temperature_above_30c_hours_per_day_max\":6,\"internal_temperature_max_c\":45,\"locator\":\"Pages 1-3; named models, capacity test, cycle accounting, exclusions and commencement\",\"partial_cycle_accounting\":\"pro rata\",\"repair_cost_exclusions\":[\"removal\",\"packaging\",\"shipping\",\"reinstallation\",\"travel\",\"on-site labour\"],\"retained_capacity_min_pct\":70,\"source_id\":\"freedomwon_enva_guarantee_202608\",\"storage_any_duration_c\":[-20,45],\"storage_first_cycle_months_max\":12,\"storage_over_3months_c\":[0,30],\"storage_soc_pct\":30,\"storage_subsequent_cycle_interval_months_max\":6,\"test_rate_max_c\":0.2,\"test_temperature_c\":[20,25],\"warranty_cycle_dod_pct\":100,\"years\":5},\"reviewed_additional_specifications\":{\"prospective_short_circuit_current_ka\":16,\"storage_temperature_c\":{\"over_3months\":[10,25],\"under_3months\":[10,40]}}}","field_sources_json":"{\"architecture\":[\"freedomwon_enva16_20260605\"],\"capacity_scope\":[\"freedomwon_enva16_20260605\"],\"chemistry\":[\"freedomwon_enva16_20260605\"],\"communication_interfaces\":[\"freedomwon_enva16_20260605\"],\"compliance_claims_json\":[\"freedomwon_enva16_20260605\"],\"dc_voltage_max_v\":[\"freedomwon_enva16_20260605\"],\"dc_voltage_min_v\":[\"freedomwon_enva16_20260605\"],\"dc_voltage_nominal_v\":[\"freedomwon_enva16_20260605\"],\"depth_m\":[\"freedomwon_enva16_20260605\"],\"derating_notes\":[\"freedomwon_enva16_20260605\"],\"document_revision\":[\"freedomwon_enva16_20260605\"],\"energy_basis\":[\"freedomwon_enva16_20260605\"],\"energy_boundary\":[\"freedomwon_enva16_20260605\"],\"energy_capacity_mwh\":[\"freedomwon_enva16_20260605\"],\"energy_conditions\":[\"freedomwon_enva16_20260605\"],\"extensions_json\":[\"freedomwon_enva16_20260605\",\"freedomwon_enva_guarantee_202608\",\"fw_enva_16_detail_20261103\"],\"fire_protection\":[\"freedomwon_enva16_20260605\"],\"height_m\":[\"freedomwon_enva16_20260605\"],\"manufacturer\":[\"freedomwon_enva16_20260605\"],\"model\":[\"freedomwon_enva16_20260605\"],\"name\":[\"freedomwon_enva16_20260605\"],\"power_basis\":[\"freedomwon_enva16_20260605\"],\"power_capacity_mw\":[\"freedomwon_enva16_20260605\"],\"power_conditions\":[\"freedomwon_enva16_20260605\"],\"power_rating_kind\":[\"freedomwon_enva16_20260605\"],\"product_status\":[\"freedomwon_enva16_20260605\"],\"record_scope\":[\"freedomwon_enva16_20260605\"],\"variant\":[\"freedomwon_enva16_20260605\"],\"warranty_conditions\":[\"freedomwon_enva_guarantee_202608\"],\"warranty_years\":[\"freedomwon_enva_guarantee_202608\"],\"weight_kg\":[\"freedomwon_enva16_20260605\"],\"width_m\":[\"freedomwon_enva16_20260605\"]}","fire_protection":"Thermally activated aerosol canister for internal suppression","height_m":0.827,"last_verified_at":"2026-11-03T03:53:37.520358+00:00","manufacturer":"Freedom Won","model":"ENVA 16","name":"Freedom Won ENVA 16","notes":"No continuous discharge power derived; external inverter kVA is not battery active power. No IP rating or cycle-test conditions inferred.","power_basis":"dc","power_capacity_mw":0.01,"power_conditions":"Maximum discharge power, not continuous. Footnote: maximum charge/discharge current for 5 minutes per 30-minute cycle; rated limits at 10-25 degC.","power_rating_kind":"maximum","product_status":"documented","quality_status":"source_backed","record_id":"60664a7e-aec3-58af-80bb-22366559bd2a","record_scope":"configuration","sources":["freedomwon_enva16_20260605","freedomwon_enva_guarantee_202608","fw_enva_16_detail_20261103"],"updated_at":"2026-11-03T03:53:37.520358+00:00","variant":"05-June-2026","warranty_conditions":"5 years or 6000 warranty cycles, first reached; >=70% new capacity at <=0.2C and 20-25 degC. Warranty counts 100% DOD equivalent cycles pro rata; invoice-date start. Indoor installation, thermal/storage limits, payment and claims conditions apply; see structured terms and original guarantee.","warranty_years":5,"weight_kg":126,"width_m":0.52}
{"altitude_max_m":4000,"architecture":"dc_block","capacity_scope":"One product unit as described by the cited variant.","cell_capacity_ah":1175,"chemistry":"LFP","communication_interfaces":["Ethernet"],"communication_protocols":["CAN","RS485"],"compliance_claims_json":"{\"basis\":\"Datasheet asterisk marks certifications/compliance in progress.\",\"manufacturer_list\":[\"UL 1973\",\"UL 9540A\",\"UL 9540\",\"NFPA 855\",\"UN 38.3\"],\"status\":\"in_progress\"}","cooling":"Liquid cooling","created_at":"2026-11-01T08:49:57Z","dc_voltage_max_v":1500,"dc_voltage_min_v":1040,"dc_voltage_nominal_v":1331.2,"depth_m":2.438,"duration_hours":4,"efficiency_boundary":"unspecified","efficiency_conditions":"0.25P charge/discharge at 25 +/-2 degC; auxiliary boundary not explicit.","efficiency_qualifier":"minimum","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":6.25,"entity_type":"systems","field_sources_json":"{\"altitude_max_m\":[\"hithium_power625_4h_us\"],\"architecture\":[\"hithium_power625_4h_us\"],\"capacity_scope\":[\"hithium_power625_4h_us\"],\"cell_capacity_ah\":[\"hithium_power625_4h_us\"],\"chemistry\":[\"hithium_power625_4h_us\"],\"communication_interfaces\":[\"hithium_power625_4h_us\"],\"communication_protocols\":[\"hithium_power625_4h_us\"],\"compliance_claims_json\":[\"hithium_power625_4h_us\"],\"cooling\":[\"hithium_power625_4h_us\"],\"dc_voltage_max_v\":[\"hithium_power625_4h_us\"],\"dc_voltage_min_v\":[\"hithium_power625_4h_us\"],\"dc_voltage_nominal_v\":[\"hithium_power625_4h_us\"],\"depth_m\":[\"hithium_power625_4h_us\"],\"duration_hours\":[\"hithium_power625_4h_us\"],\"efficiency_boundary\":[\"hithium_power625_4h_us\"],\"efficiency_conditions\":[\"hithium_power625_4h_us\"],\"efficiency_qualifier\":[\"hithium_power625_4h_us\"],\"energy_basis\":[\"hithium_power625_4h_us\"],\"energy_boundary\":[\"hithium_power625_4h_us\"],\"energy_capacity_mwh\":[\"hithium_power625_4h_us\"],\"height_m\":[\"hithium_power625_4h_us\"],\"ingress_protection\":[\"hithium_power625_4h_us\"],\"manufacturer\":[\"hithium_power625_4h_us\"],\"market_scope\":[\"hithium_power625_4h_us\"],\"market_segment\":[\"hithium_power625_4h_us\"],\"model\":[\"hithium_power625_4h_us\"],\"name\":[\"hithium_power625_4h_us\"],\"operating_temperature_max_c\":[\"hithium_power625_4h_us\"],\"operating_temperature_min_c\":[\"hithium_power625_4h_us\"],\"product_status\":[\"hithium_power625_4h_us\"],\"record_scope\":[\"hithium_power625_4h_us\"],\"round_trip_efficiency_pct\":[\"hithium_power625_4h_us\"],\"variant\":[\"hithium_power625_4h_us\"],\"weight_max_kg\":[\"hithium_power625_4h_us\"],\"width_m\":[\"hithium_power625_4h_us\"]}","height_m":2.896,"ingress_protection":"IP55","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"HiTHIUM","market_scope":"US","market_segment":"utility","model":"∞Power","name":"HiTHIUM ∞Power — 6.25 MWh 4h US; April 2026 document","operating_temperature_max_c":55,"operating_temperature_min_c":-30,"product_status":"documented","quality_status":"source_backed","record_id":"60b5f5ae-3789-5b58-9216-ea76efa54de1","record_scope":"configuration","round_trip_efficiency_pct":95,"sources":["hithium_power625_4h_us"],"updated_at":"2026-11-01T08:49:57Z","variant":"6.25 MWh 4h US; April 2026 document","weight_max_kg":48000,"width_m":6.058}
{"architecture":"dc_block","capacity_scope":"Single DC battery string including controller and base; external inverter excluded","chemistry":"Li-ion (LFP)","communication_protocols":["Modbus RTU","CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC62040-1\",\"IEC62477-1\",\"IEC62619\",\"IEC63056\",\"UL1973\",\"UN38.3\",\"VDE-AR-E 2510-50\"],\"status\":\"Manufacturer claims, not independent verification\",\"test_method_listed\":[\"UL9540A\"]}","created_at":"2026-11-02T00:59:42.326475+00:00","dc_voltage_max_v":460.8,"dc_voltage_min_v":371.2,"dc_voltage_nominal_v":409.6,"depth_m":0.35,"depth_of_discharge_pct":95,"derating_notes":"BMS limits charging and discharging above 40°C or below 10°C; optimum 18–28°C.","document_revision":"EN-SD-250121","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.01948,"entity_type":"systems","extensions_json":"{\"pylontech\":{\"altitude_m\":{\"upper_bound_exclusive\":4000},\"charge_temperature_c\":[-10,55],\"controller_model\":\"FC1000\",\"cycle_life\":{\"lower_bound_exclusive\":8000,\"other_conditions\":\"Not stated; not a warranty\",\"temperature_c\":25},\"design_life\":{\"qualifier\":\"15+\",\"temperature_c\":25,\"years\":15},\"efficiency_claim\":{\"boundary\":\"Not specified; not accepted as AC-to-AC RTE\",\"condition\":\"0.5C\",\"pct\":96},\"humidity_condition\":\"Non-condensing\",\"humidity_pct\":[5,95],\"locator\":\"PDF page 2, 4-module column\",\"maximum_charge_discharge_current_a\":55,\"maximum_current_duration_seconds\":900,\"module_count\":4,\"module_model\":\"FH10050\",\"normal_charge_discharge_current_a\":50,\"parallel_string_limit\":6,\"standard_charge_discharge_current_a\":10,\"storage_temperature_conflict\":\"Datasheet -20 to45°C; manual -20 to60°C. Unresolved; no canonical storage range selected.\",\"total_energy_basis\":\"unspecified in table\",\"total_energy_kwh\":20.48}}","field_sources_json":"{\"architecture\":[\"pylon_h3_20250121\"],\"capacity_scope\":[\"pylon_h3_20250121\"],\"chemistry\":[\"pylon_h3_manual_v11\"],\"communication_protocols\":[\"pylon_h3_20250121\"],\"compliance_claims_json\":[\"pylon_h3_20250121\"],\"dc_voltage_max_v\":[\"pylon_h3_manual_v11\"],\"dc_voltage_min_v\":[\"pylon_h3_manual_v11\"],\"dc_voltage_nominal_v\":[\"pylon_h3_20250121\"],\"depth_m\":[\"pylon_h3_20250121\"],\"depth_of_discharge_pct\":[\"pylon_h3_20250121\"],\"derating_notes\":[\"pylon_h3_manual_v11\"],\"document_revision\":[\"pylon_h3_20250121\"],\"energy_basis\":[\"pylon_h3_20250121\"],\"energy_boundary\":[\"pylon_h3_20250121\"],\"energy_capacity_mwh\":[\"pylon_h3_20250121\"],\"extensions_json\":[\"pylon_h3_20250121\",\"pylon_h3_manual_v11\"],\"height_m\":[\"pylon_h3_20250121\"],\"ingress_protection\":[\"pylon_h3_20250121\"],\"manufacturer\":[\"pylon_h3_20250121\"],\"market_segment\":[\"pylon_h3_20250121\"],\"model\":[\"pylon_h3_20250121\"],\"name\":[\"pylon_h3_20250121\"],\"product_family\":[\"pylon_h3_20250121\"],\"product_status\":[\"pylon_h3_20250121\"],\"record_scope\":[\"pylon_h3_20250121\"],\"variant\":[\"pylon_h3_20250121\"],\"weight_kg\":[\"pylon_h3_20250121\"],\"width_m\":[\"pylon_h3_20250121\"]}","height_m":0.87,"ingress_protection":"IP55","last_verified_at":"2026-11-02T00:59:42.326475+00:00","manufacturer":"Pylontech","market_segment":"residential","model":"Force-H3","name":"Pylontech Force-H3 (4 x FH10050; single string)","notes":"Exact printed configuration; usable energy is preserved verbatim numerically rather than recalculated from DoD. No active power, warranty, AC efficiency or project assignment inferred. OEM-authored PDF hosted by distributor; January 2025 edition, not a live availability claim.","product_family":"Force-H3","product_status":"documented","quality_status":"source_backed","record_id":"60f51283-746a-5281-80ac-a82a42de402d","record_scope":"configuration","sources":["pylon_h3_20250121","pylon_h3_manual_v11"],"updated_at":"2026-11-02T00:59:42.326475+00:00","variant":"4 x FH10050; single string","weight_kg":170,"width_m":0.54}
