{"altitude_max_m":2000,"architecture":"dc_block","capacity_scope":"One 5-module battery tower; excludes external inverter and parallel towers","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC62619\",\"IEC62040\",\"CEC\",\"CE\",\"RCM\",\"UN38.3\"],\"qualification\":\"Datasheet claims only; certificates not independently checked.\"}","created_at":"2026-11-01T11:49:54.138436+00:00","dc_voltage_max_v":576,"dc_voltage_min_v":456,"dc_voltage_nominal_v":512,"depth_m":0.38,"document_revision":"EN V2.1; 2023-01-05","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.01638,"energy_conditions":"BOL; 100% DOD; 0.2C charge/discharge; 25 +/-2 degC. Usable system energy may vary with inverter.","entity_type":"systems","extensions_json":"{\"goodwe\":{\"charge_temperature_c\":[0,50],\"compatibility_exception\":null,\"compatible_inverter_series\":[\"BH\",\"EH\",\"BT\",\"ET\"],\"discharge_temperature_c\":[-20,50],\"module_model\":\"LX F3.3-H\",\"modules\":5,\"mounting\":\"Grounded\",\"nominal_charge_discharge_current_a\":25,\"page_model_locator\":\"page 2, LX F16.4-H\",\"pcu_count\":null,\"relative_humidity_pct\":[0,95]}}","field_sources_json":"{\"altitude_max_m\":[\"goodwe_lynx_f_20230105\"],\"architecture\":[\"goodwe_lynx_f_20230105\"],\"capacity_scope\":[\"goodwe_lynx_f_20230105\"],\"chemistry\":[\"goodwe_lynx_f_20230105\"],\"communication_interfaces\":[\"goodwe_lynx_f_20230105\"],\"compliance_claims_json\":[\"goodwe_lynx_f_20230105\"],\"dc_voltage_max_v\":[\"goodwe_lynx_f_20230105\"],\"dc_voltage_min_v\":[\"goodwe_lynx_f_20230105\"],\"dc_voltage_nominal_v\":[\"goodwe_lynx_f_20230105\"],\"depth_m\":[\"goodwe_lynx_f_20230105\"],\"document_revision\":[\"goodwe_lynx_f_20230105\"],\"energy_basis\":[\"goodwe_lynx_f_20230105\"],\"energy_boundary\":[\"goodwe_lynx_f_20230105\"],\"energy_capacity_mwh\":[\"goodwe_lynx_f_20230105\"],\"energy_conditions\":[\"goodwe_lynx_f_20230105\"],\"extensions_json\":[\"goodwe_lynx_f_20230105\"],\"height_m\":[\"goodwe_lynx_f_20230105\"],\"ingress_protection\":[\"goodwe_lynx_f_20230105\"],\"manufacturer\":[\"goodwe_lynx_f_20230105\"],\"model\":[\"goodwe_lynx_f_20230105\"],\"name\":[\"goodwe_lynx_f_20230105\"],\"power_basis\":[\"goodwe_lynx_f_20230105\"],\"power_capacity_mw\":[\"goodwe_lynx_f_20230105\"],\"power_conditions\":[\"goodwe_lynx_f_20230105\"],\"power_rating_kind\":[\"goodwe_lynx_f_20230105\"],\"product_family\":[\"goodwe_lynx_f_20230105\"],\"product_status\":[\"goodwe_lynx_f_20230105\"],\"record_scope\":[\"goodwe_lynx_f_20230105\"],\"variant\":[\"goodwe_lynx_f_20230105\"],\"weight_kg\":[\"goodwe_lynx_f_20230105\"],\"width_m\":[\"goodwe_lynx_f_20230105\"]}","height_m":1.09,"ingress_protection":"IP55","last_verified_at":"2026-11-01T11:49:54.138436+00:00","manufacturer":"GoodWe","model":"LX F16.4-H","name":"GoodWe LX F16.4-H","notes":"Exact dated datasheet configuration. No inferred current sales status, cell OEM, warranty or duration. Unversioned website IP ratings not mixed with this revision.","power_basis":"dc","power_capacity_mw":0.0128,"power_conditions":"Nominal charge/discharge power and current derate with temperature and SOC.","power_rating_kind":"rated","product_family":"Lynx Home F","product_status":"documented","quality_status":"source_backed","record_id":"612cda14-dae2-5444-ba6e-c7b14d7dbf16","record_scope":"configuration","sources":["goodwe_lynx_f_20230105"],"updated_at":"2026-11-01T11:49:54.138436+00:00","variant":"EN V2.1; 2023-01-05","weight_kg":244,"width_m":0.6}
