{"ac_voltage_v":230,"altitude_max_m":2000,"apparent_power_mva":0.01,"architecture":"unspecified","capacity_scope":"One inverter/charger; external battery excluded.","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"EN-IEC 62109-1\"],\"status\":\"OEM datasheet list; certificates not reviewed.\"}","created_at":"2026-11-02T05:53:33+00:00","dc_voltage_max_v":60,"dc_voltage_min_v":38,"dc_voltage_nominal_v":48,"depth_m":0.28,"derating_notes":"Separate 40 and 65 degC output ratings retained; listed operating range ends at 60 degC. Do not interpret 65 degC rating as a general operating-range extension.","entity_type":"systems","extensions_json":"{\"victron\":{\"ac_input_count\":2,\"ac_input_frequency_hz\":[50,60],\"ac_input_voltage_range_v\":[187,250],\"ac_output_frequency_hz\":50,\"aes_mode_w\":40,\"anti_islanding\":\"Datasheet refers to website; no certificate assigned.\",\"apparent_power_condition\":\"25 degC, non-linear load crest factor 3:1\",\"battery_temperature_sensor_condition\":\"48 V models require separately ordered ASS000001000.\",\"battery_temperature_sensor_included\":false,\"charge_current_condition\":\"Ambient up to 25 degC\",\"continuous_output_w_at_40c\":6500.0,\"continuous_output_w_at_65c\":4500.0,\"efficiency_boundary\":\"Inverter maximum conversion efficiency; not AC-to-AC battery round-trip efficiency; load point unspecified.\",\"evidence_locator\":\"PDF page 2, column 4, model 48/10000/140-100/100\",\"frequency_adjustable_to_hz\":60,\"general_purpose_ports\":2,\"humidity_condition\":\"non-condensing\",\"input_current_a\":235,\"maximum_charge_current_a\":140.0,\"maximum_conversion_efficiency_pct\":96,\"maximum_feed_through_a_per_input\":100,\"maximum_humidity_pct\":95,\"maximum_output_current_a_raw\":37,\"output_voltage_tolerance_pct\":2,\"peak_duration_seconds\":null,\"peak_output_w\":20000.0,\"product_level\":\"pcs_inverter_charger\",\"programmable_relays\":3,\"search_mode_w\":15,\"zero_load_w\":60}}","field_sources_json":"{\"ac_voltage_v\":[\"victron_quattro_230v_20261102\"],\"altitude_max_m\":[\"victron_quattro_230v_20261102\"],\"apparent_power_mva\":[\"victron_quattro_230v_20261102\"],\"architecture\":[\"victron_quattro_230v_20261102\"],\"capacity_scope\":[\"victron_quattro_230v_20261102\"],\"communication_protocols\":[\"victron_quattro_230v_20261102\"],\"compliance_claims_json\":[\"victron_quattro_230v_20261102\"],\"dc_voltage_max_v\":[\"victron_quattro_230v_20261102\"],\"dc_voltage_min_v\":[\"victron_quattro_230v_20261102\"],\"dc_voltage_nominal_v\":[\"victron_quattro_230v_20261102\"],\"depth_m\":[\"victron_quattro_230v_20261102\"],\"derating_notes\":[\"victron_quattro_230v_20261102\"],\"extensions_json\":[\"victron_quattro_230v_20261102\"],\"height_m\":[\"victron_quattro_230v_20261102\"],\"ingress_protection\":[\"victron_quattro_230v_20261102\"],\"manufacturer\":[\"victron_quattro_230v_20261102\"],\"model\":[\"victron_quattro_230v_20261102\"],\"name\":[\"victron_quattro_230v_20261102\"],\"operating_temperature_max_c\":[\"victron_quattro_230v_20261102\"],\"operating_temperature_min_c\":[\"victron_quattro_230v_20261102\"],\"power_basis\":[\"victron_quattro_230v_20261102\"],\"power_capacity_mw\":[\"victron_quattro_230v_20261102\"],\"power_conditions\":[\"victron_quattro_230v_20261102\"],\"power_rating_kind\":[\"victron_quattro_230v_20261102\"],\"product_family\":[\"victron_quattro_230v_20261102\"],\"product_status\":[\"victron_quattro_230v_20261102\"],\"record_scope\":[\"victron_quattro_230v_20261102\"],\"variant\":[\"victron_quattro_230v_20261102\"],\"weight_kg\":[\"victron_quattro_230v_20261102\"],\"width_m\":[\"victron_quattro_230v_20261102\"]}","height_m":0.47,"ingress_protection":"IP20","last_verified_at":"2026-11-02T05:53:33+00:00","manufacturer":"Victron Energy","model":"Quattro 48/10000/140-100/100","name":"Victron Energy Quattro 48/10000/140-100/100 230 V","notes":"Stationary ESS-compatible PCS component. No battery capacity, chemistry, system RTE, warranty or project assignment inferred. Standards are OEM claims, not independently verified certificates.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"ac","power_capacity_mw":0.008,"power_conditions":"Continuous inverter active output at 25 degC; not the VA or peak rating.","power_rating_kind":"rated","product_family":"Quattro","product_status":"documented","quality_status":"source_backed","record_id":"62b63af7-dfe3-506d-a7a5-591d907bdb2e","record_scope":"configuration","sources":["victron_quattro_230v_20261102"],"updated_at":"2026-11-02T05:53:33+00:00","variant":"230 V AC","weight_kg":51,"width_m":0.35}
