{"altitude_max_m":2000,"architecture":"battery_cabinet","capacity_scope":"One named Lynx C battery assembly; external BTC/ETC inverter and parallel batteries excluded.","chemistry":"LiFePO4","communication_interfaces":["CAN","RS485"],"compliance_claims_json":"{\"manufacturer_list\":{\"emc\":[\"IEC/EN61000-6-1\",\"IEC/EN61000-6-2\",\"IEC/EN61000-6-3\",\"IEC/EN61000-6-4\"],\"safety\":[\"IEC62619\",\"IEC62040\",\"IEC63056\"],\"transport\":[\"UN38.3\"]},\"status\":\"Datasheet claims; individual certificates not reviewed\"}","created_at":"2026-11-02T09:56:47.826966+00:00","dc_voltage_max_v":639,"dc_voltage_min_v":504,"dc_voltage_nominal_v":576,"depth_m":0.73,"derating_notes":"Charge/discharge current and power derate with temperature and SOC.","document_revision":"20230711-EN-V2.1","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.13824,"energy_conditions":"100% DOD; 0.2C charge and discharge; 25 +/- 2 degC; BOL. System usable energy varies with inverter.","entity_type":"systems","extensions_json":"{\"goodwe\":{\"charge_temperature_c\":[0,45],\"dimension_review\":\"Width and depth shared across all columns; model-specific height withheld because merged-cell alignment could not be visually verified through available PDF renderer.\",\"discharge_temperature_c\":[-20,50],\"energy_test\":{\"charge_c_rate\":0.2,\"discharge_c_rate\":0.2,\"dod_pct\":100,\"life_stage\":\"BOL\",\"temperature_c\":25,\"temperature_tolerance_c\":2},\"humidity_pct\":[0,95],\"module_energy_kwh\":9.21,\"module_model\":\"LX C9.2-10\",\"module_nominal_voltage_v\":38.4,\"modules\":15,\"nominal_charge_current_a\":100,\"nominal_discharge_current_a\":100,\"product_level\":\"battery_cabinet\"}}","field_sources_json":"{\"altitude_max_m\":[\"lynx_20261102\"],\"architecture\":[\"lynx_20261102\"],\"capacity_scope\":[\"lynx_20261102\"],\"chemistry\":[\"lynx_20261102\"],\"communication_interfaces\":[\"lynx_20261102\"],\"compliance_claims_json\":[\"lynx_20261102\"],\"dc_voltage_max_v\":[\"lynx_20261102\"],\"dc_voltage_min_v\":[\"lynx_20261102\"],\"dc_voltage_nominal_v\":[\"lynx_20261102\"],\"depth_m\":[\"lynx_20261102\"],\"derating_notes\":[\"lynx_20261102\"],\"document_revision\":[\"lynx_20261102\"],\"energy_basis\":[\"lynx_20261102\"],\"energy_boundary\":[\"lynx_20261102\"],\"energy_capacity_mwh\":[\"lynx_20261102\"],\"energy_conditions\":[\"lynx_20261102\"],\"extensions_json\":[\"lynx_20261102\"],\"ingress_protection\":[\"lynx_20261102\"],\"manufacturer\":[\"lynx_20261102\"],\"market_segment\":[\"lynx_20261102\"],\"model\":[\"lynx_20261102\"],\"name\":[\"lynx_20261102\"],\"power_basis\":[\"lynx_20261102\"],\"power_capacity_mw\":[\"lynx_20261102\"],\"power_conditions\":[\"lynx_20261102\"],\"power_rating_kind\":[\"lynx_20261102\"],\"product_family\":[\"lynx_20261102\"],\"product_status\":[\"lynx_20261102\"],\"record_scope\":[\"lynx_20261102\"],\"variant\":[\"lynx_20261102\"],\"weight_kg\":[\"lynx_20261102\"],\"width_m\":[\"lynx_20261102\"]}","ingress_protection":"IP21","last_verified_at":"2026-11-02T09:56:47.826966+00:00","manufacturer":"GoodWe","market_segment":"commercial_industrial","model":"LX C138-10","name":"GoodWe LX C138-10","notes":"No AC inverter capacity, nominal battery energy, RTE, warranty, cycle life or cell supplier inferred. DOD is retained as an energy test condition, not a warranty. Height left null pending unambiguous column-span review.","power_basis":"dc","power_capacity_mw":0.0576,"power_conditions":"Nominal battery power; derates with temperature and SOC.","power_rating_kind":"rated","product_family":"Lynx C","product_status":"documented","quality_status":"source_backed","record_id":"658230b2-161e-5a92-afdf-5a8a2bcf7438","record_scope":"configuration","sources":["lynx_20261102"],"updated_at":"2026-11-02T09:56:47.826966+00:00","variant":"20230711-EN-V2.1","weight_kg":1480,"width_m":1.155}
{"architecture":"battery_cabinet","capacity_scope":"One 52 V battery assembly; external inverter excluded","communication_interfaces":["CAN","RJ45","USB"],"created_at":"2026-11-02T12:57:59.414634+00:00","dc_voltage_max_v":56,"dc_voltage_min_v":47,"dc_voltage_nominal_v":52,"depth_m":0.37,"document_revision":"2024-06-03","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.03,"entity_type":"systems","extensions_json":"{\"battery_capacity_ah\":600,\"continuous_charge_a\":600,\"continuous_charge_kw\":30,\"continuous_discharge_a\":600,\"current_overload\":{\"five_second_multiple_of_max\":1.5,\"max_duration_minutes\":5,\"period_minutes\":10},\"dimensions_exclude_protrusions\":true,\"energy_80pct_dod_kwh\":24,\"energy_90pct_dod_kwh\":27.0,\"expected_life_claims\":[{\"cycles_gt\":5500,\"dod_pct\":80,\"years_gt\":16},{\"cycles_gt\":7500,\"dod_pct\":50,\"years_gt\":20}],\"expected_life_eol_capacity_pct\":60,\"max_discharge_a\":750,\"max_discharge_kw\":38,\"normal_dod_max_pct\":90,\"optimal_life_average_dod_pct\":70,\"product_level\":\"stationary_battery_assembly\",\"protection_and_cabling\":{\"bms_trip\":\"Shunt-trip circuit breaker, manual reset\",\"dc_lead_cross_section_mm2\":95,\"dc_lead_length_m\":1.8,\"dc_leads_per_electrode\":2,\"enclosure_material\":\"Aluminium\",\"locator\":\"Page 1: short circuit current, DC connection, enclosure and protection rows; footnote 4\",\"short_circuit_current_ka\":12,\"source\":\"home_20261102_1300\"},\"standby_dod_max_pct\":100,\"status_observation\":{\"as_of\":\"2026-11-02\",\"classification\":\"OEM lists range as legacy, no longer in production\",\"source\":\"fwindex_20261102_1300\"},\"supplier_role\":\"Freedom Won branded battery system; cell manufacturer unknown\",\"warranty_eol_capacity_pct\":70}","field_sources_json":"{\"architecture\":[\"home_20261102_1300\"],\"capacity_scope\":[\"home_20261102_1300\"],\"communication_interfaces\":[\"home_20261102_1300\"],\"dc_voltage_max_v\":[\"home_20261102_1300\"],\"dc_voltage_min_v\":[\"home_20261102_1300\"],\"dc_voltage_nominal_v\":[\"home_20261102_1300\"],\"depth_m\":[\"home_20261102_1300\"],\"document_revision\":[\"home_20261102_1300\"],\"energy_basis\":[\"home_20261102_1300\"],\"energy_boundary\":[\"home_20261102_1300\"],\"energy_capacity_mwh\":[\"home_20261102_1300\"],\"extensions_json\":[\"home_20261102_1300\",\"fwindex_20261102_1300\"],\"height_m\":[\"home_20261102_1300\"],\"ingress_protection\":[\"home_20261102_1300\"],\"manufacturer\":[\"home_20261102_1300\"],\"market_segment\":[\"home_20261102_1300\"],\"model\":[\"home_20261102_1300\"],\"name\":[\"home_20261102_1300\"],\"power_basis\":[\"home_20261102_1300\"],\"power_capacity_mw\":[\"home_20261102_1300\"],\"power_conditions\":[\"home_20261102_1300\"],\"power_rating_kind\":[\"home_20261102_1300\"],\"product_family\":[\"home_20261102_1300\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"home_20261102_1300\"],\"variant\":[\"home_20261102_1300\",\"fwindex_20261102_1300\"],\"warranty_conditions\":[\"home_20261102_1300\"],\"warranty_years\":[\"home_20261102_1300\"],\"weight_kg\":[\"home_20261102_1300\"],\"width_m\":[\"home_20261102_1300\"]}","height_m":1.3,"ingress_protection":"IP20","last_verified_at":"2026-11-02T14:54:19.246486+00:00","manufacturer":"Freedom Won","market_segment":"residential","model":"LiTE Home 30/24","name":"Freedom Won LiTE Home 30/24 52V Model A","notes":"Legacy product; not the LiTE 2 generation or HV variant. Expected life is bounded and separate from warranty. Recommended inverter kVA is not a battery power rating. RTE and cell supplier remain unknown.","power_basis":"dc","power_capacity_mw":0.03,"power_conditions":"Continuous discharge. Current limits rated at battery temperature 10–25 C; derated outside. Maximum-current duty cycle retained in extensions.","power_rating_kind":"rated","product_family":"LiTE Home","product_status":"historical_document","quality_status":"source_backed","record_id":"65c3debd-44f7-596b-b1a8-93b7482ef100","record_scope":"configuration","sources":["home_20261102_1300","fwindex_20261102_1300"],"updated_at":"2026-11-02T14:54:19.246486+00:00","variant":"52V Model A","warranty_conditions":"10 years or 6000 cycles; 80% DoD; maximum discharge 0.5C, charge 0.25C, temperature 25 C. Datasheet summary; product warranty governs. 70% BOL capacity end point; applies to units sold after 2019-09-01.","warranty_years":10,"weight_kg":254,"width_m":0.413}
{"altitude_max_m":4000,"architecture":"dc_block","capacity_scope":"One 12-module battery bank; other 10-80 kWh options not instantiated","cell_capacity_ah":100,"chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"in_progress\":[\"IEC62619\"],\"manufacturer_listed\":[\"UN38.3\"]}","conflicts_json":"{\"warranty_cycle_dod_pct\":[{\"locator\":\"datasheet General Data warranty row\",\"source_id\":\"freedomwon_enva60hv_20260916\",\"value\":90},{\"locator\":\"guarantee page 1 cycle definition\",\"source_id\":\"freedomwon_enva_guarantee_202608\",\"value\":100}]}","created_at":"2026-11-01T21:17:47.598069+00:00","cycle_life":6000,"cycle_life_conditions":"At least 6000 cycles at 90% DOD and 25 degC; rate and retention threshold unspecified.","dc_voltage_max_v":691.2,"dc_voltage_min_v":518.4,"dc_voltage_nominal_v":614.4,"depth_m":0.596,"depth_of_discharge_pct":90,"derating_notes":"Maximum current 5 minutes every 30 minutes; derating outside optimal 15-30 degC.","document_revision":"16-Sept-2026","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.06144,"entity_type":"systems","extensions_json":"{\"freedom_won\":{\"charge_temperature_c\":[0,50],\"cycle_life_comparator\":\">=\",\"dimensions_exclude\":\"protuberances including plugs\",\"discharge_temperature_c\":[-20,55],\"dod_scope\":\"off-grid and backup\",\"marketing_life_claim\":\">15 years and >6000 cycles at 90% DOD\",\"max_parallel_banks\":4,\"module_configuration\":\"1P16S\",\"module_count\":12,\"module_ideal_charge_current_upper_bound_a\":25,\"module_ideal_discharge_current_upper_bound_a\":50,\"module_max_charge_current_a\":50,\"module_max_discharge_current_a\":100,\"module_rated_energy_kwh\":5.12,\"page_model_locator\":\"page 1, 12-module configuration\",\"revision_note\":\"Printed 16-Sept-2026, filename 180926\"},\"freedom_won_guarantee\":{\"ambient_extended_exposure_not_allowed_c\":{\"above\":30,\"below\":0},\"claim_conditions\":[\"proof of purchase and serial number\",\"online portal registration or delivery for assessment\",\"manual-compliant installation\",\"supply-chain payments settled under stated 60-day provision\",\"no tampering\"],\"commencement\":\"Freedom Won sale invoice date\",\"cycle_limit\":6000,\"expiry_rule\":\"whichever occurs first\",\"indoor_only\":true,\"internal_temperature_above_30c_hours_per_day_max\":6,\"internal_temperature_max_c\":45,\"locator\":\"Pages 1-3; named models, capacity test, cycle accounting, exclusions and commencement\",\"partial_cycle_accounting\":\"pro rata\",\"repair_cost_exclusions\":[\"removal\",\"packaging\",\"shipping\",\"reinstallation\",\"travel\",\"on-site labour\"],\"retained_capacity_min_pct\":70,\"source_id\":\"freedomwon_enva_guarantee_202608\",\"storage_any_duration_c\":[-20,45],\"storage_first_cycle_months_max\":12,\"storage_over_3months_c\":[0,30],\"storage_soc_pct\":30,\"storage_subsequent_cycle_interval_months_max\":6,\"test_rate_max_c\":0.2,\"test_temperature_c\":[20,25],\"warranty_cycle_dod_pct\":100,\"years\":5}}","field_sources_json":"{\"altitude_max_m\":[\"freedomwon_enva60hv_20260916\"],\"architecture\":[\"freedomwon_enva60hv_20260916\"],\"capacity_scope\":[\"freedomwon_enva60hv_20260916\"],\"cell_capacity_ah\":[\"freedomwon_enva60hv_20260916\"],\"chemistry\":[\"freedomwon_enva60hv_20260916\"],\"communication_interfaces\":[\"freedomwon_enva60hv_20260916\"],\"compliance_claims_json\":[\"freedomwon_enva60hv_20260916\"],\"conflicts_json\":[\"freedomwon_enva60hv_20260916\",\"freedomwon_enva_guarantee_202608\"],\"cycle_life\":[\"freedomwon_enva60hv_20260916\"],\"cycle_life_conditions\":[\"freedomwon_enva60hv_20260916\"],\"dc_voltage_max_v\":[\"freedomwon_enva60hv_20260916\"],\"dc_voltage_min_v\":[\"freedomwon_enva60hv_20260916\"],\"dc_voltage_nominal_v\":[\"freedomwon_enva60hv_20260916\"],\"depth_m\":[\"freedomwon_enva60hv_20260916\"],\"depth_of_discharge_pct\":[\"freedomwon_enva60hv_20260916\"],\"derating_notes\":[\"freedomwon_enva60hv_20260916\"],\"document_revision\":[\"freedomwon_enva60hv_20260916\"],\"energy_basis\":[\"freedomwon_enva60hv_20260916\"],\"energy_boundary\":[\"freedomwon_enva60hv_20260916\"],\"energy_capacity_mwh\":[\"freedomwon_enva60hv_20260916\"],\"extensions_json\":[\"freedomwon_enva60hv_20260916\",\"freedomwon_enva_guarantee_202608\"],\"height_m\":[\"freedomwon_enva60hv_20260916\"],\"ingress_protection\":[\"freedomwon_enva60hv_20260916\"],\"manufacturer\":[\"freedomwon_enva60hv_20260916\"],\"model\":[\"freedomwon_enva60hv_20260916\"],\"name\":[\"freedomwon_enva60hv_20260916\"],\"product_status\":[\"freedomwon_enva60hv_20260916\"],\"record_scope\":[\"freedomwon_enva60hv_20260916\"],\"variant\":[\"freedomwon_enva60hv_20260916\"],\"warranty_conditions\":[\"freedomwon_enva60hv_20260916\",\"freedomwon_enva_guarantee_202608\"],\"warranty_years\":[\"freedomwon_enva_guarantee_202608\"],\"weight_kg\":[\"freedomwon_enva60hv_20260916\"],\"width_m\":[\"freedomwon_enva60hv_20260916\"]}","height_m":1.96,"ingress_protection":"IP20","last_verified_at":"2026-11-01T21:22:54.541756+00:00","manufacturer":"Freedom Won","model":"ENVA 60HV","name":"Freedom Won ENVA 60HV","notes":"Module current limits retained at module boundary. No inferred bank active power or other configurations.","product_status":"documented","quality_status":"needs_review","record_id":"65c45fcb-c5f3-5d11-bef0-07a99b795653","record_scope":"configuration","sources":["freedomwon_enva60hv_20260916","freedomwon_enva_guarantee_202608"],"updated_at":"2026-11-01T21:22:54.541756+00:00","variant":"12 modules; 16-Sept-2026","warranty_conditions":"5 years or 6000 warranty cycles, first reached; >=70% new capacity at <=0.2C and 20-25 degC. Warranty counts 100% DOD equivalent cycles pro rata; invoice-date start. Indoor installation, thermal/storage limits, payment and claims conditions apply; see structured terms and original guarantee. Datasheet warranty row refers to 90% DOD, versus guarantee 100% cycle definition; unresolved qualification retained.","warranty_years":5,"weight_kg":720,"width_m":0.55}
