{"altitude_max_m":4000,"apparent_power_mva":0.004,"architecture":"unspecified","capacity_scope":"One hybrid inverter, external battery excluded","communication_interfaces":["CAN","RS485"],"cooling":"Natural convection","created_at":"2026-11-02T11:53:31.105256+00:00","dc_voltage_max_v":58,"dc_voltage_min_v":42,"document_revision":"Undated Spanish datasheet","entity_type":"systems","extensions_json":"{\"ac_nominal_frequency_hz\":[50,60],\"ac_voltage_alternatives_v\":[220,230],\"afci\":\"Activation required\",\"backup_overload\":{\"apparent_kva\":5,\"seconds\":60},\"backup_switch_ms\":{\"less_than\":10},\"battery_charge_discharge_max_a\":75,\"battery_charge_discharge_max_kw\":3.6,\"dimensions_mm\":{\"note\":\"Ambiguous Spanish axis names; not normalized to W/H/D\",\"printed_order\":\"longitud*altura*ancho\",\"values\":[405,480,205]},\"efficiency_claims\":[{\"metric\":\"maximum conversion; path unspecified\",\"pct\":97.1,\"qualifier\":\"greater_than\"},{\"metric\":\"EU weighted conversion\",\"pct\":96.5,\"qualifier\":\"greater_than\"}],\"efficiency_other\":[{\"metric\":\"PV to battery maximum one-way\",\"pct\":95,\"qualifier\":\"greater_than\"},{\"metric\":\"Battery charge/discharge to AC maximum conversion, not RTE\",\"pct\":95,\"qualifier\":\"greater_than\"}],\"external_battery_capacity_ah\":[50,2000],\"external_battery_compatibility\":\"Spanish table prints Lana de litio / Plomo-acido; not installed chemistry\",\"grid_input_max_current_a\":24.6,\"grid_input_voltage_v\":[187,253],\"grid_max_current_a\":18.2,\"legal_manufacturer\":\"Ginlong Technologies Co., Ltd.\",\"max_strings\":2,\"mppt_count\":2,\"mppt_voltage_v\":[90,520],\"optional_interfaces\":[\"Wi-Fi\",\"GPRS\",\"LAN\"],\"product_level\":\"hybrid_bidirectional_inverter\",\"pv_current_a_per_mppt\":16,\"pv_max_voltage_v\":550,\"pv_rated_voltage_v\":330,\"pv_recommended_max_kw\":5.7,\"pv_short_circuit_a_per_mppt\":24,\"pv_start_v\":90,\"safety_emc_claims\":{\"standards\":[\"IEC/EN 62109-1/-2\",\"EN 61000-6-1/-2/-3/-4\"],\"status\":\"Manufacturer-listed, not independently certified\"},\"topology\":\"High frequency isolation for battery\"}","field_sources_json":"{\"altitude_max_m\":[\"eu_20261102_1150\"],\"apparent_power_mva\":[\"eu_20261102_1150\"],\"architecture\":[\"eu_20261102_1150\"],\"capacity_scope\":[\"eu_20261102_1150\"],\"communication_interfaces\":[\"eu_20261102_1150\"],\"cooling\":[\"eu_20261102_1150\"],\"dc_voltage_max_v\":[\"eu_20261102_1150\"],\"dc_voltage_min_v\":[\"eu_20261102_1150\"],\"document_revision\":[\"eu_20261102_1150\"],\"extensions_json\":[\"eu_20261102_1150\"],\"ingress_protection\":[\"eu_20261102_1150\"],\"manufacturer\":[\"eu_20261102_1150\"],\"market_segment\":[\"eu_20261102_1150\"],\"model\":[\"eu_20261102_1150\"],\"name\":[\"eu_20261102_1150\"],\"operating_temperature_max_c\":[\"eu_20261102_1150\"],\"operating_temperature_min_c\":[\"eu_20261102_1150\"],\"power_basis\":[\"eu_20261102_1150\"],\"power_capacity_mw\":[\"eu_20261102_1150\"],\"power_rating_kind\":[\"eu_20261102_1150\"],\"product_status\":[\"eu_20261102_1150\"],\"record_scope\":[\"eu_20261102_1150\"],\"variant\":[\"eu_20261102_1150\"],\"weight_kg\":[\"eu_20261102_1150\"]}","ingress_protection":"IP66","last_verified_at":"2026-11-02T11:53:31.105256+00:00","manufacturer":"Solis","market_segment":"residential","model":"S6-EH1P3.6K-L-EU","name":"Solis S6-EH1P3.6K-L-EU","notes":"External battery compatibility is not installed chemistry. Energy, warranty, cycles and RTE unknown. Backup overload is apparent power, not active peak.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.0036,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"6700095d-bc59-53cd-a7cf-5935d26cb159","record_scope":"configuration","sources":["eu_20261102_1150"],"updated_at":"2026-11-02T11:53:31.105256+00:00","variant":"Undated Spanish datasheet","weight_kg":24.2}
