{"altitude_max_m":2000,"architecture":"dc_block","capacity_scope":"One 3-module series battery tower; external inverter excluded","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC 62619\",\"IEC 61000-6-1/2/3/4\",\"UN38.3\"],\"qualification\":\"Datasheet claims only; independent certification not verified.\"}","cooling":"Natural convection","created_at":"2026-11-01T22:51:47.802973+00:00","cycle_life":6000,"cycle_life_conditions":"At least 6000 cycles at 25 degC, 90% DOD, 0.5C charge/discharge; retention threshold unspecified.","dc_voltage_max_v":198.7,"dc_voltage_min_v":156.6,"dc_voltage_nominal_v":172.8,"depth_m":0.38,"depth_of_discharge_pct":90,"derating_notes":"Charging derates between 0 and 15 degC.","document_revision":"Versión 1.4 | 2023/07/07","efficiency_boundary":"dc_dc","efficiency_conditions":"Strictly greater than 95% battery-pack RTE; test conditions/auxiliary treatment unspecified; not AC system RTE.","efficiency_qualifier":"minimum","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00829,"entity_type":"systems","extensions_json":"{\"fox_ess\":{\"cell_form_factor\":\"prismatic\",\"charge_temperature_c\":[0,55],\"cycle_life_comparator\":\">=\",\"discharge_temperature_c\":[-10,55],\"efficiency_comparator\":\">\",\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[5,95],\"locator\":\"page 2 ECS2800-H3\",\"max_charge_discharge_current_a\":48,\"maximum_series_modules\":7,\"module_counts\":{\"CM2800\":1,\"CS2800\":2},\"peak_discharge_current_a\":65,\"peak_duration_seconds\":60,\"recommended_discharge_current_a\":24,\"storage_temperature_c\":[-20,55],\"weight_tolerance_plus_minus_kg\":1.5}}","field_sources_json":"{\"altitude_max_m\":[\"fox_ecs2800_20230707\"],\"architecture\":[\"fox_ecs2800_20230707\"],\"capacity_scope\":[\"fox_ecs2800_20230707\"],\"chemistry\":[\"fox_ecs2800_20230707\"],\"communication_interfaces\":[\"fox_ecs2800_20230707\"],\"compliance_claims_json\":[\"fox_ecs2800_20230707\"],\"cooling\":[\"fox_ecs2800_20230707\"],\"cycle_life\":[\"fox_ecs2800_20230707\"],\"cycle_life_conditions\":[\"fox_ecs2800_20230707\"],\"dc_voltage_max_v\":[\"fox_ecs2800_20230707\"],\"dc_voltage_min_v\":[\"fox_ecs2800_20230707\"],\"dc_voltage_nominal_v\":[\"fox_ecs2800_20230707\"],\"depth_m\":[\"fox_ecs2800_20230707\"],\"depth_of_discharge_pct\":[\"fox_ecs2800_20230707\"],\"derating_notes\":[\"fox_ecs2800_20230707\"],\"document_revision\":[\"fox_ecs2800_20230707\"],\"efficiency_boundary\":[\"fox_ecs2800_20230707\"],\"efficiency_conditions\":[\"fox_ecs2800_20230707\"],\"efficiency_qualifier\":[\"fox_ecs2800_20230707\"],\"energy_basis\":[\"fox_ecs2800_20230707\"],\"energy_boundary\":[\"fox_ecs2800_20230707\"],\"energy_capacity_mwh\":[\"fox_ecs2800_20230707\"],\"extensions_json\":[\"fox_ecs2800_20230707\"],\"height_m\":[\"fox_ecs2800_20230707\"],\"ingress_protection\":[\"fox_ecs2800_20230707\"],\"manufacturer\":[\"fox_ecs2800_20230707\"],\"model\":[\"fox_ecs2800_20230707\"],\"name\":[\"fox_ecs2800_20230707\"],\"product_family\":[\"fox_ecs2800_20230707\"],\"product_status\":[\"fox_ecs2800_20230707\"],\"record_scope\":[\"fox_ecs2800_20230707\"],\"round_trip_efficiency_pct\":[\"fox_ecs2800_20230707\"],\"variant\":[\"fox_ecs2800_20230707\"],\"weight_kg\":[\"fox_ecs2800_20230707\"],\"width_m\":[\"fox_ecs2800_20230707\"]}","height_m":0.47,"ingress_protection":"IP65","last_verified_at":"2026-11-01T22:51:47.802973+00:00","manufacturer":"Fox ESS","model":"ECS2800-H3","name":"Fox ESS ECS2800-H3","notes":"Exact cited regional revision only. Older documented configuration, not a claim of current availability. No inferred active power, warranty or component/project assignment.","product_family":"ECS2800","product_status":"documented","quality_status":"source_backed","record_id":"695fe946-9d7c-595a-826c-91e5b42e4c84","record_scope":"configuration","round_trip_efficiency_pct":95,"sources":["fox_ecs2800_20230707"],"updated_at":"2026-11-01T22:51:47.802973+00:00","variant":"Versión 1.4 | 2023/07/07","weight_kg":95.5,"width_m":0.57}
