{"architecture":"dc_block","capacity_scope":"Named DC battery string with 8 TP-HS36 modules and one TBMS-MCS0800; external inverter excluded","created_at":"2026-11-02T03:55:43.501266+00:00","cycle_life":6000,"cycle_life_conditions":"Performance table: 6000 cycles at 90% DoD and 25°C; EOL threshold and cycle test C-rate not specified.","dc_voltage_max_v":465,"dc_voltage_min_v":360,"dc_voltage_nominal_v":409.6,"depth_of_discharge_pct":90,"derating_notes":"Discharge current reduced at cell temperatures -20 to 10°C and 45 to 53°C; charge current reduced at 0 to 25°C and 45 to 53°C. Power depends on actual battery-pack temperature.","design_life_years":10,"document_revision":"Spanish manual V0.0, 320101113100","efficiency_boundary":"dc_dc","efficiency_conditions":"Battery round-trip efficiency at 0.2C and 25°C; not AC-to-AC system efficiency.","efficiency_qualifier":"reported","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.0265,"energy_conditions":"Reported rounded usable energy at 90% DoD; actual usable energy depends on inverter configuration. Nominal energy test: 100% DoD, 0.2C charge/discharge, 25°C.","entity_type":"systems","extensions_json":"{\"solax\":{\"bms_count\":1,\"bms_model\":\"TBMS-MCS0800\",\"charge_temperature_without_heating_c\":[0,53],\"discharge_temperature_without_heating_c\":[-20,53],\"heating_qualification\":\"Conditional heated envelope; footnote 4 says discharge only below zero without heating. No separate heater variant generated.\",\"locator\":\"Printed pages 16–17, T-BAT HS28.8 configuration row and performance column\",\"maximum_charge_discharge_current_a\":50,\"maximum_power_kw\":20.48,\"module_count\":8,\"module_model\":\"TP-HS36\",\"nominal_capacity_ah\":72,\"nominal_energy_kwh\":29.49,\"short_circuit_current_a\":1850,\"storage_temperature_c\":[{\"months\":12,\"range\":[-20,30]},{\"months\":6,\"range\":[30,50]}],\"temperature_with_heating_c\":[-30,53]}}","field_sources_json":"{\"architecture\":[\"solax_hv_s25_s36_manual_es_v00\"],\"capacity_scope\":[\"solax_hv_s25_s36_manual_es_v00\"],\"cycle_life\":[\"solax_hv_s25_s36_manual_es_v00\"],\"cycle_life_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"dc_voltage_max_v\":[\"solax_hv_s25_s36_manual_es_v00\"],\"dc_voltage_min_v\":[\"solax_hv_s25_s36_manual_es_v00\"],\"dc_voltage_nominal_v\":[\"solax_hv_s25_s36_manual_es_v00\"],\"depth_of_discharge_pct\":[\"solax_hv_s25_s36_manual_es_v00\"],\"derating_notes\":[\"solax_hv_s25_s36_manual_es_v00\"],\"design_life_years\":[\"solax_hv_s25_s36_manual_es_v00\"],\"document_revision\":[\"solax_hv_s25_s36_manual_es_v00\"],\"efficiency_boundary\":[\"solax_hv_s25_s36_manual_es_v00\"],\"efficiency_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"efficiency_qualifier\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_basis\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_boundary\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_capacity_mwh\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"extensions_json\":[\"solax_hv_s25_s36_manual_es_v00\"],\"ingress_protection\":[\"solax_hv_s25_s36_manual_es_v00\"],\"manufacturer\":[\"solax_hv_s25_s36_manual_es_v00\"],\"market_segment\":[\"solax_hv_s25_s36_manual_es_v00\"],\"model\":[\"solax_hv_s25_s36_manual_es_v00\"],\"name\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_basis\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_capacity_mw\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_rating_kind\":[\"solax_hv_s25_s36_manual_es_v00\"],\"product_family\":[\"solax_hv_s25_s36_manual_es_v00\"],\"product_status\":[\"solax_hv_s25_s36_manual_es_v00\"],\"record_scope\":[\"solax_hv_s25_s36_manual_es_v00\"],\"round_trip_efficiency_pct\":[\"solax_hv_s25_s36_manual_es_v00\"],\"variant\":[\"solax_hv_s25_s36_manual_es_v00\"]}","ingress_protection":"IP65","last_verified_at":"2026-11-02T03:55:43.501266+00:00","manufacturer":"SolaX Power","market_segment":"residential","model":"T-BAT HS28.8","name":"SolaX T-BAT HS28.8","notes":"Exact named configuration, not generated option combination. Historical manual observation; current availability not established. Expected life is not warranty. No chemistry inferred from family marketing or cell supplier.","power_basis":"dc","power_capacity_mw":0.01434,"power_conditions":"Printed nominal battery power, not inverter AC power. Footnote 5 discusses 30 A / 45 A wiring; no current inferred from power.","power_rating_kind":"rated","product_family":"HS36","product_status":"historical_document","quality_status":"source_backed","record_id":"7131cd63-cfa2-575e-954d-88584cd57b64","record_scope":"configuration","round_trip_efficiency_pct":95,"sources":["solax_hv_s25_s36_manual_es_v00"],"updated_at":"2026-11-02T03:55:43.501266+00:00","variant":"Named module string; Spanish manual V0.0"}
{"capacity_scope":"One product unit as described by the cited variant.","chemistry":"LFP","created_at":"2026-11-01T08:49:57Z","energy_basis":"unspecified","energy_boundary":"unspecified","energy_capacity_mwh":6.25,"entity_type":"systems","extensions_json":"{\"oem_claims\":{\"qualification\":\"Manufacturer launch claim; duty-cycle and warranty conditions not supplied.\",\"zero_degradation_years\":5}}","field_sources_json":"{\"capacity_scope\":[\"catl_tener_20240409\"],\"chemistry\":[\"catl_tener_20240409\"],\"energy_basis\":[\"catl_tener_20240409\"],\"energy_boundary\":[\"catl_tener_20240409\"],\"energy_capacity_mwh\":[\"catl_tener_20240409\"],\"extensions_json\":[\"catl_tener_20240409\"],\"form_factor\":[\"catl_tener_20240409\"],\"manufacturer\":[\"catl_tener_20240409\"],\"market_segment\":[\"catl_tener_20240409\"],\"model\":[\"catl_tener_20240409\"],\"name\":[\"catl_tener_20240409\"],\"product_status\":[\"catl_tener_20240409\"],\"record_scope\":[\"catl_tener_20240409\"],\"variant\":[\"catl_tener_20240409\"]}","form_factor":"20-foot container","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"CATL","market_segment":"utility","model":"TENER","name":"CATL TENER — 6.25 MWh; 2024 launch","product_status":"documented","quality_status":"source_backed","record_id":"71de0d82-34d0-5d72-a22b-e53373743d1d","record_scope":"configuration","sources":["catl_tener_20240409"],"updated_at":"2026-11-01T08:49:57Z","variant":"6.25 MWh; 2024 launch"}
