{"architecture":"dc_block","capacity_scope":"One product unit as described by the cited variant.","created_at":"2026-11-01T08:49:57Z","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":10,"entity_type":"systems","field_sources_json":"{\"architecture\":[\"envision_gen7_gen8\"],\"capacity_scope\":[\"envision_gen7_gen8\"],\"energy_basis\":[\"envision_gen7_gen8\"],\"energy_boundary\":[\"envision_gen7_gen8\"],\"energy_capacity_mwh\":[\"envision_gen7_gen8\"],\"manufacturer\":[\"envision_gen7_gen8\"],\"market_segment\":[\"envision_gen7_gen8\"],\"model\":[\"envision_gen7_gen8\"],\"name\":[\"envision_gen7_gen8\"],\"product_status\":[\"envision_gen7_gen8\"],\"record_scope\":[\"envision_gen7_gen8\"],\"variant\":[\"envision_gen7_gen8\"]}","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Envision Energy","market_segment":"utility","model":"GEN 8","name":"Envision Energy GEN 8 — 10 MWh DC portfolio configuration","notes":"OEM search-index text retrieved; page itself was not text-extractable. No cell chemistry or power pairing inferred.","product_status":"documented","quality_status":"source_backed","record_id":"770ecb5e-2b0f-5a0a-898c-a451a5fcc7b1","record_scope":"configuration","sources":["envision_gen7_gen8"],"updated_at":"2026-11-01T08:49:57Z","variant":"10 MWh DC portfolio configuration"}
{"capacity_scope":"One product unit as described by the cited variant.","created_at":"2026-11-01T08:49:57Z","entity_type":"systems","extensions_json":"{\"oem_family\":{\"apparent_power_mva\":[0.1,0.6],\"energy_mwh\":[0.189,1.218]}}","field_sources_json":"{\"capacity_scope\":[\"socomec_hes_202603\"],\"extensions_json\":[\"socomec_hes_202603\"],\"manufacturer\":[\"socomec_hes_202603\"],\"market_segment\":[\"socomec_hes_202603\"],\"model\":[\"socomec_hes_202603\"],\"name\":[\"socomec_hes_202603\"],\"product_status\":[\"socomec_hes_202603\"],\"record_scope\":[\"socomec_hes_202603\"],\"variant\":[\"socomec_hes_202603\"]}","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Socomec","market_segment":"commercial_industrial","model":"SUNSYS HES L SKID","name":"Socomec SUNSYS HES L SKID — 2026 configurable system family","notes":"Family ranges remain nested; no fabricated cross-product of ratings or MVA-to-MW conversion.","product_status":"documented","quality_status":"source_backed","record_id":"772c2915-b3c4-53ee-b0ee-5cb36e50e5c6","record_scope":"family","sources":["socomec_hes_202603"],"updated_at":"2026-11-01T08:49:57Z","variant":"2026 configurable system family"}
{"ac_voltage_v":400,"altitude_max_m":4000,"apparent_power_mva":0.05,"architecture":"unspecified","capacity_scope":"One inverter / power-conversion unit only; external battery energy excluded.","communication_interfaces":["RS485","CAN","LAN","WLAN"],"cooling":"Smart fan cooling","created_at":"2026-11-02T09:56:47.826966+00:00","dc_voltage_max_v":865,"dc_voltage_min_v":200,"depth_m":0.75,"derating_notes":"Output derates above 45 degC.","document_revision":"20260115-EN-EMEA-V1.1","entity_type":"systems","extensions_json":"{\"goodwe\":{\"ac_surge_protection\":\"Type II; Type I+II optional\",\"automatic_switching_module\":true,\"backup_max_kva\":55.0,\"backup_nominal_kva\":50,\"battery_chemistry_compatibility\":\"Li-ion; external battery, not integrated cell chemistry\",\"battery_dc_max_charge_kw\":50,\"battery_dc_max_discharge_kw\":55.0,\"battery_inputs\":1,\"battery_start_voltage_v\":200,\"bms_interfaces\":[\"RS485\",\"CAN\"],\"compatibility\":\"EMEA document specifies Lynx C only, up to three batteries per input\",\"compatible_nominal_battery_voltages_v\":[422.4,499.2,576,652.8],\"coupling\":\"hybrid_pv_dc_input\",\"dc_surge_protection\":\"Type II; Type I+II optional\",\"efficiency_observations\":[{\"basis\":\"Maximum conversion; source does not specify full measurement path\",\"pct\":97.6},{\"basis\":\"European weighted conversion\",\"pct\":97.3},{\"basis\":\"Maximum battery DC to AC, one-way; NOT round-trip\",\"pct\":97.2}],\"grid_frequency_hz\":[50,60],\"grid_frequency_range_hz\":{\"AU\":[47,52],\"Germany\":[47.5,51.5]},\"grid_voltage_range_v\":{\"AU\":[312,460],\"Germany\":[318,497]},\"humidity_condition\":\"Non-condensing\",\"humidity_pct\":[0,95],\"max_ac_grid_current_a\":79.8,\"max_continuous_charge_current_a_per_input\":100,\"max_continuous_discharge_current_a_per_input\":100,\"max_grid_apparent_kva\":55.0,\"max_thd_pct\":{\"qualifier\":\"less_than\",\"value\":3},\"meter_interfaces\":[\"RS485\"],\"portal_interfaces\":[\"RS485\",\"LAN\"],\"power_factor_range\":{\"lagging\":0.8,\"leading\":0.8},\"product_level\":\"hybrid_pv_battery_inverter\",\"pv_max_current_a_per_mppt\":100,\"pv_max_input_kw\":65,\"pv_max_input_voltage_v\":1000,\"pv_max_short_circuit_current_a_per_mppt\":125,\"pv_mppt_count\":1,\"pv_mppt_efficiency_pct\":99.9,\"pv_mppt_voltage_v\":[250,960],\"pv_nominal_voltage_v\":600,\"pv_start_voltage_v\":250,\"topology\":\"Non-isolated\"}}","field_sources_json":"{\"ac_voltage_v\":[\"etc_20261102\"],\"altitude_max_m\":[\"etc_20261102\"],\"apparent_power_mva\":[\"etc_20261102\"],\"architecture\":[\"etc_20261102\"],\"capacity_scope\":[\"etc_20261102\"],\"communication_interfaces\":[\"etc_20261102\"],\"cooling\":[\"etc_20261102\"],\"dc_voltage_max_v\":[\"etc_20261102\"],\"dc_voltage_min_v\":[\"etc_20261102\"],\"depth_m\":[\"etc_20261102\"],\"derating_notes\":[\"etc_20261102\"],\"document_revision\":[\"etc_20261102\"],\"extensions_json\":[\"etc_20261102\"],\"height_m\":[\"etc_20261102\"],\"ingress_protection\":[\"etc_20261102\"],\"manufacturer\":[\"etc_20261102\"],\"market_scope\":[\"etc_20261102\"],\"market_segment\":[\"etc_20261102\"],\"model\":[\"etc_20261102\"],\"name\":[\"etc_20261102\"],\"operating_temperature_max_c\":[\"etc_20261102\"],\"operating_temperature_min_c\":[\"etc_20261102\"],\"power_basis\":[\"etc_20261102\"],\"power_capacity_mw\":[\"etc_20261102\"],\"power_conditions\":[\"etc_20261102\"],\"power_rating_kind\":[\"etc_20261102\"],\"product_family\":[\"etc_20261102\"],\"product_status\":[\"etc_20261102\"],\"record_scope\":[\"etc_20261102\"],\"variant\":[\"etc_20261102\"],\"weight_kg\":[\"etc_20261102\"],\"width_m\":[\"etc_20261102\"]}","height_m":1.36,"ingress_protection":"IP20","last_verified_at":"2026-11-02T09:56:47.826966+00:00","manufacturer":"GoodWe","market_scope":"EMEA","market_segment":"commercial_industrial","model":"GW50K07-ETC","name":"GoodWe GW50K07-ETC","notes":"Architecture enum lacks standalone PCS: unspecified plus explicit product-level extension used. Chemistry and energy null because batteries are external. Conversion efficiencies are not RTE. No exact certification or warranty asserted. 06 models lack automatic switching module; they are distinct grid-tied hardware, not cosmetic aliases.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"ac","power_capacity_mw":0.05,"power_conditions":"Nominal on-grid active output; ambient derating above 45 degC. Battery-side maximum charge/discharge ratings retained separately.","power_rating_kind":"rated","product_family":"ETC","product_status":"documented","quality_status":"source_backed","record_id":"7701b094-9ee3-5458-9f57-576865aee7ef","record_scope":"configuration","sources":["etc_20261102"],"updated_at":"2026-11-02T09:56:47.826966+00:00","variant":"20260115-EN-EMEA-V1.1","weight_kg":184.5,"width_m":0.585}
