{"ac_voltage_v":230,"apparent_power_mva":0.005,"architecture":"unspecified","capacity_scope":"One inverter/charger; external battery excluded.","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"EN-IEC 62109-1\",\"EN-IEC 62109-2\"],\"status\":\"OEM claims; certificates not independently reviewed.\"}","cooling":"Fan-assisted","created_at":"2026-11-02T06:51:00+00:00","dc_voltage_max_v":66,"dc_voltage_min_v":38,"depth_m":0.148,"entity_type":"systems","extensions_json":"{\"victron\":{\"ac_input_frequency_range_hz\":[45,65],\"ac_input_voltage_range_v\":[187,265],\"aes_mode_w\":12,\"apparent_power_condition\":\"25degC, nonlinear load crest factor3:1\",\"charge_current_condition\":\"Up to25degC ambient\",\"efficiency_boundary\":\"Maximum inverter conversion efficiency, not battery/system round-trip efficiency; load point unspecified.\",\"humidity_condition\":\"Non-condensing\",\"locator\":\"PDF page2 48/5000/70-50 column\",\"maximum_charge_current_a\":70,\"maximum_conversion_efficiency_pct\":96,\"maximum_humidity_pct\":95,\"output_frequency_hz\":50,\"output_voltage_tolerance_pct\":2,\"output_w_at_40c\":3700,\"output_w_at_65c\":3000,\"peak_duration_seconds\":null,\"peak_output_w\":9000,\"product_level\":\"pcs_inverter_charger\",\"search_mode_w\":2,\"transfer_switch_a\":50,\"zero_load_w\":18}}","field_sources_json":"{\"ac_voltage_v\":[\"victron_qii_20261102\"],\"apparent_power_mva\":[\"victron_qii_20261102\"],\"architecture\":[\"victron_qii_20261102\"],\"capacity_scope\":[\"victron_qii_20261102\"],\"communication_protocols\":[\"victron_qii_20261102\"],\"compliance_claims_json\":[\"victron_qii_20261102\"],\"cooling\":[\"victron_qii_20261102\"],\"dc_voltage_max_v\":[\"victron_qii_20261102\"],\"dc_voltage_min_v\":[\"victron_qii_20261102\"],\"depth_m\":[\"victron_qii_20261102\"],\"extensions_json\":[\"victron_qii_20261102\"],\"height_m\":[\"victron_qii_20261102\"],\"ingress_protection\":[\"victron_qii_20261102\"],\"manufacturer\":[\"victron_qii_20261102\"],\"model\":[\"victron_qii_20261102\"],\"name\":[\"victron_qii_20261102\"],\"operating_temperature_max_c\":[\"victron_qii_20261102\"],\"operating_temperature_min_c\":[\"victron_qii_20261102\"],\"power_basis\":[\"victron_qii_20261102\"],\"power_capacity_mw\":[\"victron_qii_20261102\"],\"power_conditions\":[\"victron_qii_20261102\"],\"power_rating_kind\":[\"victron_qii_20261102\"],\"product_family\":[\"victron_qii_20261102\"],\"product_status\":[\"victron_qii_20261102\"],\"record_scope\":[\"victron_qii_20261102\"],\"variant\":[\"victron_qii_20261102\"],\"weight_kg\":[\"victron_qii_20261102\"],\"width_m\":[\"victron_qii_20261102\"]}","height_m":0.565,"ingress_protection":"IP21","last_verified_at":"2026-11-02T06:51:00+00:00","manufacturer":"Victron Energy","model":"Quattro-II 48/5000/70-50","name":"Victron Energy Quattro-II 48/5000/70-50 230 V AC","notes":"No battery energy, chemistry, RTE, nominal DC voltage, warranty or project assignment inferred. Regional table only; no extrapolation across families.","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.004,"power_conditions":"Continuous active output at25degC; not apparent or peak power.","power_rating_kind":"rated","product_family":"Quattro-II","product_status":"documented","quality_status":"source_backed","record_id":"78a94b73-bd02-5ded-ad05-c6ef9edc869e","record_scope":"configuration","sources":["victron_qii_20261102"],"updated_at":"2026-11-02T06:51:00+00:00","variant":"230 V AC","weight_kg":29,"width_m":0.32}
