{"ac_voltage_v":230,"altitude_max_m":2000,"apparent_power_mva":0.005,"architecture":"unspecified","capacity_scope":"One inverter/charger; external battery excluded.","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"EN-IEC 62109-1\",\"EN-IEC 62109-2\"],\"status\":\"Manufacturer datasheet claims only; certificates not independently reviewed.\"}","conflicts_json":"{\"search_mode_w\":{\"observations\":[{\"source_id\":\"victron_multiplus_ii_230v_20261102\",\"value\":2},{\"source_id\":\"victron_multiplus_ii_manual_es_20261102\",\"value\":4}],\"resolution\":\"Withheld; undated datasheet/manual editions disagree. Mass rounding may explain some differences, but no unqualified scalar selected.\"}}","cooling":"Fan-assisted","created_at":"2026-11-02T05:01:38+00:00","dc_voltage_max_v":66,"dc_voltage_min_v":38,"dc_voltage_nominal_v":48.0,"depth_m":0.149,"derating_notes":"Output ratings at 40 and 65 degC are below 25 degC rating.","entity_type":"systems","extensions_json":"{\"installation_20261105\":{\"cable_conditions\":\"Copper, 90°C rating; local rules apply; cables not in closed conduit. Recommendations, not intrinsic device ratings.\",\"cable_per_terminal_0_to_5m\":\"70 mm 2\",\"cable_per_terminal_5_to_10m\":\"120 mm 2\",\"locator\":\"4.3 exact 48/5000/70 row; 4.5.7–8\",\"parallel_conditions\":\"Identical devices, common battery, equal DC cable lengths and cross-sections; at least 10cm ventilation below, above and beside units. 8/10/15k models require external AC transfer switch.\",\"parallel_limit\":6,\"recommended_dc_fuse_a\":200,\"recommended_external_bank_ah\":[200,800],\"source_id\":\"victron_mp2_installation_20261105\",\"three_phase\":\"Wye supported; delta unsuitable. Paralleled strings in three phases exclude 8/10/15kVA units; configuration required.\"},\"victron\":{\"ac_input_frequency_range_hz\":[45,65],\"ac_input_voltage_range_v\":[187,265],\"ac_output_frequency_hz\":50,\"aes_mode_w\":12,\"anti_islanding\":\"Manufacturer states built-in functionality; no certificate independently verified.\",\"apparent_power_condition\":\"25 degC, non-linear load, crest factor 3:1\",\"charge_current_condition\":\"25 degC ambient maximum\",\"continuous_output_w_at_40c\":3700,\"continuous_output_w_at_65c\":3000,\"efficiency_boundary\":\"Inverter conversion, maximum; not battery/system round-trip efficiency; load conditions unspecified.\",\"evidence_locator\":\"PDF p.2, 48/5000/70-50 column and associated row/footnotes\",\"frequency_adjustable_to_hz\":60,\"humidity_condition\":\"non-condensing\",\"maximum_charge_current_a\":70,\"maximum_conversion_efficiency_pct\":96,\"maximum_humidity_pct\":95,\"optional_accessories\":[\"GX device for remote monitoring\",\"VE.Bus Smart dongle for Bluetooth\"],\"output_voltage_tolerance_pct\":2,\"peak_duration_seconds\":null,\"peak_output_w\":9000,\"product_level\":\"pcs_inverter_charger\",\"transfer_switch_a\":50,\"zero_load_w\":18},\"victron_warranty_2025\":{\"locator\":\"PDF pp.1–2, warranty paragraphs\",\"maximum_months_from_manufacturer_invoice\":66,\"optional_extension\":{\"additional_years\":5,\"application_deadline\":\"At least one year before original expiry\",\"condition\":\"Victron may request evidence of working condition\",\"purchaser\":\"Victron direct customer\",\"surcharge_pct_of_current_net_price\":10,\"total_years\":10},\"performance_retention_guarantee\":null,\"replacement_or_repair_term\":\"Remaining original term, minimum six months; no new full term\",\"scope\":\"General non-battery product policy applied to this documented inverter/charger configuration; not a serial-specific guarantee\",\"source_id\":\"victron_limited_warranty_2025_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"victron_multiplus_ii_230v_20261102\"],\"altitude_max_m\":[\"victron_multiplus_ii_230v_20261102\"],\"apparent_power_mva\":[\"victron_multiplus_ii_230v_20261102\"],\"architecture\":[\"victron_multiplus_ii_230v_20261102\"],\"capacity_scope\":[\"victron_multiplus_ii_230v_20261102\"],\"communication_protocols\":[\"victron_multiplus_ii_230v_20261102\"],\"compliance_claims_json\":[\"victron_multiplus_ii_230v_20261102\"],\"conflicts_json\":[\"victron_multiplus_ii_230v_20261102\",\"victron_multiplus_ii_manual_es_20261102\"],\"cooling\":[\"victron_multiplus_ii_230v_20261102\"],\"dc_voltage_max_v\":[\"victron_multiplus_ii_230v_20261102\"],\"dc_voltage_min_v\":[\"victron_multiplus_ii_230v_20261102\"],\"dc_voltage_nominal_v\":[\"victron_multiplus_ii_230v_20261102\"],\"depth_m\":[\"victron_multiplus_ii_230v_20261102\"],\"derating_notes\":[\"victron_multiplus_ii_230v_20261102\"],\"extensions_json\":[\"victron_limited_warranty_2025_20261105\",\"victron_mp2_installation_20261105\",\"victron_multiplus_ii_230v_20261102\"],\"height_m\":[\"victron_multiplus_ii_230v_20261102\"],\"ingress_protection\":[\"victron_multiplus_ii_230v_20261102\"],\"manufacturer\":[\"victron_multiplus_ii_230v_20261102\"],\"model\":[\"victron_multiplus_ii_230v_20261102\"],\"name\":[\"victron_multiplus_ii_230v_20261102\"],\"operating_temperature_max_c\":[\"victron_multiplus_ii_230v_20261102\"],\"operating_temperature_min_c\":[\"victron_multiplus_ii_230v_20261102\"],\"power_basis\":[\"victron_multiplus_ii_230v_20261102\"],\"power_capacity_mw\":[\"victron_multiplus_ii_230v_20261102\"],\"power_conditions\":[\"victron_multiplus_ii_230v_20261102\"],\"power_rating_kind\":[\"victron_multiplus_ii_230v_20261102\"],\"product_family\":[\"victron_multiplus_ii_230v_20261102\"],\"product_status\":[\"victron_multiplus_ii_230v_20261102\"],\"record_scope\":[\"victron_multiplus_ii_230v_20261102\"],\"variant\":[\"victron_multiplus_ii_230v_20261102\"],\"warranty_conditions\":[\"victron_limited_warranty_2025_20261105\"],\"warranty_years\":[\"victron_limited_warranty_2025_20261105\"],\"weight_kg\":[\"victron_multiplus_ii_230v_20261102\"],\"width_m\":[\"victron_multiplus_ii_230v_20261102\"]}","height_m":0.565,"ingress_protection":"IP22","last_verified_at":"2026-11-05T19:54:14.610028+00:00","manufacturer":"Victron Energy","model":"MultiPlus-II 48/5000/70-50","name":"Victron Energy MultiPlus-II 48/5000/70-50 230 V","notes":"PCS component applicable to stationary ESS; no battery energy/chemistry, system RTE or project assignment inferred. Undated datasheet pinned by byte hash. Standalone 48/10k/150-100 is distinct from 48/10000/140-100.","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.004,"power_conditions":"Continuous inverter output at 25 degC; separate temperature and overload ratings retained.","power_rating_kind":"rated","product_family":"MultiPlus-II","product_status":"documented","quality_status":"needs_review","record_id":"7e4e01d3-6c4c-5b70-a17e-f98e6fe34826","record_scope":"configuration","source_urls":["https://www.victronenergy.com/media/pg/MultiPlus-II_230V/en/installation.html","https://www.victronenergy.com/media/pg/MultiPlus-II_230V/es/technical-specifications-mp-ii-230v.html","https://www.victronenergy.com/upload/documents/Datasheet-MultiPlus-II-inverter-charger-EN-.pdf","https://www.victronenergy.com/upload/documents/Victron-Energy-Limited-Warranty-Policy-2025-(P).pdf"],"sources":["victron_limited_warranty_2025_20261105","victron_mp2_installation_20261105","victron_multiplus_ii_230v_20261102","victron_multiplus_ii_manual_es_20261102"],"updated_at":"2026-11-05T19:54:14.610028+00:00","variant":"230 V AC","warranty_conditions":"Policy observed in the 2025-(P) document: five years after original end-user purchase, capped at 66 months after the Victron invoice. Covers manufacturing/material defects. Victron primarily warrants its direct customer, which must provide equivalent end-user coverage; direct end-user coverage is conditional. Claims go through the seller. Removal, shipping and reinstallation are excluded. Misuse, alteration, unsuitable installation/environment and unauthorized repair invalidate coverage. Statutory consumer rights remain. Actual purchase eligibility and remaining coverage are unverified.","warranty_years":5.0,"weight_kg":30,"width_m":0.32}
{"ac_voltage_v":230,"altitude_max_m":4000,"architecture":"unspecified","capacity_scope":"One inverter/charger; external battery excluded.","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"EN-IEC 62109-1\",\"EN-IEC 62109-2\",\"IEC 62040\",\"IEC 62116\"],\"status\":\"Manufacturer datasheet claims only; certificates not independently reviewed.\"}","cooling":"Fan-assisted","created_at":"2026-11-02T05:01:38+00:00","dc_voltage_max_v":60,"dc_voltage_min_v":38,"depth_m":0.15,"derating_notes":"1% per 100 m above 2000 m; temperature ratings in extensions.","entity_type":"systems","extensions_json":"{\"victron\":{\"ac_input_frequency_range_hz\":[45,65],\"ac_input_voltage_range_v\":[187,265],\"ac_output_frequency_hz\":50,\"aes_mode_w\":18,\"anti_islanding\":\"Manufacturer states built-in functionality; no certificate independently verified.\",\"apparent_feed_in_row\":{\"decision\":\"Not interpreted as apparent power; MVA null.\",\"printed_unit\":\"kW\",\"value\":6.0},\"charge_current_condition\":\"25 degC ambient maximum\",\"cold_start_time_limited_power_1\":{\"hours\":4,\"kw\":6.5},\"cold_start_time_limited_power_2\":{\"kw\":8,\"minutes\":60},\"compatibility_condition\":\"Charger settings must follow battery manufacturer specifications.\",\"compatible_external_battery_chemistries\":[\"Lithium\",\"Lead-acid\",\"Zinc-Bromine\"],\"continuous_output_w_at_40c\":5700,\"continuous_output_w_at_65c\":4600,\"efficiency_boundary\":\"Inverter conversion, maximum; not battery/system round-trip efficiency; load conditions unspecified.\",\"evidence_locator\":\"PDF p.2, 48/6k5/100-50 column and associated row/footnotes\",\"frequency_adjustable_to_hz\":60,\"humidity_condition\":\"non-condensing\",\"maximum_charge_current_a\":100,\"maximum_charge_current_a_at_40c\":95,\"maximum_conversion_efficiency_pct\":96,\"maximum_humidity_pct\":95,\"optional_accessories\":[\"GX device for remote monitoring\",\"VE.Bus Smart dongle for Bluetooth\"],\"output_voltage_tolerance_pct\":2,\"peak_duration_seconds\":60,\"peak_output_w\":11000,\"product_level\":\"pcs_inverter_charger\",\"search_mode_w\":8,\"transfer_switch_a\":50,\"zero_load_w\":28},\"victron_warranty_2025\":{\"locator\":\"PDF pp.1–2, warranty paragraphs\",\"maximum_months_from_manufacturer_invoice\":66,\"optional_extension\":{\"additional_years\":5,\"application_deadline\":\"At least one year before original expiry\",\"condition\":\"Victron may request evidence of working condition\",\"purchaser\":\"Victron direct customer\",\"surcharge_pct_of_current_net_price\":10,\"total_years\":10},\"performance_retention_guarantee\":null,\"replacement_or_repair_term\":\"Remaining original term, minimum six months; no new full term\",\"scope\":\"General non-battery product policy applied to this documented inverter/charger configuration; not a serial-specific guarantee\",\"source_id\":\"victron_limited_warranty_2025_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"victron_multiplus_ii_new_230v_20261102\"],\"altitude_max_m\":[\"victron_multiplus_ii_new_230v_20261102\"],\"architecture\":[\"victron_multiplus_ii_new_230v_20261102\"],\"capacity_scope\":[\"victron_multiplus_ii_new_230v_20261102\"],\"communication_protocols\":[\"victron_multiplus_ii_new_230v_20261102\"],\"compliance_claims_json\":[\"victron_multiplus_ii_new_230v_20261102\"],\"cooling\":[\"victron_multiplus_ii_new_230v_20261102\"],\"dc_voltage_max_v\":[\"victron_multiplus_ii_new_230v_20261102\"],\"dc_voltage_min_v\":[\"victron_multiplus_ii_new_230v_20261102\"],\"depth_m\":[\"victron_multiplus_ii_new_230v_20261102\"],\"derating_notes\":[\"victron_multiplus_ii_new_230v_20261102\"],\"extensions_json\":[\"victron_limited_warranty_2025_20261105\",\"victron_multiplus_ii_new_230v_20261102\"],\"height_m\":[\"victron_multiplus_ii_new_230v_20261102\"],\"ingress_protection\":[\"victron_multiplus_ii_new_230v_20261102\"],\"manufacturer\":[\"victron_multiplus_ii_new_230v_20261102\"],\"model\":[\"victron_multiplus_ii_new_230v_20261102\"],\"name\":[\"victron_multiplus_ii_new_230v_20261102\"],\"operating_temperature_max_c\":[\"victron_multiplus_ii_new_230v_20261102\"],\"operating_temperature_min_c\":[\"victron_multiplus_ii_new_230v_20261102\"],\"power_basis\":[\"victron_multiplus_ii_new_230v_20261102\"],\"power_capacity_mw\":[\"victron_multiplus_ii_new_230v_20261102\"],\"power_conditions\":[\"victron_multiplus_ii_new_230v_20261102\"],\"power_rating_kind\":[\"victron_multiplus_ii_new_230v_20261102\"],\"product_family\":[\"victron_multiplus_ii_new_230v_20261102\"],\"product_status\":[\"victron_multiplus_ii_new_230v_20261102\"],\"record_scope\":[\"victron_multiplus_ii_new_230v_20261102\"],\"variant\":[\"victron_multiplus_ii_new_230v_20261102\"],\"warranty_conditions\":[\"victron_limited_warranty_2025_20261105\"],\"warranty_years\":[\"victron_limited_warranty_2025_20261105\"],\"weight_kg\":[\"victron_multiplus_ii_new_230v_20261102\"],\"width_m\":[\"victron_multiplus_ii_new_230v_20261102\"]}","height_m":0.644,"ingress_protection":"IP21","last_verified_at":"2026-11-05T18:57:57.842312+00:00","manufacturer":"Victron Energy","model":"MultiPlus-II 48/6k5/100-50","name":"Victron Energy MultiPlus-II 48/6k5/100-50 230 V","notes":"PCS component applicable to stationary ESS; no battery energy/chemistry, system RTE or project assignment inferred. Undated datasheet pinned by byte hash. Standalone 48/10k/150-100 is distinct from 48/10000/140-100.","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.006,"power_conditions":"Continuous inverter output at 25 degC; separate temperature and overload ratings retained.","power_rating_kind":"rated","product_family":"MultiPlus-II","product_status":"documented","quality_status":"source_backed","record_id":"7e9f7786-24d6-5e65-a17f-5c4ba1fee06c","record_scope":"configuration","source_urls":["https://www.victronenergy.com/upload/documents/Datasheet-MultiPlus-II-inverter-charger-4k-4k5-6k5-10k-EN.pdf","https://www.victronenergy.com/upload/documents/Victron-Energy-Limited-Warranty-Policy-2025-(P).pdf"],"sources":["victron_limited_warranty_2025_20261105","victron_multiplus_ii_new_230v_20261102"],"updated_at":"2026-11-05T18:57:57.842312+00:00","variant":"230 V AC","warranty_conditions":"Policy observed in the 2025-(P) document: five years after original end-user purchase, capped at 66 months after the Victron invoice. Covers manufacturing/material defects. Victron primarily warrants its direct customer, which must provide equivalent end-user coverage; direct end-user coverage is conditional. Claims go through the seller. Removal, shipping and reinstallation are excluded. Misuse, alteration, unsuitable installation/environment and unauthorized repair invalidate coverage. Statutory consumer rights remain. Actual purchase eligibility and remaining coverage are unverified.","warranty_years":5.0,"weight_kg":29,"width_m":0.32}
{"ac_voltage_v":690,"apparent_power_mva":1.26,"architecture":"ac_integrated","capacity_scope":"One product unit as described by the cited variant.","cell_capacity_ah":314,"chemistry":"LFP","cooling":"Liquid cooling","created_at":"2026-11-01T08:49:57Z","dc_voltage_max_v":1497.6,"dc_voltage_min_v":1123.2,"duration_hours":4,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":5.015,"entity_type":"systems","field_sources_json":"{\"ac_voltage_v\":[\"sungrow_pt2_v3\"],\"apparent_power_mva\":[\"sungrow_pt2_v3\"],\"architecture\":[\"sungrow_pt2_v3\"],\"capacity_scope\":[\"sungrow_pt2_v3\"],\"cell_capacity_ah\":[\"sungrow_pt2_v3\"],\"chemistry\":[\"sungrow_pt2_v3\"],\"cooling\":[\"sungrow_pt2_v3\"],\"dc_voltage_max_v\":[\"sungrow_pt2_v3\"],\"dc_voltage_min_v\":[\"sungrow_pt2_v3\"],\"duration_hours\":[\"sungrow_pt2_v3\"],\"energy_basis\":[\"sungrow_pt2_v3\"],\"energy_boundary\":[\"sungrow_pt2_v3\"],\"energy_capacity_mwh\":[\"sungrow_pt2_v3\"],\"manufacturer\":[\"sungrow_pt2_v3\"],\"market_segment\":[\"sungrow_pt2_v3\"],\"model\":[\"sungrow_pt2_v3\"],\"name\":[\"sungrow_pt2_v3\"],\"pcs_included\":[\"sungrow_pt2_v3\"],\"product_family\":[\"sungrow_pt2_v3\"],\"product_status\":[\"sungrow_pt2_v3\"],\"record_scope\":[\"sungrow_pt2_v3\"],\"variant\":[\"sungrow_pt2_v3\"]}","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Sungrow","market_segment":"utility","model":"ST5015kWh-1250kW-4h","name":"Sungrow ST5015kWh-1250kW-4h — PowerTitan 2.0; V3","notes":"Nominal PCS rating is 210 kVA times 12 or 6. Do not use the kW embedded in the model name as a verified active rating.","pcs_included":true,"product_family":"PowerTitan 2.0","product_status":"documented","quality_status":"source_backed","record_id":"7ef2eaf2-c475-53e9-8224-6b725f538192","record_scope":"configuration","sources":["sungrow_pt2_v3"],"updated_at":"2026-11-01T08:49:57Z","variant":"PowerTitan 2.0; V3"}
