{"ac_voltage_v":230,"apparent_power_mva":0.0012,"architecture":"unspecified","capacity_scope":"One inverter/charger and transfer switch; external battery and optional controls excluded","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"EN 62109-1\"],\"qualification\":\"Manufacturer listed standards, not independently verified certificates\"}","cooling":"Fan-assisted","created_at":"2026-11-02T16:05:59.509368+00:00","dc_voltage_max_v":33,"dc_voltage_min_v":19,"dc_voltage_nominal_v":24,"depth_m":0.1,"derating_notes":"Separate continuous active output at 40 C and 65 C retained in extensions; no interpolation","entity_type":"systems","extensions_json":"{\"victron\":{\"ac_input_frequency_range_hz\":[45,65],\"ac_input_voltage_range_v\":[187,265],\"ac_output_frequency_hz\":50,\"apparent_power_condition\":\"25 C, nonlinear load, crest factor 3:1\",\"battery_connection_cross_section_mm2\":25,\"battery_temperature_sensor\":true,\"charge_absorption_v\":28.8,\"charge_current_condition\":\"Ambient temperature up to 25 C\",\"charge_float_v\":27.6,\"charge_storage_v\":26.4,\"continuous_output_w_at_40c\":900,\"continuous_output_w_at_65c\":600,\"efficiency_boundary\":\"Maximum inverter conversion efficiency; load conditions unspecified; not battery or AC-to-AC round-trip efficiency\",\"enclosure_material\":\"Steel/ABS\",\"evidence_locator\":\"PDF p.2: 24/1200/25, 230 V, all listed specification rows and footnotes\",\"humidity_condition\":\"Non-condensing\",\"internal_dc_fuse_a\":100,\"maximum_charge_current_a\":25,\"maximum_conversion_efficiency_pct\":94,\"maximum_humidity_pct\":95,\"output_frequency_tolerance_pct\":0.1,\"output_voltage_tolerance_pct\":2,\"peak_duration_seconds\":null,\"peak_output_w\":2400,\"powercontrol_powerassist\":true,\"product_level\":\"pcs_inverter_charger\",\"programmable_relay\":true,\"search_mode_w\":3,\"starter_charge_current_a\":1,\"transfer_switch_a\":16,\"zero_load_w\":9},\"victron_warranty_2025\":{\"locator\":\"PDF pp.1–2, warranty paragraphs\",\"maximum_months_from_manufacturer_invoice\":66,\"optional_extension\":{\"additional_years\":5,\"application_deadline\":\"At least one year before original expiry\",\"condition\":\"Victron may request evidence of working condition\",\"purchaser\":\"Victron direct customer\",\"surcharge_pct_of_current_net_price\":10,\"total_years\":10},\"performance_retention_guarantee\":null,\"replacement_or_repair_term\":\"Remaining original term, minimum six months; no new full term\",\"scope\":\"General non-battery product policy applied to this documented inverter/charger configuration; not a serial-specific guarantee\",\"source_id\":\"victron_limited_warranty_2025_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"multi_20261102_1600\"],\"apparent_power_mva\":[\"multi_20261102_1600\"],\"architecture\":[\"multi_20261102_1600\"],\"capacity_scope\":[\"multi_20261102_1600\"],\"communication_protocols\":[\"multi_20261102_1600\"],\"compliance_claims_json\":[\"multi_20261102_1600\"],\"cooling\":[\"multi_20261102_1600\"],\"dc_voltage_max_v\":[\"multi_20261102_1600\"],\"dc_voltage_min_v\":[\"multi_20261102_1600\"],\"dc_voltage_nominal_v\":[\"multi_20261102_1600\"],\"depth_m\":[\"multi_20261102_1600\"],\"derating_notes\":[\"multi_20261102_1600\"],\"extensions_json\":[\"multi_20261102_1600\",\"victron_limited_warranty_2025_20261105\"],\"height_m\":[\"multi_20261102_1600\"],\"ingress_protection\":[\"multi_20261102_1600\"],\"manufacturer\":[\"multi_20261102_1600\"],\"market_segment\":[\"multi_20261102_1600\"],\"model\":[\"index_20261102_1600\",\"multi_20261102_1600\"],\"name\":[\"multi_20261102_1600\"],\"operating_temperature_max_c\":[\"multi_20261102_1600\"],\"operating_temperature_min_c\":[\"multi_20261102_1600\"],\"power_basis\":[\"multi_20261102_1600\"],\"power_capacity_mw\":[\"multi_20261102_1600\"],\"power_conditions\":[\"multi_20261102_1600\"],\"power_rating_kind\":[\"multi_20261102_1600\"],\"product_family\":[\"multi_20261102_1600\"],\"product_status\":[\"multi_20261102_1600\"],\"record_scope\":[\"multi_20261102_1600\"],\"variant\":[\"index_20261102_1600\",\"multi_20261102_1600\"],\"warranty_conditions\":[\"victron_limited_warranty_2025_20261105\"],\"warranty_years\":[\"victron_limited_warranty_2025_20261105\"],\"weight_kg\":[\"multi_20261102_1600\"],\"width_m\":[\"multi_20261102_1600\"]}","height_m":0.406,"ingress_protection":"IP21","last_verified_at":"2026-11-05T18:57:57.842312+00:00","manufacturer":"Victron Energy","market_segment":"multiple","model":"MultiPlus 24/1200/25-16","name":"Victron Energy MultiPlus 24/1200/25-16 230 V","notes":"Stationary ESS-compatible PCS component, no battery energy/chemistry or project assignment inferred. New-style MultiPlus is distinct from Compact, MultiPlus-II and Quattro. Celsius used as printed; manual Fahrenheit conversion is inconsistent. No document revision/date printed, retained as unknown.","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.001,"power_conditions":"Continuous inverter active output at 25 C, explicitly reported in W; not derived from VA","power_rating_kind":"rated","product_family":"MultiPlus","product_status":"documented","quality_status":"source_backed","record_id":"80fc1ecf-9ea3-5e3d-b3d4-10d8a5fe5efb","record_scope":"configuration","source_urls":["https://www.victronenergy.com/inverters-chargers/multi-500-va","https://www.victronenergy.com/upload/documents/Datasheet-MultiPlus-500VA-2000VA-EN.pdf","https://www.victronenergy.com/upload/documents/Victron-Energy-Limited-Warranty-Policy-2025-(P).pdf"],"sources":["index_20261102_1600","multi_20261102_1600","victron_limited_warranty_2025_20261105"],"updated_at":"2026-11-05T18:57:57.842312+00:00","variant":"230 V AC; new-style","warranty_conditions":"Policy observed in the 2025-(P) document: five years after original end-user purchase, capped at 66 months after the Victron invoice. Covers manufacturing/material defects. Victron primarily warrants its direct customer, which must provide equivalent end-user coverage; direct end-user coverage is conditional. Claims go through the seller. Removal, shipping and reinstallation are excluded. Misuse, alteration, unsuitable installation/environment and unauthorized repair invalidate coverage. Statutory consumer rights remain. Actual purchase eligibility and remaining coverage are unverified.","warranty_years":5.0,"weight_kg":8.2,"width_m":0.25}
