{"ac_voltage_v":230,"apparent_power_mva":0.0016,"architecture":"unspecified","capacity_scope":"One inverter/charger and transfer switch; external battery and optional controls excluded","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"EN 62109-1\"],\"qualification\":\"Manufacturer listed standards, not independently verified certificates\"}","cooling":"Fan-assisted","created_at":"2026-11-02T16:05:59.509368+00:00","dc_voltage_max_v":66,"dc_voltage_min_v":38,"dc_voltage_nominal_v":48,"depth_m":0.12,"derating_notes":"Separate continuous active output at 40 C and 65 C retained in extensions; no interpolation","entity_type":"systems","extensions_json":"{\"victron\":{\"ac_input_frequency_range_hz\":[45,65],\"ac_input_voltage_range_v\":[187,265],\"ac_output_frequency_hz\":50,\"apparent_power_condition\":\"25 C, nonlinear load, crest factor 3:1\",\"battery_connection_cross_section_mm2\":16,\"battery_temperature_sensor\":true,\"charge_absorption_v\":57.6,\"charge_current_condition\":\"Ambient temperature up to 25 C\",\"charge_float_v\":55.2,\"charge_storage_v\":52.8,\"continuous_output_w_at_40c\":1100,\"continuous_output_w_at_65c\":800,\"efficiency_boundary\":\"Maximum inverter conversion efficiency; load conditions unspecified; not battery or AC-to-AC round-trip efficiency\",\"enclosure_material\":\"Steel/ABS\",\"evidence_locator\":\"PDF p.2: 48/1600/20, 230 V, all listed specification rows and footnotes\",\"humidity_condition\":\"Non-condensing\",\"internal_dc_fuse_a\":60,\"maximum_charge_current_a\":20,\"maximum_conversion_efficiency_pct\":95,\"maximum_humidity_pct\":95,\"output_frequency_tolerance_pct\":0.1,\"output_voltage_tolerance_pct\":2,\"peak_duration_seconds\":null,\"peak_output_w\":2800,\"powercontrol_powerassist\":true,\"product_level\":\"pcs_inverter_charger\",\"programmable_relay\":true,\"search_mode_w\":3,\"transfer_switch_a\":16,\"zero_load_w\":10}}","field_sources_json":"{\"ac_voltage_v\":[\"multi_20261102_1600\"],\"apparent_power_mva\":[\"multi_20261102_1600\"],\"architecture\":[\"multi_20261102_1600\"],\"capacity_scope\":[\"multi_20261102_1600\"],\"communication_protocols\":[\"multi_20261102_1600\"],\"compliance_claims_json\":[\"multi_20261102_1600\"],\"cooling\":[\"multi_20261102_1600\"],\"dc_voltage_max_v\":[\"multi_20261102_1600\"],\"dc_voltage_min_v\":[\"multi_20261102_1600\"],\"dc_voltage_nominal_v\":[\"multi_20261102_1600\"],\"depth_m\":[\"multi_20261102_1600\"],\"derating_notes\":[\"multi_20261102_1600\"],\"extensions_json\":[\"multi_20261102_1600\"],\"height_m\":[\"multi_20261102_1600\"],\"ingress_protection\":[\"multi_20261102_1600\"],\"manufacturer\":[\"multi_20261102_1600\"],\"market_segment\":[\"multi_20261102_1600\"],\"model\":[\"index_20261102_1600\",\"multi_20261102_1600\"],\"name\":[\"multi_20261102_1600\"],\"operating_temperature_max_c\":[\"multi_20261102_1600\"],\"operating_temperature_min_c\":[\"multi_20261102_1600\"],\"power_basis\":[\"multi_20261102_1600\"],\"power_capacity_mw\":[\"multi_20261102_1600\"],\"power_conditions\":[\"multi_20261102_1600\"],\"power_rating_kind\":[\"multi_20261102_1600\"],\"product_family\":[\"multi_20261102_1600\"],\"product_status\":[\"multi_20261102_1600\"],\"record_scope\":[\"multi_20261102_1600\"],\"variant\":[\"index_20261102_1600\",\"multi_20261102_1600\"],\"weight_kg\":[\"multi_20261102_1600\"],\"width_m\":[\"multi_20261102_1600\"]}","height_m":0.47,"ingress_protection":"IP21","last_verified_at":"2026-11-02T16:05:59.509368+00:00","manufacturer":"Victron Energy","market_segment":"multiple","model":"MultiPlus 48/1600/20-16","name":"Victron Energy MultiPlus 48/1600/20-16 230 V","notes":"Stationary ESS-compatible PCS component, no battery energy/chemistry or project assignment inferred. New-style MultiPlus is distinct from Compact, MultiPlus-II and Quattro. Celsius used as printed; manual Fahrenheit conversion is inconsistent. No document revision/date printed, retained as unknown.","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.0013,"power_conditions":"Continuous inverter active output at 25 C, explicitly reported in W; not derived from VA","power_rating_kind":"rated","product_family":"MultiPlus","product_status":"documented","quality_status":"source_backed","record_id":"8241769c-f993-593d-87f1-523f8582f385","record_scope":"configuration","sources":["multi_20261102_1600","index_20261102_1600"],"updated_at":"2026-11-02T16:05:59.509368+00:00","variant":"230 V AC; new-style","weight_kg":10.2,"width_m":0.265}
{"architecture":"flow_system","capacity_scope":"Configured multi-module system; ranges are not fixed product pairings.","chemistry":"vanadium_flow","created_at":"2026-11-01T08:49:57Z","entity_type":"systems","extensions_json":"{\"oem_family\":{\"duration_range_hours\":[4,18],\"energy_range_mwh\":[12,500],\"power_range_mw\":[3,100],\"upper_bounds_open_ended\":true}}","field_sources_json":"{\"architecture\":[\"invinity_portfolio_20261101\"],\"capacity_scope\":[\"invinity_portfolio_20261101\"],\"chemistry\":[\"invinity_portfolio_20261101\"],\"extensions_json\":[\"invinity_portfolio_20261101\"],\"manufacturer\":[\"invinity_portfolio_20261101\"],\"market_segment\":[\"invinity_portfolio_20261101\"],\"model\":[\"invinity_portfolio_20261101\"],\"name\":[\"invinity_portfolio_20261101\"],\"product_status\":[\"invinity_portfolio_20261101\"],\"record_scope\":[\"invinity_portfolio_20261101\"],\"variant\":[\"invinity_portfolio_20261101\"]}","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Invinity Energy Systems","market_segment":"utility","model":"ENDURIUM","name":"Invinity Energy Systems ENDURIUM — Configurable system family; 2026 product page","notes":"Range endpoints are not assumed to be simultaneously selectable configurations.","product_status":"documented","quality_status":"source_backed","record_id":"826d8dda-cbc0-59ec-9e0d-a219651ac047","record_scope":"family","sources":["invinity_portfolio_20261101"],"updated_at":"2026-11-01T08:49:57Z","variant":"Configurable system family; 2026 product page"}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One 7-module series battery tower; external inverter and other towers excluded","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC 62619\",\"EN IEC 61000-6-1/2/3/4\",\"UN38.3\"],\"qualification\":\"Datasheet listing only; independent certificates not checked.\"}","cooling":"Natural convection","created_at":"2026-11-01T21:17:47.598069+00:00","dc_voltage_max_v":360.6,"dc_voltage_min_v":284.2,"dc_voltage_nominal_v":313.6,"depth_m":0.38,"depth_of_discharge_pct":90,"derating_notes":"Current depends on temperature, cell voltage and SOC.","document_revision":"V1.3 | 2026/05/26","efficiency_boundary":"dc_dc","efficiency_conditions":"Manufacturer states battery-pack round-trip efficiency strictly greater than 95%; test conditions and auxiliary treatment unspecified; not AC-to-AC system efficiency.","efficiency_qualifier":"minimum","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.03261,"entity_type":"systems","extensions_json":"{\"fox_ess\":{\"cell_net_weight_kg\":186.2,\"cell_net_weight_tolerance_pct\":5,\"charge_temperature_c\":[0,55],\"discharge_temperature_c\":[-10,55],\"efficiency_comparator\":\">\",\"humidity_condition\":\"non-condensing\",\"installation\":\"Outdoor/indoor stand\",\"max_charge_discharge_current_a\":50,\"maximum_series_modules\":9,\"module_counts\":{\"EQ4800-M\":1,\"EQ4800-S\":6},\"page_model_locator\":\"page 2, EQ4800-L7 column\",\"peak_discharge_current_a\":65,\"peak_duration_seconds\":60,\"recommended_charge_discharge_current_a\":30,\"relative_humidity_pct\":[5,95],\"storage_temperature_c\":[-10,35],\"weight_tolerance_pct\":5}}","field_sources_json":"{\"altitude_max_m\":[\"fox_eq4800_20260526\"],\"architecture\":[\"fox_eq4800_20260526\"],\"capacity_scope\":[\"fox_eq4800_20260526\"],\"chemistry\":[\"fox_eq4800_20260526\"],\"communication_interfaces\":[\"fox_eq4800_20260526\"],\"compliance_claims_json\":[\"fox_eq4800_20260526\"],\"cooling\":[\"fox_eq4800_20260526\"],\"dc_voltage_max_v\":[\"fox_eq4800_20260526\"],\"dc_voltage_min_v\":[\"fox_eq4800_20260526\"],\"dc_voltage_nominal_v\":[\"fox_eq4800_20260526\"],\"depth_m\":[\"fox_eq4800_20260526\"],\"depth_of_discharge_pct\":[\"fox_eq4800_20260526\"],\"derating_notes\":[\"fox_eq4800_20260526\"],\"document_revision\":[\"fox_eq4800_20260526\"],\"efficiency_boundary\":[\"fox_eq4800_20260526\"],\"efficiency_conditions\":[\"fox_eq4800_20260526\"],\"efficiency_qualifier\":[\"fox_eq4800_20260526\"],\"energy_basis\":[\"fox_eq4800_20260526\"],\"energy_boundary\":[\"fox_eq4800_20260526\"],\"energy_capacity_mwh\":[\"fox_eq4800_20260526\"],\"extensions_json\":[\"fox_eq4800_20260526\"],\"fire_protection\":[\"fox_eq4800_20260526\"],\"height_m\":[\"fox_eq4800_20260526\"],\"ingress_protection\":[\"fox_eq4800_20260526\"],\"manufacturer\":[\"fox_eq4800_20260526\"],\"model\":[\"fox_eq4800_20260526\"],\"name\":[\"fox_eq4800_20260526\"],\"product_family\":[\"fox_eq4800_20260526\"],\"product_status\":[\"fox_eq4800_20260526\"],\"record_scope\":[\"fox_eq4800_20260526\"],\"round_trip_efficiency_pct\":[\"fox_eq4800_20260526\"],\"variant\":[\"fox_eq4800_20260526\"],\"weight_kg\":[\"fox_eq4800_20260526\"],\"width_m\":[\"fox_eq4800_20260526\"]}","fire_protection":"Fire protection function stated; mechanism unspecified","height_m":1.076,"ingress_protection":"IP65","last_verified_at":"2026-11-01T21:17:47.598069+00:00","manufacturer":"Fox ESS","model":"EQ4800-L7","name":"Fox ESS EQ4800-L7","notes":"No active power inferred from voltage/current. No warranty, cell supplier or operational availability inferred. Separate charge/discharge temperatures retained in extensions.","product_family":"EQ4800","product_status":"documented","quality_status":"source_backed","record_id":"829bf299-61d8-5416-8fba-c00951a5deda","record_scope":"configuration","round_trip_efficiency_pct":95,"sources":["fox_eq4800_20260526"],"updated_at":"2026-11-01T21:17:47.598069+00:00","variant":"V1.3 | 2026/05/26","weight_kg":278.5,"width_m":0.57}
{"architecture":"dc_block","capacity_scope":"Single DC battery string including controller and base; external inverter excluded","chemistry":"Li-ion (LFP)","communication_protocols":["Modbus RTU","CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC62040-1\",\"IEC62477-1\",\"IEC62619\",\"IEC63056\",\"UL1973\",\"UN38.3\",\"VDE-AR-E 2510-50\"],\"status\":\"Manufacturer claims, not independent verification\",\"test_method_listed\":[\"UL9540A\"]}","created_at":"2026-11-02T00:59:42.326475+00:00","dc_voltage_max_v":230.4,"dc_voltage_min_v":185.6,"dc_voltage_nominal_v":204.8,"depth_m":0.35,"depth_of_discharge_pct":95,"derating_notes":"BMS limits charging and discharging above 40°C or below 10°C; optimum 18–28°C.","document_revision":"EN-SD-250121","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.009689999999999999,"entity_type":"systems","extensions_json":"{\"pylontech\":{\"altitude_m\":{\"upper_bound_exclusive\":4000},\"charge_temperature_c\":[-10,55],\"controller_model\":\"FC1000\",\"cycle_life\":{\"lower_bound_exclusive\":8000,\"other_conditions\":\"Not stated; not a warranty\",\"temperature_c\":25},\"design_life\":{\"qualifier\":\"15+\",\"temperature_c\":25,\"years\":15},\"efficiency_claim\":{\"boundary\":\"Not specified; not accepted as AC-to-AC RTE\",\"condition\":\"0.5C\",\"pct\":96},\"humidity_condition\":\"Non-condensing\",\"humidity_pct\":[5,95],\"locator\":\"PDF page 2, 2-module column\",\"maximum_charge_discharge_current_a\":55,\"maximum_current_duration_seconds\":900,\"module_count\":2,\"module_model\":\"FH10050\",\"normal_charge_discharge_current_a\":50,\"parallel_string_limit\":6,\"standard_charge_discharge_current_a\":10,\"storage_temperature_conflict\":\"Datasheet -20 to45°C; manual -20 to60°C. Unresolved; no canonical storage range selected.\",\"total_energy_basis\":\"unspecified in table\",\"total_energy_kwh\":10.24}}","field_sources_json":"{\"architecture\":[\"pylon_h3_20250121\"],\"capacity_scope\":[\"pylon_h3_20250121\"],\"chemistry\":[\"pylon_h3_manual_v11\"],\"communication_protocols\":[\"pylon_h3_20250121\"],\"compliance_claims_json\":[\"pylon_h3_20250121\"],\"dc_voltage_max_v\":[\"pylon_h3_manual_v11\"],\"dc_voltage_min_v\":[\"pylon_h3_manual_v11\"],\"dc_voltage_nominal_v\":[\"pylon_h3_20250121\"],\"depth_m\":[\"pylon_h3_20250121\"],\"depth_of_discharge_pct\":[\"pylon_h3_20250121\"],\"derating_notes\":[\"pylon_h3_manual_v11\"],\"document_revision\":[\"pylon_h3_20250121\"],\"energy_basis\":[\"pylon_h3_20250121\"],\"energy_boundary\":[\"pylon_h3_20250121\"],\"energy_capacity_mwh\":[\"pylon_h3_20250121\"],\"extensions_json\":[\"pylon_h3_20250121\",\"pylon_h3_manual_v11\"],\"height_m\":[\"pylon_h3_20250121\"],\"ingress_protection\":[\"pylon_h3_20250121\"],\"manufacturer\":[\"pylon_h3_20250121\"],\"market_segment\":[\"pylon_h3_20250121\"],\"model\":[\"pylon_h3_20250121\"],\"name\":[\"pylon_h3_20250121\"],\"product_family\":[\"pylon_h3_20250121\"],\"product_status\":[\"pylon_h3_20250121\"],\"record_scope\":[\"pylon_h3_20250121\"],\"variant\":[\"pylon_h3_20250121\"],\"weight_kg\":[\"pylon_h3_20250121\"],\"width_m\":[\"pylon_h3_20250121\"]}","height_m":0.53,"ingress_protection":"IP55","last_verified_at":"2026-11-02T00:59:42.326475+00:00","manufacturer":"Pylontech","market_segment":"residential","model":"Force-H3","name":"Pylontech Force-H3 (2 x FH10050; single string)","notes":"Exact printed configuration; usable energy is preserved verbatim numerically rather than recalculated from DoD. No active power, warranty, AC efficiency or project assignment inferred. OEM-authored PDF hosted by distributor; January 2025 edition, not a live availability claim.","product_family":"Force-H3","product_status":"documented","quality_status":"source_backed","record_id":"829ff748-ccbe-5f77-81c4-4aedb5f05e23","record_scope":"configuration","sources":["pylon_h3_20250121","pylon_h3_manual_v11"],"updated_at":"2026-11-02T00:59:42.326475+00:00","variant":"2 x FH10050; single string","weight_kg":92,"width_m":0.54}
