{"altitude_max_m":2000,"architecture":"dc_block","capacity_scope":"One 6-module high-voltage battery tower; excludes external inverter and parallel units","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed_certificates\":{\"items\":[\"CE\",\"CEC\",\"IEC 62619\",\"IEC 62040\",\"UN38.3\",\"VDE 2510-50\",\"IEC 62477\",\"IEC 63056\"],\"scope\":\"SBH300\",\"status\":\"manufacturer-listed; certification documents not independently inspected\"}}","cooling":"natural convection","created_at":"2026-11-01T11:00:11.752498+00:00","dc_voltage_max_v":481.8,"dc_voltage_min_v":356.4,"dc_voltage_nominal_v":422.4,"depth_m":0.35,"document_revision":"Version 3.1","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.03,"energy_conditions":"25 degC; 100% DOD; 0.2C charge and discharge.","entity_type":"systems","extensions_json":"{\"sungrow\":{\"charge_temperature_c\":[0,50],\"depth_of_discharge_configurable\":true,\"depth_of_discharge_pct_maximum\":100,\"discharge_temperature_c\":[-20,50],\"humidity_condition\":\"non-condensing\",\"installation\":\"indoor/outdoor; floor standing\",\"locator\":\"page 2, SBH300 column\",\"max_continuous_charge_discharge_current_a\":50,\"module_count\":6,\"relative_humidity_pct\":[0,95],\"short_circuit_current_a\":3500,\"warranty_condition\":\"Datasheet directs reader to separate battery warranty; not verified in this pass.\",\"warranty_marketing_years\":10}}","field_sources_json":"{\"altitude_max_m\":[\"sungrow_sbh_es_v3_1\"],\"architecture\":[\"sungrow_sbh_es_v3_1\"],\"capacity_scope\":[\"sungrow_sbh_es_v3_1\"],\"chemistry\":[\"sungrow_sbh_es_v3_1\"],\"communication_interfaces\":[\"sungrow_sbh_es_v3_1\"],\"compliance_claims_json\":[\"sungrow_sbh_es_v3_1\"],\"cooling\":[\"sungrow_sbh_es_v3_1\"],\"dc_voltage_max_v\":[\"sungrow_sbh_es_v3_1\"],\"dc_voltage_min_v\":[\"sungrow_sbh_es_v3_1\"],\"dc_voltage_nominal_v\":[\"sungrow_sbh_es_v3_1\"],\"depth_m\":[\"sungrow_sbh_es_v3_1\"],\"document_revision\":[\"sungrow_sbh_es_v3_1\"],\"energy_basis\":[\"sungrow_sbh_es_v3_1\"],\"energy_boundary\":[\"sungrow_sbh_es_v3_1\"],\"energy_capacity_mwh\":[\"sungrow_sbh_es_v3_1\"],\"energy_conditions\":[\"sungrow_sbh_es_v3_1\"],\"extensions_json\":[\"sungrow_sbh_es_v3_1\"],\"height_m\":[\"sungrow_sbh_es_v3_1\"],\"ingress_protection\":[\"sungrow_sbh_es_v3_1\"],\"manufacturer\":[\"sungrow_sbh_es_v3_1\"],\"model\":[\"sungrow_sbh_es_v3_1\"],\"name\":[\"sungrow_sbh_es_v3_1\"],\"power_basis\":[\"sungrow_sbh_es_v3_1\"],\"power_capacity_mw\":[\"sungrow_sbh_es_v3_1\"],\"power_rating_kind\":[\"sungrow_sbh_es_v3_1\"],\"product_family\":[\"sungrow_sbh_es_v3_1\"],\"product_status\":[\"sungrow_sbh_es_v3_1\"],\"record_scope\":[\"sungrow_sbh_es_v3_1\"],\"variant\":[\"sungrow_sbh_es_v3_1\"],\"weight_kg\":[\"sungrow_sbh_es_v3_1\"],\"width_m\":[\"sungrow_sbh_es_v3_1\"]}","height_m":1.22,"ingress_protection":"IP55","last_verified_at":"2026-11-01T11:00:11.752498+00:00","manufacturer":"Sungrow","model":"SBH300","name":"Sungrow SBH300","notes":"Charge and discharge temperature limits kept separately in extensions. Power is explicitly rated DC power, not inferred from voltage/current. Warranty not verified; no duration derived.","power_basis":"dc","power_capacity_mw":0.02112,"power_rating_kind":"rated","product_family":"SBH","product_status":"documented","quality_status":"source_backed","record_id":"8311cef5-e9ab-5da8-9b46-02de2c561bdd","record_scope":"configuration","sources":["sungrow_sbh_es_v3_1"],"updated_at":"2026-11-01T11:00:11.752498+00:00","variant":"Spanish datasheet v3.1","weight_kg":286,"width_m":0.675}
