{"ac_voltage_v":230,"apparent_power_mva":0.006,"architecture":"unspecified","capacity_scope":"One battery inverter; external battery excluded.","communication_interfaces":["Ethernet","WLAN"],"communication_protocols":["Speedwire","Webconnect"],"created_at":"2026-11-02T05:01:38+00:00","dc_voltage_max_v":63,"dc_voltage_min_v":41,"dc_voltage_nominal_v":48,"depth_m":0.242,"document_revision":"SI44M-80H-13-DS-es-31; specifications 12/2022","entity_type":"systems","extensions_json":"{\"sma\":{\"ac_1_overload_at_25c_w\":{\"30_minutes\":8000,\"3_seconds\":11000,\"5_minutes\":9100},\"ac_1_power_at_45c_w\":5430,\"ac_2_apparent_power_condition\":\"Maximum self-consumption grid mode; country dataset may limit SI8.0H-13 to 4.6 kVA/20 A.\",\"ac_2_maximum_input_current_a\":50,\"ac_2_maximum_input_power_w\":11500,\"battery_capacity_range_ah\":{\"lead\":[100,10000],\"lithium_ion\":[50,10000]},\"compatible_external_batteries\":[\"approved lithium-ion\",\"FLA\",\"VRLA\"],\"efficiency_boundary\":\"Battery inverter maximum conversion efficiency; not system round-trip efficiency.\",\"evidence_locator\":\"PDF p.3, SI8.0H-13 column; AC-1/AC-2/DC/general rows; footnotes1–7\",\"maximum_battery_charge_current_a\":140,\"maximum_conversion_efficiency_pct\":95.8,\"no_load_consumption_w\":25.8,\"product_level\":\"battery_inverter\",\"rated_dc_charge_current_a\":115,\"rated_dc_discharge_current_a\":136,\"standby_consumption_w\":6.5,\"supply_role\":\"Battery inverter manufacturer, not battery or cell manufacturer.\",\"warranty_extension_condition\":\"Device registration at SMA service website; manufacturer warranty conditions apply.\",\"warranty_extension_years\":10}}","field_sources_json":"{\"ac_voltage_v\":[\"sma_sunny_island_13_ds_es_31\"],\"apparent_power_mva\":[\"sma_sunny_island_13_ds_es_31\"],\"architecture\":[\"sma_sunny_island_13_ds_es_31\"],\"capacity_scope\":[\"sma_sunny_island_13_ds_es_31\"],\"communication_interfaces\":[\"sma_sunny_island_13_ds_es_31\"],\"communication_protocols\":[\"sma_sunny_island_13_ds_es_31\"],\"dc_voltage_max_v\":[\"sma_sunny_island_13_ds_es_31\"],\"dc_voltage_min_v\":[\"sma_sunny_island_13_ds_es_31\"],\"dc_voltage_nominal_v\":[\"sma_sunny_island_13_ds_es_31\"],\"depth_m\":[\"sma_sunny_island_13_ds_es_31\"],\"document_revision\":[\"sma_sunny_island_13_ds_es_31\"],\"extensions_json\":[\"sma_sunny_island_13_ds_es_31\"],\"height_m\":[\"sma_sunny_island_13_ds_es_31\"],\"ingress_protection\":[\"sma_sunny_island_13_ds_es_31\"],\"manufacturer\":[\"sma_sunny_island_13_ds_es_31\"],\"model\":[\"sma_sunny_island_13_ds_es_31\"],\"name\":[\"sma_sunny_island_13_ds_es_31\"],\"operating_temperature_max_c\":[\"sma_sunny_island_13_ds_es_31\"],\"operating_temperature_min_c\":[\"sma_sunny_island_13_ds_es_31\"],\"power_basis\":[\"sma_sunny_island_13_ds_es_31\"],\"power_capacity_mw\":[\"sma_sunny_island_13_ds_es_31\"],\"power_conditions\":[\"sma_sunny_island_13_ds_es_31\"],\"power_rating_kind\":[\"sma_sunny_island_13_ds_es_31\"],\"product_family\":[\"sma_sunny_island_13_ds_es_31\"],\"product_status\":[\"sma_sunny_island_13_ds_es_31\"],\"record_scope\":[\"sma_sunny_island_13_ds_es_31\"],\"variant\":[\"sma_sunny_island_13_ds_es_31\"],\"warranty_conditions\":[\"sma_sunny_island_13_ds_es_31\"],\"warranty_years\":[\"sma_sunny_island_13_ds_es_31\"],\"weight_kg\":[\"sma_sunny_island_13_ds_es_31\"],\"width_m\":[\"sma_sunny_island_13_ds_es_31\"]}","height_m":0.612,"ingress_protection":"IP54","last_verified_at":"2026-11-02T05:01:38+00:00","manufacturer":"SMA Solar Technology AG","model":"SI8.0H-13","name":"SMA Sunny Island SI8.0H-13","notes":"Historical exact generation; no current availability promise. Conversion efficiency is not RTE; AC-2 input power is not battery charging output.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.006,"power_conditions":"AC-1 at nominal voltage/frequency, 25 degC and power factor 1.","power_rating_kind":"rated","product_family":"Sunny Island","product_status":"historical_document","quality_status":"source_backed","record_id":"8944403c-a7b0-51f0-bd90-d5169764e9cb","record_scope":"configuration","sources":["sma_sunny_island_13_ds_es_31"],"updated_at":"2026-11-02T05:01:38+00:00","variant":"230 V AC / 48 V DC; -13 generation","warranty_conditions":"Standard manufacturer warranty in 12/2022 datasheet; conditional ten-year extension requires registration.","warranty_years":5,"weight_kg":63,"width_m":0.467}
