{"altitude_max_m":2000,"architecture":"dc_block","capacity_scope":"One 4-module series battery tower; external inverter excluded","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC 62619\",\"IEC 61000-6-1/2/3/4\",\"UN38.3\"],\"qualification\":\"Datasheet claims only; independent certification not verified.\"}","cooling":"Natural convection","created_at":"2026-11-01T22:51:47.802973+00:00","cycle_life":6000,"cycle_life_conditions":"At least 6000 cycles at 25 degC, 90% DOD, 0.5C charge/discharge; retention threshold unspecified.","dc_voltage_max_v":264.9,"dc_voltage_min_v":208.8,"dc_voltage_nominal_v":230.4,"depth_m":0.38,"depth_of_discharge_pct":90,"derating_notes":"Charging derates between 0 and 15 degC.","document_revision":"Versión 1.4 | 2023/07/07","efficiency_boundary":"dc_dc","efficiency_conditions":"Strictly greater than 95% battery-pack RTE; test conditions/auxiliary treatment unspecified; not AC system RTE.","efficiency_qualifier":"minimum","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.01106,"entity_type":"systems","extensions_json":"{\"fox_ess\":{\"cell_form_factor\":\"prismatic\",\"charge_temperature_c\":[0,55],\"cycle_life_comparator\":\">=\",\"discharge_temperature_c\":[-10,55],\"efficiency_comparator\":\">\",\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[5,95],\"locator\":\"page 2 ECS2800-H4\",\"max_charge_discharge_current_a\":48,\"maximum_series_modules\":7,\"module_counts\":{\"CM2800\":1,\"CS2800\":3},\"peak_discharge_current_a\":65,\"peak_duration_seconds\":60,\"recommended_discharge_current_a\":24,\"storage_temperature_c\":[-20,55],\"weight_tolerance_plus_minus_kg\":2}}","field_sources_json":"{\"altitude_max_m\":[\"fox_ecs2800_20230707\"],\"architecture\":[\"fox_ecs2800_20230707\"],\"capacity_scope\":[\"fox_ecs2800_20230707\"],\"chemistry\":[\"fox_ecs2800_20230707\"],\"communication_interfaces\":[\"fox_ecs2800_20230707\"],\"compliance_claims_json\":[\"fox_ecs2800_20230707\"],\"cooling\":[\"fox_ecs2800_20230707\"],\"cycle_life\":[\"fox_ecs2800_20230707\"],\"cycle_life_conditions\":[\"fox_ecs2800_20230707\"],\"dc_voltage_max_v\":[\"fox_ecs2800_20230707\"],\"dc_voltage_min_v\":[\"fox_ecs2800_20230707\"],\"dc_voltage_nominal_v\":[\"fox_ecs2800_20230707\"],\"depth_m\":[\"fox_ecs2800_20230707\"],\"depth_of_discharge_pct\":[\"fox_ecs2800_20230707\"],\"derating_notes\":[\"fox_ecs2800_20230707\"],\"document_revision\":[\"fox_ecs2800_20230707\"],\"efficiency_boundary\":[\"fox_ecs2800_20230707\"],\"efficiency_conditions\":[\"fox_ecs2800_20230707\"],\"efficiency_qualifier\":[\"fox_ecs2800_20230707\"],\"energy_basis\":[\"fox_ecs2800_20230707\"],\"energy_boundary\":[\"fox_ecs2800_20230707\"],\"energy_capacity_mwh\":[\"fox_ecs2800_20230707\"],\"extensions_json\":[\"fox_ecs2800_20230707\"],\"height_m\":[\"fox_ecs2800_20230707\"],\"ingress_protection\":[\"fox_ecs2800_20230707\"],\"manufacturer\":[\"fox_ecs2800_20230707\"],\"model\":[\"fox_ecs2800_20230707\"],\"name\":[\"fox_ecs2800_20230707\"],\"product_family\":[\"fox_ecs2800_20230707\"],\"product_status\":[\"fox_ecs2800_20230707\"],\"record_scope\":[\"fox_ecs2800_20230707\"],\"round_trip_efficiency_pct\":[\"fox_ecs2800_20230707\"],\"variant\":[\"fox_ecs2800_20230707\"],\"weight_kg\":[\"fox_ecs2800_20230707\"],\"width_m\":[\"fox_ecs2800_20230707\"]}","height_m":0.59,"ingress_protection":"IP65","last_verified_at":"2026-11-01T22:51:47.802973+00:00","manufacturer":"Fox ESS","model":"ECS2800-H4","name":"Fox ESS ECS2800-H4","notes":"Exact cited regional revision only. Older documented configuration, not a claim of current availability. No inferred active power, warranty or component/project assignment.","product_family":"ECS2800","product_status":"documented","quality_status":"source_backed","record_id":"8a1c11ef-bf85-5f84-bc05-186c95c46ee9","record_scope":"configuration","round_trip_efficiency_pct":95,"sources":["fox_ecs2800_20230707"],"updated_at":"2026-11-01T22:51:47.802973+00:00","variant":"Versión 1.4 | 2023/07/07","weight_kg":126,"width_m":0.57}
{"architecture":"dc_block","capacity_scope":"One explicitly tabulated battery assembly; external inverter and parallel assemblies excluded.","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_claims\":[\"CE\",\"UN38.3\",\"GBT31484-2015\",\"GBT31485-2015\",\"GBT31486-2015\"],\"status\":\"Claims only; certificates not independently reviewed\"}","created_at":"2026-11-02T09:02:15.770663+00:00","dc_voltage_nominal_v":307,"depth_m":0.81,"depth_of_discharge_pct":100,"document_revision":"REV 3; V1.3","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.030699999999999998,"entity_type":"systems","extensions_json":"{\"hubble\":{\"approximate_design_life_years\":15,\"approximate_weight_without_cabinet_kg\":400,\"c_rate\":1,\"cells_per_module\":16,\"charge_temperature_c\":[0,55],\"cycle_eol\":\"Not specified\",\"cycle_observations\":[{\"c_rate\":1,\"cycles\":6000,\"dod_pct\":50,\"qualifier\":\"approximate\"},{\"c_rate\":1,\"cycles\":3000,\"dod_pct\":100,\"qualifier\":\"greater_than\"}],\"design_capacity_kwh\":30.7,\"discharge_cutoff_v\":269,\"equalized_charge_v\":335,\"max_continuous_charge_a\":100,\"max_continuous_discharge_a\":100,\"monitoring\":\"Wi-Fi Cloudlink\",\"parallel_claim\":\"Up to 8 packs; topology wording retained, not converted to module count\",\"product_level\":\"battery_rack\",\"rated_capacity_ah\":100,\"rated_capacity_test_hours\":5,\"storage_temperature_c\":[0,55],\"total_cells\":96}}","field_sources_json":"{\"architecture\":[\"hubble_rack_20261102\"],\"capacity_scope\":[\"hubble_rack_20261102\"],\"chemistry\":[\"hubble_rack_20261102\"],\"communication_interfaces\":[\"hubble_rack_20261102\"],\"compliance_claims_json\":[\"hubble_rack_20261102\"],\"dc_voltage_nominal_v\":[\"hubble_rack_20261102\"],\"depth_m\":[\"hubble_rack_20261102\"],\"depth_of_discharge_pct\":[\"hubble_rack_20261102\"],\"document_revision\":[\"hubble_rack_20261102\"],\"energy_basis\":[\"hubble_rack_20261102\"],\"energy_boundary\":[\"hubble_rack_20261102\"],\"energy_capacity_mwh\":[\"hubble_rack_20261102\"],\"extensions_json\":[\"hubble_rack_20261102\"],\"form_factor\":[\"hubble_rack_20261102\"],\"height_m\":[\"hubble_rack_20261102\"],\"manufacturer\":[\"hubble_rack_20261102\"],\"market_segment\":[\"hubble_rack_20261102\"],\"model\":[\"hubble_rack_20261102\"],\"name\":[\"hubble_rack_20261102\"],\"operating_temperature_max_c\":[\"hubble_rack_20261102\"],\"operating_temperature_min_c\":[\"hubble_rack_20261102\"],\"product_status\":[\"hubble_rack_20261102\"],\"record_scope\":[\"hubble_rack_20261102\"],\"variant\":[\"hubble_rack_20261102\"],\"width_m\":[\"hubble_rack_20261102\"]}","form_factor":"47U rack cabinet","height_m":2.2,"last_verified_at":"2026-11-02T09:02:15.770663+00:00","manufacturer":"Hubble Energy","market_segment":"commercial_industrial","model":"HV-307","name":"Hubble Energy HV-307","notes":"No AC power, inverter, RTE, cell supplier or project assignment inferred. Design capacity is not assumed usable. Revision-specific values are not extrapolated to older hardware.","operating_temperature_max_c":55,"operating_temperature_min_c":0,"product_status":"documented","quality_status":"source_backed","record_id":"8a3fabe3-aa5e-5b74-a9e9-a92d527adb20","record_scope":"configuration","sources":["hubble_rack_20261102"],"updated_at":"2026-11-02T09:02:15.770663+00:00","variant":"Rack; REV 3; V1.3","width_m":0.61}
