{"architecture":"dc_block","capacity_scope":"Named DC battery string with 4 TP-HS36 modules and one TBMS-MCS0800; external inverter excluded","created_at":"2026-11-02T03:55:43.501266+00:00","cycle_life":6000,"cycle_life_conditions":"Performance table: 6000 cycles at 90% DoD and 25°C; EOL threshold and cycle test C-rate not specified.","dc_voltage_max_v":232,"dc_voltage_min_v":180,"dc_voltage_nominal_v":204.8,"depth_of_discharge_pct":90,"derating_notes":"Discharge current reduced at cell temperatures -20 to 10°C and 45 to 53°C; charge current reduced at 0 to 25°C and 45 to 53°C. Power depends on actual battery-pack temperature.","design_life_years":10,"document_revision":"Spanish manual V0.0, 320101113100","efficiency_boundary":"dc_dc","efficiency_conditions":"Battery round-trip efficiency at 0.2C and 25°C; not AC-to-AC system efficiency.","efficiency_qualifier":"reported","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.013300000000000001,"energy_conditions":"Reported rounded usable energy at 90% DoD; actual usable energy depends on inverter configuration. Nominal energy test: 100% DoD, 0.2C charge/discharge, 25°C.","entity_type":"systems","extensions_json":"{\"solax\":{\"bms_count\":1,\"bms_model\":\"TBMS-MCS0800\",\"charge_temperature_without_heating_c\":[0,53],\"discharge_temperature_without_heating_c\":[-20,53],\"heating_qualification\":\"Conditional heated envelope; footnote 4 says discharge only below zero without heating. No separate heater variant generated.\",\"locator\":\"Printed pages 16–17, T-BAT HS14.4 configuration row and performance column\",\"maximum_charge_discharge_current_a\":50,\"maximum_power_kw\":10.24,\"module_count\":4,\"module_model\":\"TP-HS36\",\"nominal_capacity_ah\":72,\"nominal_energy_kwh\":14.75,\"short_circuit_current_a\":1850,\"storage_temperature_c\":[{\"months\":12,\"range\":[-20,30]},{\"months\":6,\"range\":[30,50]}],\"temperature_with_heating_c\":[-30,53]}}","field_sources_json":"{\"architecture\":[\"solax_hv_s25_s36_manual_es_v00\"],\"capacity_scope\":[\"solax_hv_s25_s36_manual_es_v00\"],\"cycle_life\":[\"solax_hv_s25_s36_manual_es_v00\"],\"cycle_life_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"dc_voltage_max_v\":[\"solax_hv_s25_s36_manual_es_v00\"],\"dc_voltage_min_v\":[\"solax_hv_s25_s36_manual_es_v00\"],\"dc_voltage_nominal_v\":[\"solax_hv_s25_s36_manual_es_v00\"],\"depth_of_discharge_pct\":[\"solax_hv_s25_s36_manual_es_v00\"],\"derating_notes\":[\"solax_hv_s25_s36_manual_es_v00\"],\"design_life_years\":[\"solax_hv_s25_s36_manual_es_v00\"],\"document_revision\":[\"solax_hv_s25_s36_manual_es_v00\"],\"efficiency_boundary\":[\"solax_hv_s25_s36_manual_es_v00\"],\"efficiency_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"efficiency_qualifier\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_basis\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_boundary\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_capacity_mwh\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"extensions_json\":[\"solax_hv_s25_s36_manual_es_v00\"],\"ingress_protection\":[\"solax_hv_s25_s36_manual_es_v00\"],\"manufacturer\":[\"solax_hv_s25_s36_manual_es_v00\"],\"market_segment\":[\"solax_hv_s25_s36_manual_es_v00\"],\"model\":[\"solax_hv_s25_s36_manual_es_v00\"],\"name\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_basis\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_capacity_mw\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_rating_kind\":[\"solax_hv_s25_s36_manual_es_v00\"],\"product_family\":[\"solax_hv_s25_s36_manual_es_v00\"],\"product_status\":[\"solax_hv_s25_s36_manual_es_v00\"],\"record_scope\":[\"solax_hv_s25_s36_manual_es_v00\"],\"round_trip_efficiency_pct\":[\"solax_hv_s25_s36_manual_es_v00\"],\"variant\":[\"solax_hv_s25_s36_manual_es_v00\"]}","ingress_protection":"IP65","last_verified_at":"2026-11-02T03:55:43.501266+00:00","manufacturer":"SolaX Power","market_segment":"residential","model":"T-BAT HS14.4","name":"SolaX T-BAT HS14.4","notes":"Exact named configuration, not generated option combination. Historical manual observation; current availability not established. Expected life is not warranty. No chemistry inferred from family marketing or cell supplier.","power_basis":"dc","power_capacity_mw":0.00717,"power_conditions":"Printed nominal battery power, not inverter AC power. Footnote 5 discusses 30 A / 45 A wiring; no current inferred from power.","power_rating_kind":"rated","product_family":"HS36","product_status":"historical_document","quality_status":"source_backed","record_id":"963439b2-1679-5d05-92d8-246a002ee3c3","record_scope":"configuration","round_trip_efficiency_pct":95,"sources":["solax_hv_s25_s36_manual_es_v00"],"updated_at":"2026-11-02T03:55:43.501266+00:00","variant":"Named module string; Spanish manual V0.0"}
{"architecture":"dc_block","capacity_scope":"Single DC battery string including controller and base; external inverter excluded","chemistry":"Li-ion (LFP)","communication_protocols":["Modbus RTU","CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC62040-1\",\"IEC62477-1\",\"IEC62619\",\"IEC63056\",\"UL1973\",\"UN38.3\",\"VDE-AR-E 2510-50\"],\"status\":\"Manufacturer claims, not independent verification\",\"test_method_listed\":[\"UL9540A\"]}","created_at":"2026-11-02T00:59:42.326475+00:00","dc_voltage_max_v":576,"dc_voltage_min_v":464,"dc_voltage_nominal_v":512,"depth_m":0.35,"depth_of_discharge_pct":95,"derating_notes":"BMS limits charging and discharging above 40°C or below 10°C; optimum 18–28°C.","document_revision":"EN-SD-250121","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.02432,"entity_type":"systems","extensions_json":"{\"manual_service_and_storage\":{\"capacity_expansion\":\"Existing string fully charged before adding module; series operation follows lowest-SOH module\",\"commissioning\":{\"CAN_default_kbps\":500,\"CAN_termination_ohm\":120,\"Modbus_RS485_default_bps\":9600,\"RS485_termination_ohm\":120,\"first_start\":\"Full charge for SOC calibration\",\"locator\":\"PDF pp48,51\"},\"locator\":\"PDF pp48,56–57 / printed45,53–54\",\"long_term_storage\":{\"cycle\":\"Charge to full, then discharge to50%SOC\",\"duration_months_over\":6,\"environment\":\"Free of corrosive gas\",\"recharge_maximum_interval_months\":12,\"recharge_recommended_months\":6,\"recommended_temperature_c\":[5,45],\"relative_humidity_pct_less_than\":65,\"soc_pct\":[50,55]},\"maintenance\":{\"ESS_maintenance_max_interval_months\":6,\"balancing_proposed_interval_months\":3,\"checks\":[\"voltage\",\"SOC\",\"cable condition\",\"output relay\",\"alarm/protection history\"],\"locator\":\"PDF p56\",\"personnel\":\"Qualified and authorized personnel only\"},\"source_id\":\"pylon_h3_manual_v11\",\"storage_scope\":\"Recommended long-term storage conditions, separate from earlier absolute storage-temperature discrepancy\"},\"pylontech\":{\"altitude_m\":{\"upper_bound_exclusive\":4000},\"charge_temperature_c\":[-10,55],\"controller_model\":\"FC1000\",\"cycle_life\":{\"lower_bound_exclusive\":8000,\"other_conditions\":\"Not stated; not a warranty\",\"temperature_c\":25},\"design_life\":{\"qualifier\":\"15+\",\"temperature_c\":25,\"years\":15},\"efficiency_claim\":{\"boundary\":\"Not specified; not accepted as AC-to-AC RTE\",\"condition\":\"0.5C\",\"pct\":96},\"humidity_condition\":\"Non-condensing\",\"humidity_pct\":[5,95],\"locator\":\"PDF page 2, 5-module column\",\"maximum_charge_discharge_current_a\":55,\"maximum_current_duration_seconds\":900,\"module_count\":5,\"module_model\":\"FH10050\",\"normal_charge_discharge_current_a\":50,\"parallel_string_limit\":6,\"standard_charge_discharge_current_a\":10,\"storage_temperature_conflict\":\"Datasheet -20 to45°C; manual -20 to60°C. Unresolved; no canonical storage range selected.\",\"total_energy_basis\":\"unspecified in table\",\"total_energy_kwh\":25.6}}","field_sources_json":"{\"architecture\":[\"pylon_h3_20250121\"],\"capacity_scope\":[\"pylon_h3_20250121\"],\"chemistry\":[\"pylon_h3_manual_v11\"],\"communication_protocols\":[\"pylon_h3_20250121\"],\"compliance_claims_json\":[\"pylon_h3_20250121\"],\"dc_voltage_max_v\":[\"pylon_h3_manual_v11\"],\"dc_voltage_min_v\":[\"pylon_h3_manual_v11\"],\"dc_voltage_nominal_v\":[\"pylon_h3_20250121\"],\"depth_m\":[\"pylon_h3_20250121\"],\"depth_of_discharge_pct\":[\"pylon_h3_20250121\"],\"derating_notes\":[\"pylon_h3_manual_v11\"],\"document_revision\":[\"pylon_h3_20250121\"],\"energy_basis\":[\"pylon_h3_20250121\"],\"energy_boundary\":[\"pylon_h3_20250121\"],\"energy_capacity_mwh\":[\"pylon_h3_20250121\"],\"extensions_json\":[\"pylon_h3_20250121\",\"pylon_h3_manual_v11\"],\"height_m\":[\"pylon_h3_20250121\"],\"ingress_protection\":[\"pylon_h3_20250121\"],\"manufacturer\":[\"pylon_h3_20250121\"],\"market_segment\":[\"pylon_h3_20250121\"],\"model\":[\"pylon_h3_20250121\"],\"name\":[\"pylon_h3_20250121\"],\"product_family\":[\"pylon_h3_20250121\"],\"product_status\":[\"pylon_h3_20250121\"],\"record_scope\":[\"pylon_h3_20250121\"],\"variant\":[\"pylon_h3_20250121\"],\"weight_kg\":[\"pylon_h3_20250121\"],\"width_m\":[\"pylon_h3_20250121\"]}","height_m":1.04,"ingress_protection":"IP55","last_verified_at":"2026-11-04T03:54:42.056473+00:00","manufacturer":"Pylontech","market_segment":"residential","model":"Force-H3","name":"Pylontech Force-H3 (5 x FH10050; single string)","notes":"Exact printed configuration; usable energy is preserved verbatim numerically rather than recalculated from DoD. No active power, warranty, AC efficiency or project assignment inferred. OEM-authored PDF hosted by distributor; January 2025 edition, not a live availability claim.","product_family":"Force-H3","product_status":"documented","quality_status":"source_backed","record_id":"9656e678-bc13-57e9-b981-aab6b0dc4393","record_scope":"configuration","sources":["pylon_h3_20250121","pylon_h3_manual_v11"],"updated_at":"2026-11-04T03:54:42.056473+00:00","variant":"5 x FH10050; single string","weight_kg":209,"width_m":0.54}
{"altitude_max_m":2000,"architecture":"dc_block","capacity_scope":"One 8-module high-voltage battery tower; excludes external inverter and parallel units","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed_certificates\":{\"items\":[\"CE\",\"CEC\",\"IEC 62619\",\"IEC 62040\",\"UN38.3\",\"VDE 2510-50\",\"IEC 62477\",\"IEC 63056\"],\"scope\":\"SBH400\",\"status\":\"manufacturer-listed; certification documents not independently inspected\"}}","cooling":"natural convection","created_at":"2026-11-01T11:00:11.752498+00:00","dc_voltage_max_v":642.4,"dc_voltage_min_v":475.2,"dc_voltage_nominal_v":563.2,"depth_m":0.35,"document_revision":"Version 3.1","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.04,"energy_conditions":"25 degC; 100% DOD; 0.2C charge and discharge.","entity_type":"systems","extensions_json":"{\"sungrow\":{\"charge_temperature_c\":[0,50],\"depth_of_discharge_configurable\":true,\"depth_of_discharge_pct_maximum\":100,\"discharge_temperature_c\":[-20,50],\"humidity_condition\":\"non-condensing\",\"installation\":\"indoor/outdoor; floor standing\",\"locator\":\"page 2, SBH400 column\",\"max_continuous_charge_discharge_current_a\":50,\"module_count\":8,\"relative_humidity_pct\":[0,95],\"short_circuit_current_a\":3500,\"warranty_condition\":\"Datasheet directs reader to separate battery warranty; not verified in this pass.\",\"warranty_marketing_years\":10}}","field_sources_json":"{\"altitude_max_m\":[\"sungrow_sbh_es_v3_1\"],\"architecture\":[\"sungrow_sbh_es_v3_1\"],\"capacity_scope\":[\"sungrow_sbh_es_v3_1\"],\"chemistry\":[\"sungrow_sbh_es_v3_1\"],\"communication_interfaces\":[\"sungrow_sbh_es_v3_1\"],\"compliance_claims_json\":[\"sungrow_sbh_es_v3_1\"],\"cooling\":[\"sungrow_sbh_es_v3_1\"],\"dc_voltage_max_v\":[\"sungrow_sbh_es_v3_1\"],\"dc_voltage_min_v\":[\"sungrow_sbh_es_v3_1\"],\"dc_voltage_nominal_v\":[\"sungrow_sbh_es_v3_1\"],\"depth_m\":[\"sungrow_sbh_es_v3_1\"],\"document_revision\":[\"sungrow_sbh_es_v3_1\"],\"energy_basis\":[\"sungrow_sbh_es_v3_1\"],\"energy_boundary\":[\"sungrow_sbh_es_v3_1\"],\"energy_capacity_mwh\":[\"sungrow_sbh_es_v3_1\"],\"energy_conditions\":[\"sungrow_sbh_es_v3_1\"],\"extensions_json\":[\"sungrow_sbh_es_v3_1\"],\"height_m\":[\"sungrow_sbh_es_v3_1\"],\"ingress_protection\":[\"sungrow_sbh_es_v3_1\"],\"manufacturer\":[\"sungrow_sbh_es_v3_1\"],\"model\":[\"sungrow_sbh_es_v3_1\"],\"name\":[\"sungrow_sbh_es_v3_1\"],\"power_basis\":[\"sungrow_sbh_es_v3_1\"],\"power_capacity_mw\":[\"sungrow_sbh_es_v3_1\"],\"power_rating_kind\":[\"sungrow_sbh_es_v3_1\"],\"product_family\":[\"sungrow_sbh_es_v3_1\"],\"product_status\":[\"sungrow_sbh_es_v3_1\"],\"record_scope\":[\"sungrow_sbh_es_v3_1\"],\"variant\":[\"sungrow_sbh_es_v3_1\"],\"weight_kg\":[\"sungrow_sbh_es_v3_1\"],\"width_m\":[\"sungrow_sbh_es_v3_1\"]}","height_m":1.54,"ingress_protection":"IP55","last_verified_at":"2026-11-01T11:00:11.752498+00:00","manufacturer":"Sungrow","model":"SBH400","name":"Sungrow SBH400","notes":"Charge and discharge temperature limits kept separately in extensions. Power is explicitly rated DC power, not inferred from voltage/current. Warranty not verified; no duration derived.","power_basis":"dc","power_capacity_mw":0.02816,"power_rating_kind":"rated","product_family":"SBH","product_status":"documented","quality_status":"source_backed","record_id":"969261d7-5f71-5193-8274-76f374324c87","record_scope":"configuration","sources":["sungrow_sbh_es_v3_1"],"updated_at":"2026-11-01T11:00:11.752498+00:00","variant":"Spanish datasheet v3.1","weight_kg":376,"width_m":0.675}
{"architecture":"dc_block","capacity_scope":"Single DC battery stack; excludes external inverter and parallel stacks","chemistry":"Li-ion (LFP)","communication_protocols":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"UN38.3\",\"CE-EMC\",\"IEC62040\",\"IEC62619\",\"IEC62477\",\"IEC60730\",\"IEC63056\",\"UKCA\",\"CEC Accredited\",\"UL1973\",\"VDE2510-50\"],\"status\":\"Manufacturer-listed claims; certificates not independently checked\"}","created_at":"2026-11-02T02:00:02.617500+00:00","cycle_life":6000,"cycle_life_conditions":"Minimum claimed cycles; 0.2C charge/discharge, 25°C, 95% DoD; EOL threshold unspecified.","dc_voltage_nominal_v":384,"depth_m":0.38,"depth_of_discharge_pct":95,"document_revision":"V1.0-20240112","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.013499,"entity_type":"systems","extensions_json":"{\"dyness\":{\"charge_temperature_c\":[0,50],\"cycle_life_qualifier\":\"minimum\",\"discharge_temperature_c\":[-10,50],\"locator\":\"PDF page 2, Tower T14 column; common rows and footnotes\",\"module_count\":4,\"module_model\":\"HV9637\",\"nominal_capacity_ah\":37,\"nominal_energy_kwh\":14.21,\"parallel_stack_limit\":12}}","field_sources_json":"{\"architecture\":[\"dyness_tower_20240112\"],\"capacity_scope\":[\"dyness_tower_20240112\"],\"chemistry\":[\"dyness_tower_20240112\"],\"communication_protocols\":[\"dyness_tower_20240112\"],\"compliance_claims_json\":[\"dyness_tower_20240112\"],\"cycle_life\":[\"dyness_tower_20240112\"],\"cycle_life_conditions\":[\"dyness_tower_20240112\"],\"dc_voltage_nominal_v\":[\"dyness_tower_20240112\"],\"depth_m\":[\"dyness_tower_20240112\"],\"depth_of_discharge_pct\":[\"dyness_tower_20240112\"],\"document_revision\":[\"dyness_tower_20240112\"],\"energy_basis\":[\"dyness_tower_20240112\"],\"energy_boundary\":[\"dyness_tower_20240112\"],\"energy_capacity_mwh\":[\"dyness_tower_20240112\"],\"extensions_json\":[\"dyness_tower_20240112\"],\"height_m\":[\"dyness_tower_20240112\"],\"ingress_protection\":[\"dyness_tower_20240112\"],\"manufacturer\":[\"dyness_tower_20240112\"],\"market_segment\":[\"dyness_tower_20240112\"],\"model\":[\"dyness_tower_20240112\"],\"name\":[\"dyness_tower_20240112\"],\"power_basis\":[\"dyness_tower_20240112\"],\"power_capacity_mw\":[\"dyness_tower_20240112\"],\"power_conditions\":[\"dyness_tower_20240112\"],\"power_rating_kind\":[\"dyness_tower_20240112\"],\"product_family\":[\"dyness_tower_20240112\"],\"product_status\":[\"dyness_tower_20240112\"],\"record_scope\":[\"dyness_tower_20240112\"],\"variant\":[\"dyness_tower_20240112\"],\"warranty_conditions\":[\"dyness_tower_20240112\"],\"warranty_years\":[\"dyness_tower_20240112\"],\"weight_kg\":[\"dyness_tower_20240112\"],\"width_m\":[\"dyness_tower_20240112\"]}","height_m":1.1,"ingress_protection":"IP54","last_verified_at":"2026-11-02T02:00:02.617500+00:00","manufacturer":"Dyness","market_segment":"residential","model":"Tower T14","name":"Dyness Tower T14","notes":"Exact table model, distinct from Tower Pro. Printed usable energy retained, not recalculated from nominal energy and DoD. No active availability or project assignment inferred.","power_basis":"dc","power_capacity_mw":0.00852,"power_conditions":"Maximum continuous charge/discharge; 0.6C when communicating with inverter.","power_rating_kind":"maximum","product_family":"Tower","product_status":"documented","quality_status":"source_backed","record_id":"96ca9011-47fb-53b5-aa67-282ec737d876","record_scope":"configuration","sources":["dyness_tower_20240112"],"updated_at":"2026-11-02T02:00:02.617500+00:00","variant":"HV9637 stack; standard temperature envelope","warranty_conditions":"Datasheet warranty term; separate warranty document applies and was not obtained. Retention/throughput exclusions unknown.","warranty_years":10,"weight_kg":187,"width_m":0.504}
