{"architecture":"dc_block","capacity_scope":"One tower with BCU2.0 and listed series module count; excludes parallel towers and external inverter","chemistry":"LiFePO4","communication_interfaces":["CAN","RS485"],"conflicts_json":"{\"warranty_document_revision\":{\"internal_footer\":\"Europe EN V1.2\",\"listing_and_filename\":\"BCU2.0 V1.0\",\"resolution\":\"Downloaded terms recorded as observations; purchase-specific applicable revision unresolved\",\"source_id\":\"byd_bcu20_europe_warranty_20261103\"}}","created_at":"2026-11-01T09:48:57.474711+00:00","dc_voltage_max_v":236,"dc_voltage_min_v":160,"dc_voltage_nominal_v":204.8,"depth_m":0.298,"derating_notes":"Power derates between -10 and +5 degC.","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.01104,"energy_conditions":"100% DOD; 0.2C charge/discharge; 25 degC. Inverter-dependent system energy.","entity_type":"systems","extensions_json":"{\"byd\":{\"download_revision\":\"V1.0_250328\",\"energy_test_dod_pct\":100,\"locator\":\"page 2, HVM 11.0 column; energy/current footnotes\",\"max_output_current_a\":50,\"module_count\":4,\"module_model\":\"HVM\",\"peak_duration_s\":3,\"peak_output_current_a\":75,\"weight_condition\":\"Two module weights may be mixed in a tower; no exact scalar mass.\",\"weight_range_kg\":[153,167]},\"europe_warranty\":{\"additional_modules_start\":\"Subsequent product invoice sale date\",\"alternative_start\":\"First day after 30 days from documented delivery to first installation site, at original buyer election\",\"default_start\":\"First day after six months from production date\",\"guarantor\":\"BYD Smart Device Hungary Kft.\",\"installation_deadline\":\"Within one month of warranty start\",\"installations_from\":\"2021-12-01\",\"inverter_requirement\":\"BYD certified compatible inverter\",\"locator\":\"Pages 1–3; HVM 11.0 rows; clauses 1–4\",\"minimum_retained_usable_energy_pct\":60,\"minimum_throughput_mwh\":34.15,\"nonoperation_exclusion_months\":6,\"notification_days_after_discovery\":30,\"performance_term_years\":10,\"product_term_years\":10,\"region\":\"Europe purchase and installation\",\"replacement_extends_warranty\":false,\"revision_mismatch\":\"Listing V1.0 versus internal V1.2; applicability to a particular purchase must be confirmed\",\"source_id\":\"byd_bcu20_europe_warranty_20261103\",\"term_rule\":\"earlier of ten years and model minimum throughput for performance warranty\",\"test_constant_charge_voltage_v\":240,\"test_constant_current_a\":10,\"test_end_discharge_voltage_v\":160,\"test_rest_minutes\":10,\"test_sequence\":\"Discharge; rest; constant-current/constant-voltage full charge; rest; discharge and integrate voltage/current/time\",\"test_temperature_c\":[25,28],\"throughput_boundary\":\"Total output energy recorded in product control module\"}}","field_sources_json":"{\"architecture\":[\"byd_bcu20_hvm_20250328\"],\"capacity_scope\":[\"byd_bcu20_hvm_20250328\"],\"chemistry\":[\"byd_bcu20_hvm_20250328\"],\"communication_interfaces\":[\"byd_bcu20_hvm_20250328\"],\"conflicts_json\":[\"byd_bcu20_europe_warranty_20261103\"],\"dc_voltage_max_v\":[\"byd_bcu20_hvm_20250328\"],\"dc_voltage_min_v\":[\"byd_bcu20_hvm_20250328\"],\"dc_voltage_nominal_v\":[\"byd_bcu20_hvm_20250328\"],\"depth_m\":[\"byd_bcu20_hvm_20250328\"],\"derating_notes\":[\"byd_bcu20_hvm_20250328\"],\"energy_basis\":[\"byd_bcu20_hvm_20250328\"],\"energy_boundary\":[\"byd_bcu20_hvm_20250328\"],\"energy_capacity_mwh\":[\"byd_bcu20_hvm_20250328\"],\"energy_conditions\":[\"byd_bcu20_hvm_20250328\"],\"extensions_json\":[\"byd_bcu20_europe_warranty_20261103\",\"byd_bcu20_hvm_20250328\"],\"height_m\":[\"byd_bcu20_hvm_20250328\"],\"ingress_protection\":[\"byd_bcu20_hvm_20250328\"],\"manufacturer\":[\"byd_bcu20_hvm_20250328\"],\"model\":[\"byd_bcu20_hvm_20250328\"],\"name\":[\"byd_bcu20_hvm_20250328\"],\"operating_temperature_max_c\":[\"byd_bcu20_hvm_20250328\"],\"operating_temperature_min_c\":[\"byd_bcu20_hvm_20250328\"],\"product_family\":[\"byd_bcu20_hvm_20250328\"],\"product_status\":[\"byd_bcu20_hvm_20250328\"],\"record_scope\":[\"byd_bcu20_hvm_20250328\"],\"variant\":[\"byd_bcu20_hvm_20250328\"],\"warranty_conditions\":[\"byd_bcu20_europe_warranty_20261103\"],\"warranty_years\":[\"byd_bcu20_europe_warranty_20261103\"],\"width_m\":[\"byd_bcu20_hvm_20250328\"]}","height_m":1.228,"ingress_protection":"IP55","last_verified_at":"2026-11-03T14:53:53.118576+00:00","manufacturer":"BYD","model":"HVM 11.0","name":"BYD Battery-Box Premium HVM 11.0","notes":"No active power inferred from voltage/current. RTE remains unknown. Separately reviewed regional warranty conditions are now recorded; contract applicability is not universal. Availability not inferred.","operating_temperature_max_c":50,"operating_temperature_min_c":-10,"product_family":"Battery-Box Premium HVM","product_status":"documented","quality_status":"needs_review","record_id":"990551d3-8322-5592-b444-29539f5ee88d","record_scope":"configuration","sources":["byd_bcu20_europe_warranty_20261103","byd_bcu20_hvm_20250328"],"updated_at":"2026-11-03T14:53:53.118576+00:00","variant":"BCU2.0; English download 250328","warranty_conditions":"Europe purchases/installations from 2021-12-01; original buyer; manual-compliant use. Product defects: ten years. Performance: 60% usable energy until earlier of ten years or model throughput. Start-date, installation, compatible-inverter, notification and exclusion conditions apply. Listing/PDF revision mismatch retained; no site-specific coverage assertion.","warranty_years":10,"width_m":0.585}
{"ac_voltage_v":230,"altitude_max_m":2000,"apparent_power_mva":0.002,"architecture":"unspecified","capacity_scope":"One inverter/charger and transfer switch; external battery and optional controls excluded","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"EN 62109-1\"],\"qualification\":\"Manufacturer listed standards, not independently verified certificates\"}","conflicts_json":"{\"automotive_standard\":{\"observations\":[{\"source\":\"multi_20261102_1600\",\"value\":\"ECE R10-5\"},{\"source\":\"multi2000_20261102_1600\",\"value\":\"ECE R10-4\"}],\"resolution\":\"No single conformity edition asserted\"},\"enclosure_material\":{\"observations\":[{\"source\":\"multi_20261102_1600\",\"value\":\"Steel\"},{\"source\":\"multi2000_20261102_1600\",\"value\":\"Steel/ABS\"}],\"resolution\":\"Not normalized; undated documents differ\"}}","cooling":"Fan-assisted","created_at":"2026-11-02T16:05:59.509368+00:00","dc_voltage_max_v":17,"dc_voltage_min_v":9.5,"dc_voltage_nominal_v":12,"depth_m":0.147,"derating_notes":"Separate continuous active output at 40 C and 65 C retained in extensions; no interpolation","entity_type":"systems","extensions_json":"{\"victron\":{\"ac_input_frequency_range_hz\":[45,65],\"ac_input_voltage_range_v\":[187,265],\"ac_output_frequency_hz\":50,\"apparent_power_condition\":\"25 C, nonlinear load, crest factor 3:1\",\"battery_connection\":\"M8 bolts\",\"battery_temperature_sensor\":true,\"charge_absorption_v\":14.4,\"charge_current_condition\":\"Ambient temperature up to 25 C\",\"charge_float_v\":13.8,\"charge_storage_v\":13.2,\"continuous_output_w_at_40c\":1400,\"continuous_output_w_at_65c\":1000,\"efficiency_boundary\":\"Maximum inverter conversion efficiency; load conditions unspecified; not battery or AC-to-AC round-trip efficiency\",\"evidence_locator\":\"PDF p.2: 12/2000/80, 230 V, all listed specification rows and footnotes\",\"humidity_condition\":\"Non-condensing\",\"internal_dc_fuse_a\":null,\"internal_dc_fuse_present\":false,\"maximum_charge_current_a\":80,\"maximum_conversion_efficiency_pct\":93,\"maximum_humidity_pct\":95,\"output_frequency_tolerance_pct\":0.1,\"output_voltage_tolerance_pct\":2,\"peak_duration_seconds\":null,\"peak_output_w\":3500,\"powercontrol_powerassist\":true,\"product_level\":\"pcs_inverter_charger\",\"programmable_relay\":true,\"search_mode_w\":3,\"starter_charge_current_a\":1,\"transfer_switch_a\":32,\"zero_load_w\":10},\"victron_warranty_2025\":{\"locator\":\"PDF pp.1–2, warranty paragraphs\",\"maximum_months_from_manufacturer_invoice\":66,\"optional_extension\":{\"additional_years\":5,\"application_deadline\":\"At least one year before original expiry\",\"condition\":\"Victron may request evidence of working condition\",\"purchaser\":\"Victron direct customer\",\"surcharge_pct_of_current_net_price\":10,\"total_years\":10},\"performance_retention_guarantee\":null,\"replacement_or_repair_term\":\"Remaining original term, minimum six months; no new full term\",\"scope\":\"General non-battery product policy applied to this documented inverter/charger configuration; not a serial-specific guarantee\",\"source_id\":\"victron_limited_warranty_2025_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"multi_20261102_1600\"],\"altitude_max_m\":[\"multi2000_20261102_1600\"],\"apparent_power_mva\":[\"multi_20261102_1600\"],\"architecture\":[\"multi_20261102_1600\"],\"capacity_scope\":[\"multi_20261102_1600\"],\"communication_protocols\":[\"multi_20261102_1600\"],\"compliance_claims_json\":[\"multi_20261102_1600\"],\"conflicts_json\":[\"multi_20261102_1600\",\"multi2000_20261102_1600\"],\"cooling\":[\"multi_20261102_1600\"],\"dc_voltage_max_v\":[\"multi_20261102_1600\"],\"dc_voltage_min_v\":[\"multi_20261102_1600\"],\"dc_voltage_nominal_v\":[\"multi_20261102_1600\"],\"depth_m\":[\"multi_20261102_1600\"],\"derating_notes\":[\"multi_20261102_1600\"],\"extensions_json\":[\"multi_20261102_1600\",\"victron_limited_warranty_2025_20261105\"],\"height_m\":[\"multi_20261102_1600\"],\"ingress_protection\":[\"multi_20261102_1600\"],\"manufacturer\":[\"multi_20261102_1600\"],\"market_segment\":[\"multi_20261102_1600\"],\"model\":[\"multi_20261102_1600\"],\"name\":[\"multi_20261102_1600\"],\"operating_temperature_max_c\":[\"multi_20261102_1600\"],\"operating_temperature_min_c\":[\"multi_20261102_1600\"],\"power_basis\":[\"multi_20261102_1600\"],\"power_capacity_mw\":[\"multi_20261102_1600\"],\"power_conditions\":[\"multi_20261102_1600\"],\"power_rating_kind\":[\"multi_20261102_1600\"],\"product_family\":[\"multi_20261102_1600\"],\"product_status\":[\"multi_20261102_1600\"],\"record_scope\":[\"multi_20261102_1600\"],\"variant\":[\"multi_20261102_1600\"],\"warranty_conditions\":[\"victron_limited_warranty_2025_20261105\"],\"warranty_years\":[\"victron_limited_warranty_2025_20261105\"],\"weight_kg\":[\"multi_20261102_1600\"],\"width_m\":[\"multi_20261102_1600\"]}","height_m":0.506,"ingress_protection":"IP21","last_verified_at":"2026-11-05T18:57:57.842312+00:00","manufacturer":"Victron Energy","market_segment":"multiple","model":"MultiPlus 12/2000/80","name":"Victron Energy MultiPlus 12/2000/80 230 V","notes":"Stationary ESS-compatible PCS component, no battery energy/chemistry or project assignment inferred. New-style MultiPlus is distinct from Compact, MultiPlus-II and Quattro. Celsius used as printed; manual Fahrenheit conversion is inconsistent. No document revision/date printed, retained as unknown.","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.0016,"power_conditions":"Continuous inverter active output at 25 C, explicitly reported in W; not derived from VA","power_rating_kind":"rated","product_family":"MultiPlus","product_status":"documented","quality_status":"needs_review","record_id":"99b08fd7-b64e-531d-a38c-64693ef0923a","record_scope":"configuration","source_urls":["https://www.victronenergy.com/media/pg/MultiPlus_2kVA_230V/en/technical-data-2kva.html","https://www.victronenergy.com/upload/documents/Datasheet-MultiPlus-500VA-2000VA-EN.pdf","https://www.victronenergy.com/upload/documents/Victron-Energy-Limited-Warranty-Policy-2025-(P).pdf"],"sources":["multi2000_20261102_1600","multi_20261102_1600","victron_limited_warranty_2025_20261105"],"updated_at":"2026-11-05T18:57:57.842312+00:00","variant":"230 V AC; new-style","warranty_conditions":"Policy observed in the 2025-(P) document: five years after original end-user purchase, capped at 66 months after the Victron invoice. Covers manufacturing/material defects. Victron primarily warrants its direct customer, which must provide equivalent end-user coverage; direct end-user coverage is conditional. Claims go through the seller. Removal, shipping and reinstallation are excluded. Misuse, alteration, unsuitable installation/environment and unauthorized repair invalidate coverage. Statutory consumer rights remain. Actual purchase eligibility and remaining coverage are unverified.","warranty_years":5.0,"weight_kg":15.5,"width_m":0.236}
{"architecture":"dc_block","capacity_scope":"Single DC battery string with 12 S51100 modules; excludes external inverter and parallel strings","chemistry":"Li-ion (LFP)","communication_interfaces":["RS485","Wi-Fi"],"communication_protocols":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"CE-EMC\",\"CE-RED\",\"62619\",\"63056\",\"62477\",\"62040\",\"UN38.3\"],\"status\":\"Manufacturer-listed identifiers retained as printed; independent certification not checked\"}","cooling":"Forced air","created_at":"2026-11-02T02:00:02.617500+00:00","cycle_life":8000,"cycle_life_conditions":"Minimum claimed cycles; 0.2C charge/discharge, 25°C, 95% DoD. Manual does not state EOL threshold.","dc_voltage_max_v":700,"dc_voltage_min_v":537,"depth_m":0.39,"depth_of_discharge_pct":95,"document_revision":"Manual printed V2, 2025-03-07; filename V29","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.061399999999999996,"entity_type":"systems","extensions_json":"{\"dyness\":{\"charge_temperature_c\":[0,50],\"cycle_life_qualifier\":\"minimum\",\"cycle_life_time_claim_note\":\"Appears in cycle-life row, not a warranty\",\"cycle_life_time_claim_years\":10,\"discharge_temperature_c\":[-20,50],\"locator\":\"Printed page 8, Table 2-1, STACK100-12s column; test footnote page 9\",\"maximum_c_rate\":1,\"maximum_charge_discharge_current_a\":100,\"module_capacity_ah\":100,\"module_count\":12,\"module_model\":\"S51100\",\"module_voltage_v\":51.2,\"module_weight_kg\":47,\"peak_c_rate\":1.25,\"peak_discharge_current_a\":125,\"peak_duration_seconds\":120,\"peak_temperature_c\":25,\"recommended_c_rate\":0.5,\"recommended_charge_discharge_current_a\":50}}","field_sources_json":"{\"architecture\":[\"dyness_stack100_manual_20250307\"],\"capacity_scope\":[\"dyness_stack100_manual_20250307\"],\"chemistry\":[\"dyness_stack100_manual_20250307\"],\"communication_interfaces\":[\"dyness_stack100_manual_20250307\"],\"communication_protocols\":[\"dyness_stack100_manual_20250307\"],\"compliance_claims_json\":[\"dyness_stack100_manual_20250307\"],\"cooling\":[\"dyness_stack100_manual_20250307\"],\"cycle_life\":[\"dyness_stack100_manual_20250307\"],\"cycle_life_conditions\":[\"dyness_stack100_manual_20250307\"],\"dc_voltage_max_v\":[\"dyness_stack100_manual_20250307\"],\"dc_voltage_min_v\":[\"dyness_stack100_manual_20250307\"],\"depth_m\":[\"dyness_stack100_manual_20250307\"],\"depth_of_discharge_pct\":[\"dyness_stack100_manual_20250307\"],\"document_revision\":[\"dyness_stack100_manual_20250307\"],\"energy_basis\":[\"dyness_stack100_manual_20250307\"],\"energy_boundary\":[\"dyness_stack100_manual_20250307\"],\"energy_capacity_mwh\":[\"dyness_stack100_manual_20250307\"],\"extensions_json\":[\"dyness_stack100_manual_20250307\"],\"fire_protection\":[\"dyness_stack100_manual_20250307\"],\"height_m\":[\"dyness_stack100_manual_20250307\"],\"ingress_protection\":[\"dyness_stack100_manual_20250307\"],\"manufacturer\":[\"dyness_stack100_manual_20250307\"],\"market_segment\":[\"dyness_stack100_manual_20250307\"],\"model\":[\"dyness_stack100_manual_20250307\"],\"name\":[\"dyness_stack100_manual_20250307\"],\"product_family\":[\"dyness_stack100_manual_20250307\"],\"product_status\":[\"dyness_stack100_manual_20250307\"],\"record_scope\":[\"dyness_stack100_manual_20250307\"],\"variant\":[\"dyness_stack100_manual_20250307\"],\"width_m\":[\"dyness_stack100_manual_20250307\"]}","fire_protection":"Aerosol extinguisher","height_m":1.836,"ingress_protection":"IP20","last_verified_at":"2026-11-02T02:00:02.617500+00:00","manufacturer":"Dyness","market_segment":"multiple","model":"STACK100-12s","name":"Dyness STACK100-12s","notes":"Individually named configuration in the 2025 manual, not a generated option combination. Energy preserves rounded printed value and unspecified nominal/usable basis. Later 2026 family sheet has different voltage, dimensions and temperature ranges; its aggregate ranges are not substituted into these historical exact-model columns. No active power, warranty or current availability inferred.","product_family":"STACK100","product_status":"historical_document","quality_status":"source_backed","record_id":"99d0a461-fa47-59ea-aec0-fa6ec3211483","record_scope":"configuration","sources":["dyness_stack100_manual_20250307"],"updated_at":"2026-11-02T02:00:02.617500+00:00","variant":"Single string; 2025 manual configuration","width_m":0.591}
