{"architecture":"dc_block","capacity_scope":"One tower with BCU2.0 and listed series module count; excludes parallel towers and external inverter","chemistry":"LiFePO4","communication_interfaces":["CAN","RS485"],"created_at":"2026-11-01T09:48:57.474711+00:00","dc_voltage_max_v":600,"dc_voltage_min_v":400,"dc_voltage_nominal_v":512,"depth_m":0.298,"derating_notes":"Power derates between -10 and +5 degC.","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.0128,"energy_conditions":"100% DOD; 0.2C charge/discharge; 25 degC. Inverter-dependent system energy.","entity_type":"systems","extensions_json":"{\"byd\":{\"download_revision\":\"V1.0_250328\",\"energy_test_dod_pct\":100,\"locator\":\"page 2, HVS 12.8 column; energy/current footnotes\",\"max_output_current_a\":25,\"module_count\":5,\"module_model\":\"HVS\",\"peak_duration_s\":3,\"peak_output_current_a\":50}}","field_sources_json":"{\"architecture\":[\"byd_bcu20_hvs_20250328\"],\"capacity_scope\":[\"byd_bcu20_hvs_20250328\"],\"chemistry\":[\"byd_bcu20_hvs_20250328\"],\"communication_interfaces\":[\"byd_bcu20_hvs_20250328\"],\"dc_voltage_max_v\":[\"byd_bcu20_hvs_20250328\"],\"dc_voltage_min_v\":[\"byd_bcu20_hvs_20250328\"],\"dc_voltage_nominal_v\":[\"byd_bcu20_hvs_20250328\"],\"depth_m\":[\"byd_bcu20_hvs_20250328\"],\"derating_notes\":[\"byd_bcu20_hvs_20250328\"],\"energy_basis\":[\"byd_bcu20_hvs_20250328\"],\"energy_boundary\":[\"byd_bcu20_hvs_20250328\"],\"energy_capacity_mwh\":[\"byd_bcu20_hvs_20250328\"],\"energy_conditions\":[\"byd_bcu20_hvs_20250328\"],\"extensions_json\":[\"byd_bcu20_hvs_20250328\"],\"height_m\":[\"byd_bcu20_hvs_20250328\"],\"ingress_protection\":[\"byd_bcu20_hvs_20250328\"],\"manufacturer\":[\"byd_bcu20_hvs_20250328\"],\"model\":[\"byd_bcu20_hvs_20250328\"],\"name\":[\"byd_bcu20_hvs_20250328\"],\"operating_temperature_max_c\":[\"byd_bcu20_hvs_20250328\"],\"operating_temperature_min_c\":[\"byd_bcu20_hvs_20250328\"],\"product_family\":[\"byd_bcu20_hvs_20250328\"],\"product_status\":[\"byd_bcu20_hvs_20250328\"],\"record_scope\":[\"byd_bcu20_hvs_20250328\"],\"variant\":[\"byd_bcu20_hvs_20250328\"],\"weight_kg\":[\"byd_bcu20_hvs_20250328\"],\"width_m\":[\"byd_bcu20_hvs_20250328\"]}","height_m":1.461,"ingress_protection":"IP55","last_verified_at":"2026-11-01T09:48:57.474711+00:00","manufacturer":"BYD","model":"HVS 12.8","name":"BYD Battery-Box Premium HVS 12.8","notes":"No active power inferred from voltage/current. RTE and warranty not populated: boundary and applicable warranty contract need separate verification. Availability not inferred.","operating_temperature_max_c":50,"operating_temperature_min_c":-10,"product_family":"Battery-Box Premium HVS","product_status":"documented","quality_status":"source_backed","record_id":"9a65d602-cc81-5b5c-95fc-7bcce614bff9","record_scope":"configuration","sources":["byd_bcu20_hvs_20250328"],"updated_at":"2026-11-01T09:48:57.474711+00:00","variant":"BCU2.0; English download 250328","weight_kg":205,"width_m":0.585}
{"altitude_max_m":4000,"apparent_power_mva":0.05,"architecture":"unspecified","capacity_scope":"One bidirectional hybrid inverter; external batteries and parallel units excluded.","communication_interfaces":["CAN","RS485"],"cooling":"Intelligent fan-cooling","created_at":"2026-11-02T10:57:08.555640+00:00","dc_voltage_max_v":800,"dc_voltage_min_v":150,"depth_m":0.29,"document_revision":"Global Flyer V3.8 (download label; PDF undated)","entity_type":"systems","extensions_json":"{\"solis\":{\"ac_nominal_frequency_hz\":[50,60],\"ac_nominal_line_voltage_v\":[380,400],\"afci\":\"Optional\",\"backup_apparent_overload\":{\"basis\":\"Apparent output claim, not active peak\",\"multiple_of_rated_power\":1.6,\"seconds\":2},\"backup_switch_ms\":{\"qualifier\":\"less_than\",\"value\":10},\"battery_max_charge_discharge_kw\":55,\"battery_max_charge_discharge_kw_per_input\":35,\"battery_max_current_a_per_port\":70,\"battery_parallel_current_a\":140,\"battery_ports\":2,\"brand\":\"Solis\",\"compatible_external_battery_type\":\"Li-ion\",\"compliance_claims\":{\"safety_emc\":[\"IEC/EN 62109-1/-2\",\"IEC/EN 61000-6-2/-4\",\"EN 55011\"],\"status\":\"Manufacturer datasheet listed standards; certificate not independently checked\"},\"efficiency_observations\":[{\"basis\":\"Maximum conversion, path unspecified\",\"pct\":97.8},{\"basis\":\"European weighted conversion\",\"pct\":97.4},{\"basis\":\"PV to battery maximum one-way\",\"pct\":98.5},{\"basis\":\"Battery charge/discharge to AC maximum conversion, not RTE\",\"pct\":97.5}],\"legal_manufacturer\":\"Ginlong Technologies Co., Ltd.\",\"mppt_count\":4,\"night_consumption_w\":{\"qualifier\":\"less_than\",\"value\":35},\"optional_interfaces\":[\"Wi-Fi\",\"Cellular\",\"LAN\"],\"product_level\":\"hybrid_bidirectional_inverter\",\"pv_max_current_a_per_mppt\":40,\"pv_max_strings\":8,\"pv_max_usable_kw\":96,\"pv_max_voltage_v\":1000,\"pv_mppt_voltage_v\":[150,850],\"pv_rated_voltage_v\":600,\"pv_recommended_array_kw\":100,\"pv_short_circuit_current_a_per_mppt\":60,\"pv_start_voltage_v\":180,\"relative_humidity_pct\":[0,100],\"surge_protection\":\"DC Type II / AC Type II\",\"topology\":\"Transformerless\"}}","field_sources_json":"{\"altitude_max_m\":[\"solis_20261102_1052\"],\"apparent_power_mva\":[\"solis_20261102_1052\"],\"architecture\":[\"solis_20261102_1052\"],\"capacity_scope\":[\"solis_20261102_1052\"],\"communication_interfaces\":[\"solis_20261102_1052\"],\"cooling\":[\"solis_20261102_1052\"],\"dc_voltage_max_v\":[\"solis_20261102_1052\"],\"dc_voltage_min_v\":[\"solis_20261102_1052\"],\"depth_m\":[\"solis_20261102_1052\"],\"document_revision\":[\"solis_20261102_1052\"],\"extensions_json\":[\"solis_20261102_1052\"],\"height_m\":[\"solis_20261102_1052\"],\"ingress_protection\":[\"solis_20261102_1052\"],\"manufacturer\":[\"solis_20261102_1052\"],\"market_segment\":[\"solis_20261102_1052\"],\"model\":[\"solis_20261102_1052\"],\"name\":[\"solis_20261102_1052\"],\"operating_temperature_max_c\":[\"solis_20261102_1052\"],\"operating_temperature_min_c\":[\"solis_20261102_1052\"],\"power_basis\":[\"solis_20261102_1052\"],\"power_capacity_mw\":[\"solis_20261102_1052\"],\"power_conditions\":[\"solis_20261102_1052\"],\"power_rating_kind\":[\"solis_20261102_1052\"],\"product_status\":[\"solis_20261102_1052\"],\"record_scope\":[\"solis_20261102_1052\"],\"variant\":[\"solis_20261102_1052\"],\"weight_kg\":[\"solis_20261102_1052\"],\"width_m\":[\"solis_20261102_1052\"]}","height_m":0.88,"ingress_protection":"IP66","last_verified_at":"2026-11-02T10:57:08.555640+00:00","manufacturer":"Solis","market_segment":"commercial_industrial","model":"S6-EH3P50K-H","name":"Solis S6-EH3P50K-H","notes":"Manufacturer claims. Battery chemistry denotes external compatibility only and remains null in chemistry; energy, duration, warranty and RTE remain null. Apparent power is the maximum grid-side kVA rating; AC voltage alternatives retained separately.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.05,"power_conditions":"Rated grid-side active output. Backup transient apparent-power overload is a separate claim; no peak active power inferred.","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"9a9eabb7-32d9-598a-a365-ec9b0003cdee","record_scope":"configuration","sources":["solis_20261102_1052"],"updated_at":"2026-11-02T10:57:08.555640+00:00","variant":"Global Flyer V3.8 (download label; PDF undated)","weight_kg":73,"width_m":0.53}
