{"ac_voltage_v":230,"apparent_power_mva":0.0008,"architecture":"unspecified","capacity_scope":"One inverter/charger and transfer switch; external battery and optional controls excluded","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"EN 62109-1\"],\"qualification\":\"Manufacturer listed standards, not independently verified certificates\"}","cooling":"Fan-assisted","created_at":"2026-11-02T16:05:59.509368+00:00","dc_voltage_max_v":33,"dc_voltage_min_v":19,"dc_voltage_nominal_v":24,"depth_m":0.1,"derating_notes":"Separate continuous active output at 40 C and 65 C retained in extensions; no interpolation","entity_type":"systems","extensions_json":"{\"victron\":{\"ac_input_frequency_range_hz\":[45,65],\"ac_input_voltage_range_v\":[187,265],\"ac_output_frequency_hz\":50,\"apparent_power_condition\":\"25 C, nonlinear load, crest factor 3:1\",\"battery_connection_cross_section_mm2\":16,\"battery_temperature_sensor\":true,\"charge_absorption_v\":28.8,\"charge_current_condition\":\"Ambient temperature up to 25 C\",\"charge_float_v\":27.6,\"charge_storage_v\":26.4,\"continuous_output_w_at_40c\":650,\"continuous_output_w_at_65c\":400,\"efficiency_boundary\":\"Maximum inverter conversion efficiency; load conditions unspecified; not battery or AC-to-AC round-trip efficiency\",\"enclosure_material\":\"Steel/ABS\",\"evidence_locator\":\"PDF p.2: 24/800/16, 230 V, all listed specification rows and footnotes\",\"humidity_condition\":\"Non-condensing\",\"internal_dc_fuse_a\":80,\"maximum_charge_current_a\":16,\"maximum_conversion_efficiency_pct\":93,\"maximum_humidity_pct\":95,\"output_frequency_tolerance_pct\":0.1,\"output_voltage_tolerance_pct\":2,\"peak_duration_seconds\":null,\"peak_output_w\":1600,\"powercontrol_powerassist\":true,\"product_level\":\"pcs_inverter_charger\",\"programmable_relay\":true,\"search_mode_w\":2,\"starter_charge_current_a\":1,\"transfer_switch_a\":16,\"zero_load_w\":7}}","field_sources_json":"{\"ac_voltage_v\":[\"multi_20261102_1600\"],\"apparent_power_mva\":[\"multi_20261102_1600\"],\"architecture\":[\"multi_20261102_1600\"],\"capacity_scope\":[\"multi_20261102_1600\"],\"communication_protocols\":[\"multi_20261102_1600\"],\"compliance_claims_json\":[\"multi_20261102_1600\"],\"cooling\":[\"multi_20261102_1600\"],\"dc_voltage_max_v\":[\"multi_20261102_1600\"],\"dc_voltage_min_v\":[\"multi_20261102_1600\"],\"dc_voltage_nominal_v\":[\"multi_20261102_1600\"],\"depth_m\":[\"multi_20261102_1600\"],\"derating_notes\":[\"multi_20261102_1600\"],\"extensions_json\":[\"multi_20261102_1600\"],\"height_m\":[\"multi_20261102_1600\"],\"ingress_protection\":[\"multi_20261102_1600\"],\"manufacturer\":[\"multi_20261102_1600\"],\"market_segment\":[\"multi_20261102_1600\"],\"model\":[\"index_20261102_1600\",\"multi_20261102_1600\"],\"name\":[\"multi_20261102_1600\"],\"operating_temperature_max_c\":[\"multi_20261102_1600\"],\"operating_temperature_min_c\":[\"multi_20261102_1600\"],\"power_basis\":[\"multi_20261102_1600\"],\"power_capacity_mw\":[\"multi_20261102_1600\"],\"power_conditions\":[\"multi_20261102_1600\"],\"power_rating_kind\":[\"multi_20261102_1600\"],\"product_family\":[\"multi_20261102_1600\"],\"product_status\":[\"multi_20261102_1600\"],\"record_scope\":[\"multi_20261102_1600\"],\"variant\":[\"index_20261102_1600\",\"multi_20261102_1600\"],\"weight_kg\":[\"multi_20261102_1600\"],\"width_m\":[\"multi_20261102_1600\"]}","height_m":0.36,"ingress_protection":"IP21","last_verified_at":"2026-11-02T16:05:59.509368+00:00","manufacturer":"Victron Energy","market_segment":"multiple","model":"MultiPlus 24/800/16-16","name":"Victron Energy MultiPlus 24/800/16-16 230 V","notes":"Stationary ESS-compatible PCS component, no battery energy/chemistry or project assignment inferred. New-style MultiPlus is distinct from Compact, MultiPlus-II and Quattro. Celsius used as printed; manual Fahrenheit conversion is inconsistent. No document revision/date printed, retained as unknown.","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.0007,"power_conditions":"Continuous inverter active output at 25 C, explicitly reported in W; not derived from VA","power_rating_kind":"rated","product_family":"MultiPlus","product_status":"documented","quality_status":"source_backed","record_id":"9d03c3cd-1f90-5b52-b578-137a53749f99","record_scope":"configuration","sources":["multi_20261102_1600","index_20261102_1600"],"updated_at":"2026-11-02T16:05:59.509368+00:00","variant":"230 V AC; new-style","weight_kg":6.4,"width_m":0.24}
{"architecture":"battery_cabinet","capacity_scope":"One 52 V battery assembly; external inverter excluded","communication_interfaces":["CAN","RJ45","USB"],"created_at":"2026-11-02T12:57:59.414634+00:00","dc_voltage_max_v":56,"dc_voltage_min_v":47,"dc_voltage_nominal_v":52,"depth_m":0.37,"document_revision":"2024-06-03","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.04,"entity_type":"systems","extensions_json":"{\"battery_capacity_ah\":800,\"continuous_charge_a\":600,\"continuous_charge_kw\":30,\"continuous_discharge_a\":600,\"current_overload\":{\"five_second_multiple_of_max\":1.5,\"max_duration_minutes\":5,\"period_minutes\":10},\"dimensions_exclude_protrusions\":true,\"energy_80pct_dod_kwh\":32,\"energy_90pct_dod_kwh\":36.0,\"expected_life_claims\":[{\"cycles_gt\":5500,\"dod_pct\":80,\"years_gt\":16},{\"cycles_gt\":7500,\"dod_pct\":50,\"years_gt\":20}],\"expected_life_eol_capacity_pct\":60,\"max_discharge_a\":750,\"max_discharge_kw\":38,\"normal_dod_max_pct\":90,\"optimal_life_average_dod_pct\":70,\"product_level\":\"stationary_battery_assembly\",\"standby_dod_max_pct\":100,\"status_observation\":{\"as_of\":\"2026-11-02\",\"classification\":\"OEM lists range as legacy, no longer in production\",\"source\":\"fwindex_20261102_1300\"},\"supplier_role\":\"Freedom Won branded battery system; cell manufacturer unknown\",\"warranty_eol_capacity_pct\":70}","field_sources_json":"{\"architecture\":[\"business_20261102_1300\"],\"capacity_scope\":[\"business_20261102_1300\"],\"communication_interfaces\":[\"business_20261102_1300\"],\"dc_voltage_max_v\":[\"business_20261102_1300\"],\"dc_voltage_min_v\":[\"business_20261102_1300\"],\"dc_voltage_nominal_v\":[\"business_20261102_1300\"],\"depth_m\":[\"business_20261102_1300\"],\"document_revision\":[\"business_20261102_1300\"],\"energy_basis\":[\"business_20261102_1300\"],\"energy_boundary\":[\"business_20261102_1300\"],\"energy_capacity_mwh\":[\"business_20261102_1300\"],\"extensions_json\":[\"business_20261102_1300\",\"fwindex_20261102_1300\"],\"height_m\":[\"business_20261102_1300\"],\"ingress_protection\":[\"business_20261102_1300\"],\"manufacturer\":[\"business_20261102_1300\"],\"market_segment\":[\"business_20261102_1300\"],\"model\":[\"business_20261102_1300\"],\"name\":[\"business_20261102_1300\"],\"power_basis\":[\"business_20261102_1300\"],\"power_capacity_mw\":[\"business_20261102_1300\"],\"power_conditions\":[\"business_20261102_1300\"],\"power_rating_kind\":[\"business_20261102_1300\"],\"product_family\":[\"business_20261102_1300\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"business_20261102_1300\"],\"variant\":[\"business_20261102_1300\",\"fwindex_20261102_1300\"],\"warranty_conditions\":[\"business_20261102_1300\"],\"warranty_years\":[\"business_20261102_1300\"],\"weight_kg\":[\"business_20261102_1300\"],\"width_m\":[\"business_20261102_1300\"]}","height_m":1.3,"ingress_protection":"IP20","last_verified_at":"2026-11-02T12:57:59.414634+00:00","manufacturer":"Freedom Won","market_segment":"commercial_industrial","model":"LiTE Business 40/32","name":"Freedom Won LiTE Business 40/32 52V","notes":"Legacy product; not the LiTE 2 generation or HV variant. Expected life is bounded and separate from warranty. Recommended inverter kVA is not a battery power rating. RTE and cell supplier remain unknown.","power_basis":"dc","power_capacity_mw":0.03,"power_conditions":"Continuous discharge. Current limits rated at battery temperature 10–25 C; derated outside. Maximum-current duty cycle retained in extensions.","power_rating_kind":"rated","product_family":"LiTE Business","product_status":"historical_document","quality_status":"source_backed","record_id":"9d1a66ee-2bcc-55fe-900e-407ac65e2298","record_scope":"configuration","sources":["business_20261102_1300","fwindex_20261102_1300"],"updated_at":"2026-11-02T12:57:59.414634+00:00","variant":"52V","warranty_conditions":"10 years or 6000 cycles; 80% DoD; maximum discharge 0.5C, charge 0.25C, temperature 25 C. Datasheet summary; product warranty governs. 70% BOL capacity end point; applies to units sold after 2019-09-01.","warranty_years":10,"weight_kg":326,"width_m":0.522}
{"architecture":"dc_block","capacity_scope":"Named DC battery string with 13 TP-HS36 modules and one TBMS-MCS0800; external inverter excluded","created_at":"2026-11-02T03:55:43.501266+00:00","cycle_life":6000,"cycle_life_conditions":"Performance table: 6000 cycles at 90% DoD and 25°C; EOL threshold and cycle test C-rate not specified.","dc_voltage_max_v":750,"dc_voltage_min_v":585,"dc_voltage_nominal_v":665.6,"depth_of_discharge_pct":90,"derating_notes":"Discharge current reduced at cell temperatures -20 to 10°C and 45 to 53°C; charge current reduced at 0 to 25°C and 45 to 53°C. Power depends on actual battery-pack temperature.","design_life_years":10,"document_revision":"Spanish manual V0.0, 320101113100","efficiency_boundary":"dc_dc","efficiency_conditions":"Battery round-trip efficiency at 0.2C and 25°C; not AC-to-AC system efficiency.","efficiency_qualifier":"reported","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.0431,"energy_conditions":"Reported rounded usable energy at 90% DoD; actual usable energy depends on inverter configuration. Nominal energy test: 100% DoD, 0.2C charge/discharge, 25°C.","entity_type":"systems","extensions_json":"{\"solax\":{\"bms_count\":1,\"bms_model\":\"TBMS-MCS0800\",\"charge_temperature_without_heating_c\":[0,53],\"discharge_temperature_without_heating_c\":[-20,53],\"heating_qualification\":\"Conditional heated envelope; footnote 4 says discharge only below zero without heating. No separate heater variant generated.\",\"locator\":\"Printed pages 16–17, T-BAT HS46.8 configuration row and performance column\",\"maximum_charge_discharge_current_a\":50,\"maximum_power_kw\":33.28,\"module_count\":13,\"module_model\":\"TP-HS36\",\"nominal_capacity_ah\":72,\"nominal_energy_kwh\":47.92,\"short_circuit_current_a\":1850,\"storage_temperature_c\":[{\"months\":12,\"range\":[-20,30]},{\"months\":6,\"range\":[30,50]}],\"temperature_with_heating_c\":[-30,53]}}","field_sources_json":"{\"architecture\":[\"solax_hv_s25_s36_manual_es_v00\"],\"capacity_scope\":[\"solax_hv_s25_s36_manual_es_v00\"],\"cycle_life\":[\"solax_hv_s25_s36_manual_es_v00\"],\"cycle_life_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"dc_voltage_max_v\":[\"solax_hv_s25_s36_manual_es_v00\"],\"dc_voltage_min_v\":[\"solax_hv_s25_s36_manual_es_v00\"],\"dc_voltage_nominal_v\":[\"solax_hv_s25_s36_manual_es_v00\"],\"depth_of_discharge_pct\":[\"solax_hv_s25_s36_manual_es_v00\"],\"derating_notes\":[\"solax_hv_s25_s36_manual_es_v00\"],\"design_life_years\":[\"solax_hv_s25_s36_manual_es_v00\"],\"document_revision\":[\"solax_hv_s25_s36_manual_es_v00\"],\"efficiency_boundary\":[\"solax_hv_s25_s36_manual_es_v00\"],\"efficiency_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"efficiency_qualifier\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_basis\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_boundary\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_capacity_mwh\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"extensions_json\":[\"solax_hv_s25_s36_manual_es_v00\"],\"ingress_protection\":[\"solax_hv_s25_s36_manual_es_v00\"],\"manufacturer\":[\"solax_hv_s25_s36_manual_es_v00\"],\"market_segment\":[\"solax_hv_s25_s36_manual_es_v00\"],\"model\":[\"solax_hv_s25_s36_manual_es_v00\"],\"name\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_basis\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_capacity_mw\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_rating_kind\":[\"solax_hv_s25_s36_manual_es_v00\"],\"product_family\":[\"solax_hv_s25_s36_manual_es_v00\"],\"product_status\":[\"solax_hv_s25_s36_manual_es_v00\"],\"record_scope\":[\"solax_hv_s25_s36_manual_es_v00\"],\"round_trip_efficiency_pct\":[\"solax_hv_s25_s36_manual_es_v00\"],\"variant\":[\"solax_hv_s25_s36_manual_es_v00\"]}","ingress_protection":"IP65","last_verified_at":"2026-11-02T03:55:43.501266+00:00","manufacturer":"SolaX Power","market_segment":"residential","model":"T-BAT HS46.8","name":"SolaX T-BAT HS46.8","notes":"Exact named configuration, not generated option combination. Historical manual observation; current availability not established. Expected life is not warranty. No chemistry inferred from family marketing or cell supplier.","power_basis":"dc","power_capacity_mw":0.0233,"power_conditions":"Printed nominal battery power, not inverter AC power. Footnote 5 discusses 30 A / 45 A wiring; no current inferred from power.","power_rating_kind":"rated","product_family":"HS36","product_status":"historical_document","quality_status":"source_backed","record_id":"9d1f02ae-fcca-5c81-9f6b-56b87ce4f2ce","record_scope":"configuration","round_trip_efficiency_pct":95,"sources":["solax_hv_s25_s36_manual_es_v00"],"updated_at":"2026-11-02T03:55:43.501266+00:00","variant":"Named module string; Spanish manual V0.0"}
{"ac_voltage_v":730,"apparent_power_mva":2.47,"architecture":"ac_integrated","black_start":true,"capacity_scope":"One product unit as described by the cited variant.","cell_capacity_ah":530,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"created_at":"2026-11-01T08:49:57Z","duration_hours":4,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":8.466,"entity_type":"systems","field_sources_json":"{\"ac_voltage_v\":[\"nidec_acbox_v3\"],\"apparent_power_mva\":[\"nidec_acbox_v3\"],\"architecture\":[\"nidec_acbox_v3\"],\"black_start\":[\"nidec_acbox_v3\"],\"capacity_scope\":[\"nidec_acbox_v3\"],\"cell_capacity_ah\":[\"nidec_acbox_v3\"],\"chemistry\":[\"nidec_acbox_v3\"],\"communication_protocols\":[\"nidec_acbox_v3\"],\"duration_hours\":[\"nidec_acbox_v3\"],\"energy_basis\":[\"nidec_acbox_v3\"],\"energy_boundary\":[\"nidec_acbox_v3\"],\"energy_capacity_mwh\":[\"nidec_acbox_v3\"],\"grid_forming\":[\"nidec_acbox_v3\"],\"ingress_protection\":[\"nidec_acbox_v3\"],\"manufacturer\":[\"nidec_acbox_v3\"],\"market_segment\":[\"nidec_acbox_v3\"],\"model\":[\"nidec_acbox_v3\"],\"name\":[\"nidec_acbox_v3\"],\"pcs_included\":[\"nidec_acbox_v3\"],\"product_status\":[\"nidec_acbox_v3\"],\"record_scope\":[\"nidec_acbox_v3\"],\"variant\":[\"nidec_acbox_v3\"]}","grid_forming":true,"ingress_protection":"Container IP55; TMS IPX5","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Nidec Conversion","market_segment":"utility","model":"ACBOX V3","name":"Nidec Conversion ACBOX V3 — 4h configuration; 04-2025 REV-001","notes":"MVA preserved separately from MW. Duration label is source-reported; not computed from nominal DC energy and apparent power.","pcs_included":true,"product_status":"documented","quality_status":"source_backed","record_id":"9d506123-85bc-5d4c-bc7b-e82c4046d6e4","record_scope":"configuration","sources":["nidec_acbox_v3"],"updated_at":"2026-11-01T08:49:57Z","variant":"4h configuration; 04-2025 REV-001"}
{"apparent_power_mva":2.52,"architecture":"ac_integrated","black_start":true,"capacity_scope":"One product unit as described by the cited variant.","cell_capacity_ah":315,"chemistry":"LFP","communication_interfaces":["Optical fiber"],"communication_protocols":["Modbus TCP/IP","OPC-UA"],"cooling":"Liquid cooling","created_at":"2026-11-01T08:49:57Z","dc_voltage_max_v":1500,"dc_voltage_min_v":1164,"duration_hours":4,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":8.38,"entity_type":"systems","field_sources_json":"{\"apparent_power_mva\":[\"nidec_acbox_v4\"],\"architecture\":[\"nidec_acbox_v4\"],\"black_start\":[\"nidec_acbox_v4\"],\"capacity_scope\":[\"nidec_acbox_v4\"],\"cell_capacity_ah\":[\"nidec_acbox_v4\"],\"chemistry\":[\"nidec_acbox_v4\"],\"communication_interfaces\":[\"nidec_acbox_v4\"],\"communication_protocols\":[\"nidec_acbox_v4\"],\"cooling\":[\"nidec_acbox_v4\"],\"dc_voltage_max_v\":[\"nidec_acbox_v4\"],\"dc_voltage_min_v\":[\"nidec_acbox_v4\"],\"duration_hours\":[\"nidec_acbox_v4\"],\"energy_basis\":[\"nidec_acbox_v4\"],\"energy_boundary\":[\"nidec_acbox_v4\"],\"energy_capacity_mwh\":[\"nidec_acbox_v4\"],\"grid_forming\":[\"nidec_acbox_v4\"],\"manufacturer\":[\"nidec_acbox_v4\"],\"market_segment\":[\"nidec_acbox_v4\"],\"model\":[\"nidec_acbox_v4\"],\"name\":[\"nidec_acbox_v4\"],\"operating_temperature_max_c\":[\"nidec_acbox_v4\"],\"operating_temperature_min_c\":[\"nidec_acbox_v4\"],\"pcs_included\":[\"nidec_acbox_v4\"],\"product_status\":[\"nidec_acbox_v4\"],\"record_scope\":[\"nidec_acbox_v4\"],\"variant\":[\"nidec_acbox_v4\"]}","grid_forming":true,"last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Nidec Conversion","market_segment":"utility","model":"ACBOX V4","name":"Nidec Conversion ACBOX V4 — 20 racks; 4h; July 2026 edition","notes":"Only the explicit 4-hour matrix column is instantiated. AC apparent rating and DC maximum active power are not interchangeable.","operating_temperature_max_c":55,"operating_temperature_min_c":-35,"pcs_included":true,"product_status":"documented","quality_status":"source_backed","record_id":"9db6185d-d23f-5622-965a-d498d6250a01","record_scope":"configuration","sources":["nidec_acbox_v4"],"updated_at":"2026-11-01T08:49:57Z","variant":"20 racks; 4h; July 2026 edition"}
