{"architecture":"dc_block","capacity_scope":"One tower, stated series module count; excludes parallel clusters and external inverter","chemistry":"LiFePO4","communication_interfaces":["CAN","RS485","RS232"],"created_at":"2026-11-01T09:50:28.228325+00:00","dc_voltage_max_v":648,"dc_voltage_min_v":504,"dc_voltage_nominal_v":576,"depth_m":0.31,"depth_of_discharge_pct":95,"document_revision":"20250626 EN","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.023039999999999998,"energy_conditions":"Source labels rated energy; usable energy separately retained.","entity_type":"systems","extensions_json":"{\"dyness\":{\"charge_temperature_c\":[0,55],\"cycle_life_minimum\":8000,\"cycle_test\":{\"charge_c\":0.2,\"discharge_c\":0.2,\"dod_pct\":95,\"end_of_life_threshold\":null,\"temperature_c\":25},\"discharge_temperature_c\":[-10,55],\"locator\":\"Tower Pro TP23 column and common rows/footnotes\",\"module_count\":6,\"module_model\":\"HV9640\",\"optional_heating_temperature_c\":[-20,55],\"system_capacity_ah\":40,\"usable_energy_kwh\":21.888}}","field_sources_json":"{\"architecture\":[\"dyness_tower_pro_20250626\"],\"capacity_scope\":[\"dyness_tower_pro_20250626\"],\"chemistry\":[\"dyness_tower_pro_20250626\"],\"communication_interfaces\":[\"dyness_tower_pro_20250626\"],\"dc_voltage_max_v\":[\"dyness_tower_pro_20250626\"],\"dc_voltage_min_v\":[\"dyness_tower_pro_20250626\"],\"dc_voltage_nominal_v\":[\"dyness_tower_pro_20250626\"],\"depth_m\":[\"dyness_tower_pro_20250626\"],\"depth_of_discharge_pct\":[\"dyness_tower_pro_20250626\"],\"document_revision\":[\"dyness_tower_pro_20250626\"],\"energy_basis\":[\"dyness_tower_pro_20250626\"],\"energy_boundary\":[\"dyness_tower_pro_20250626\"],\"energy_capacity_mwh\":[\"dyness_tower_pro_20250626\"],\"energy_conditions\":[\"dyness_tower_pro_20250626\"],\"extensions_json\":[\"dyness_tower_pro_20250626\"],\"fire_protection\":[\"dyness_tower_pro_20250626\"],\"height_m\":[\"dyness_tower_pro_20250626\"],\"ingress_protection\":[\"dyness_tower_pro_20250626\"],\"manufacturer\":[\"dyness_tower_pro_20250626\"],\"market_segment\":[\"dyness_tower_pro_20250626\"],\"model\":[\"dyness_tower_pro_20250626\"],\"name\":[\"dyness_tower_pro_20250626\"],\"power_basis\":[\"dyness_tower_pro_20250626\"],\"power_capacity_mw\":[\"dyness_tower_pro_20250626\"],\"power_conditions\":[\"dyness_tower_pro_20250626\"],\"power_rating_kind\":[\"dyness_tower_pro_20250626\"],\"product_family\":[\"dyness_tower_pro_20250626\"],\"product_status\":[\"dyness_tower_pro_20250626\"],\"record_scope\":[\"dyness_tower_pro_20250626\"],\"variant\":[\"dyness_tower_pro_20250626\"],\"weight_kg\":[\"dyness_tower_pro_20250626\"],\"width_m\":[\"dyness_tower_pro_20250626\"]}","fire_protection":"Aerosol extinguishing","height_m":1.672,"ingress_protection":"IP55","last_verified_at":"2026-11-01T09:50:28.228325+00:00","manufacturer":"Dyness","market_segment":"residential","model":"Tower Pro TP23","name":"Dyness Tower Pro TP23","notes":"Nominal Ah is system capacity, not cell capacity. Cycle lower bound kept in extensions; end-of-life criterion absent. Optional heating not assumed installed. Warranty terms require separate verification.","power_basis":"dc","power_capacity_mw":0.023039999999999998,"power_conditions":"Maximum continuous charge/discharge at 1C while communicating with inverter.","power_rating_kind":"maximum","product_family":"Tower Pro","product_status":"documented","quality_status":"source_backed","record_id":"a00fc356-b0e5-5127-8f91-47c9a02a9b9d","record_scope":"configuration","sources":["dyness_tower_pro_20250626"],"updated_at":"2026-11-01T09:50:28.228325+00:00","variant":"EN 20250626; standard temperature envelope","weight_kg":271.5,"width_m":0.587}
