{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One 8-module battery tower; excludes external inverter and parallel towers","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC62619\",\"IEC62040-1\",\"IEC63056\",\"VDE2510\",\"CE\",\"CEC\",\"RCM\",\"UN38.3\"],\"qualification\":\"Datasheet claims only; certificates not independently checked.\"}","created_at":"2026-11-01T11:49:54.138436+00:00","dc_voltage_max_v":577.6,"dc_voltage_min_v":459.2,"dc_voltage_nominal_v":512,"depth_m":0.38,"document_revision":"EN V2.1; 2025-01-24","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.0256,"energy_conditions":"BOL; 100% DOD; 0.2C charge/discharge; 25 +/-2 degC. Usable system energy may vary with inverter.","entity_type":"systems","extensions_json":"{\"goodwe\":{\"charge_temperature_c\":[0,50],\"compatibility_exception\":null,\"compatible_inverter_series\":[\"BH\",\"EH\",\"BT\",\"ET\"],\"discharge_temperature_c\":[-20,50],\"module_model\":\"LX F3.2-20\",\"modules\":8,\"mounting\":\"Grounded\",\"nominal_charge_discharge_current_a\":35,\"page_model_locator\":\"page 2, LX F25.6-H-20\",\"pcu_count\":1,\"relative_humidity_pct\":[0,95]}}","field_sources_json":"{\"altitude_max_m\":[\"goodwe_lynx_g2_20250124\"],\"architecture\":[\"goodwe_lynx_g2_20250124\"],\"capacity_scope\":[\"goodwe_lynx_g2_20250124\"],\"chemistry\":[\"goodwe_lynx_g2_20250124\"],\"communication_interfaces\":[\"goodwe_lynx_g2_20250124\"],\"compliance_claims_json\":[\"goodwe_lynx_g2_20250124\"],\"dc_voltage_max_v\":[\"goodwe_lynx_g2_20250124\"],\"dc_voltage_min_v\":[\"goodwe_lynx_g2_20250124\"],\"dc_voltage_nominal_v\":[\"goodwe_lynx_g2_20250124\"],\"depth_m\":[\"goodwe_lynx_g2_20250124\"],\"document_revision\":[\"goodwe_lynx_g2_20250124\"],\"energy_basis\":[\"goodwe_lynx_g2_20250124\"],\"energy_boundary\":[\"goodwe_lynx_g2_20250124\"],\"energy_capacity_mwh\":[\"goodwe_lynx_g2_20250124\"],\"energy_conditions\":[\"goodwe_lynx_g2_20250124\"],\"extensions_json\":[\"goodwe_lynx_g2_20250124\"],\"height_m\":[\"goodwe_lynx_g2_20250124\"],\"ingress_protection\":[\"goodwe_lynx_g2_20250124\"],\"manufacturer\":[\"goodwe_lynx_g2_20250124\"],\"model\":[\"goodwe_lynx_g2_20250124\"],\"name\":[\"goodwe_lynx_g2_20250124\"],\"power_basis\":[\"goodwe_lynx_g2_20250124\"],\"power_capacity_mw\":[\"goodwe_lynx_g2_20250124\"],\"power_conditions\":[\"goodwe_lynx_g2_20250124\"],\"power_rating_kind\":[\"goodwe_lynx_g2_20250124\"],\"product_family\":[\"goodwe_lynx_g2_20250124\"],\"product_status\":[\"goodwe_lynx_g2_20250124\"],\"record_scope\":[\"goodwe_lynx_g2_20250124\"],\"variant\":[\"goodwe_lynx_g2_20250124\"],\"weight_kg\":[\"goodwe_lynx_g2_20250124\"],\"width_m\":[\"goodwe_lynx_g2_20250124\"]}","height_m":1.495,"ingress_protection":"IP55","last_verified_at":"2026-11-01T11:49:54.138436+00:00","manufacturer":"GoodWe","model":"LX F25.6-H-20","name":"GoodWe LX F25.6-H-20","notes":"Exact dated datasheet configuration. No inferred current sales status, cell OEM, warranty or duration. Unversioned website IP ratings not mixed with this revision.","power_basis":"dc","power_capacity_mw":0.017920000000000002,"power_conditions":"Nominal charge/discharge power and current derate with temperature and SOC.","power_rating_kind":"rated","product_family":"Lynx F G2","product_status":"documented","quality_status":"source_backed","record_id":"a98fe663-07b8-5677-ba22-441d56436d63","record_scope":"configuration","sources":["goodwe_lynx_g2_20250124"],"updated_at":"2026-11-01T11:49:54.138436+00:00","variant":"EN V2.1; 2025-01-24","weight_kg":290,"width_m":0.6}
