{"architecture":"dc_block","capacity_scope":"One tower, stated series module count; excludes parallel clusters and external inverter","chemistry":"LiFePO4","communication_interfaces":["CAN","RS485","RS232"],"created_at":"2026-11-01T09:50:28.228325+00:00","dc_voltage_max_v":540,"dc_voltage_min_v":420,"dc_voltage_nominal_v":480,"depth_m":0.31,"depth_of_discharge_pct":95,"document_revision":"20250626 EN","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0192,"energy_conditions":"Source labels rated energy; usable energy separately retained.","entity_type":"systems","extensions_json":"{\"dyness\":{\"charge_temperature_c\":[0,55],\"cycle_life_minimum\":8000,\"cycle_test\":{\"charge_c\":0.2,\"discharge_c\":0.2,\"dod_pct\":95,\"end_of_life_threshold\":null,\"temperature_c\":25},\"discharge_temperature_c\":[-10,55],\"locator\":\"Tower Pro TP19 column and common rows/footnotes\",\"module_count\":5,\"module_model\":\"HV9640\",\"optional_heating_temperature_c\":[-20,55],\"system_capacity_ah\":40,\"usable_energy_kwh\":18.24}}","field_sources_json":"{\"architecture\":[\"dyness_tower_pro_20250626\"],\"capacity_scope\":[\"dyness_tower_pro_20250626\"],\"chemistry\":[\"dyness_tower_pro_20250626\"],\"communication_interfaces\":[\"dyness_tower_pro_20250626\"],\"dc_voltage_max_v\":[\"dyness_tower_pro_20250626\"],\"dc_voltage_min_v\":[\"dyness_tower_pro_20250626\"],\"dc_voltage_nominal_v\":[\"dyness_tower_pro_20250626\"],\"depth_m\":[\"dyness_tower_pro_20250626\"],\"depth_of_discharge_pct\":[\"dyness_tower_pro_20250626\"],\"document_revision\":[\"dyness_tower_pro_20250626\"],\"energy_basis\":[\"dyness_tower_pro_20250626\"],\"energy_boundary\":[\"dyness_tower_pro_20250626\"],\"energy_capacity_mwh\":[\"dyness_tower_pro_20250626\"],\"energy_conditions\":[\"dyness_tower_pro_20250626\"],\"extensions_json\":[\"dyness_tower_pro_20250626\"],\"fire_protection\":[\"dyness_tower_pro_20250626\"],\"height_m\":[\"dyness_tower_pro_20250626\"],\"ingress_protection\":[\"dyness_tower_pro_20250626\"],\"manufacturer\":[\"dyness_tower_pro_20250626\"],\"market_segment\":[\"dyness_tower_pro_20250626\"],\"model\":[\"dyness_tower_pro_20250626\"],\"name\":[\"dyness_tower_pro_20250626\"],\"power_basis\":[\"dyness_tower_pro_20250626\"],\"power_capacity_mw\":[\"dyness_tower_pro_20250626\"],\"power_conditions\":[\"dyness_tower_pro_20250626\"],\"power_rating_kind\":[\"dyness_tower_pro_20250626\"],\"product_family\":[\"dyness_tower_pro_20250626\"],\"product_status\":[\"dyness_tower_pro_20250626\"],\"record_scope\":[\"dyness_tower_pro_20250626\"],\"variant\":[\"dyness_tower_pro_20250626\"],\"weight_kg\":[\"dyness_tower_pro_20250626\"],\"width_m\":[\"dyness_tower_pro_20250626\"]}","fire_protection":"Aerosol extinguishing","height_m":1.451,"ingress_protection":"IP55","last_verified_at":"2026-11-01T09:50:28.228325+00:00","manufacturer":"Dyness","market_segment":"residential","model":"Tower Pro TP19","name":"Dyness Tower Pro TP19","notes":"Nominal Ah is system capacity, not cell capacity. Cycle lower bound kept in extensions; end-of-life criterion absent. Optional heating not assumed installed. Warranty terms require separate verification.","power_basis":"dc","power_capacity_mw":0.0192,"power_conditions":"Maximum continuous charge/discharge at 1C while communicating with inverter.","power_rating_kind":"maximum","product_family":"Tower Pro","product_status":"documented","quality_status":"source_backed","record_id":"ab4b1c95-db03-572e-9e56-1c7bf3c8b9d3","record_scope":"configuration","sources":["dyness_tower_pro_20250626"],"updated_at":"2026-11-01T09:50:28.228325+00:00","variant":"EN 20250626; standard temperature envelope","weight_kg":231,"width_m":0.587}
{"architecture":"dc_block","capacity_scope":"One explicitly tabulated battery assembly; external inverter and parallel assemblies excluded.","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"cell_level_manufacturer_list\":[\"UL1973\",\"IEC62619\",\"UL9540A\",\"TUV\",\"CE\",\"MSDS\",\"UN38.3\"],\"qualification\":\"Mixed standards/testing/documents list; not independent certification of system\"}","conflicts_json":"{\"hubble_monitoring_fallback\":{\"observations\":[{\"condition\":\"Not reconnected within three months of notice\",\"locator\":\"p1 Monitoring & Updates\",\"years\":3},{\"condition\":\"Failure to place HV system online\",\"locator\":\"p2 exclusion for failure to register/connect\",\"years\":5}],\"resolution\":\"Applicability between overlapping clauses unresolved; no single fallback selected\",\"source_id\":\"hubble_warranty_hv100_20261106\"}}","cooling":"Fan cooling","created_at":"2026-11-02T09:02:15.770663+00:00","dc_voltage_nominal_v":409.6,"depth_m":0.65,"document_revision":"V1.3","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.04096,"entity_type":"systems","extensions_json":"{\"hubble\":{\"approximate_design_life_years\":15,\"c_rate\":1,\"cells_per_module\":32,\"charge_temperature_c\":[0,55],\"cycle_observation\":{\"c_rate\":1,\"cycles\":6000,\"dod_pct\":100,\"eol_soh_pct\":70,\"qualifier\":\"approximate\"},\"design_capacity_kwh\":40.96,\"discharge_cutoff_v\":358,\"equalized_charge_v\":446,\"max_continuous_charge_a\":100,\"max_continuous_discharge_a\":100,\"monitoring\":\"Wi-Fi Cloudlink\",\"parallel_claim\":\"Up to 8 packs with communications; source wording retained\",\"product_level\":\"battery_stack\",\"rated_capacity_ah\":100,\"recommended_dod_pct\":90,\"series_modules\":4,\"storage_temperature_c\":[0,55],\"total_cells\":128},\"hubble_warranty_20261106\":{\"cell_cycle_limit\":5000,\"cell_warranty_years\":10,\"claim_requirements\":[\"Invoice with serial number\",\"Installation compliance certificate\",\"OEM assessment\"],\"connect_by_months_after_installation\":3,\"electronics_warranty_years\":5,\"eligibility\":\"Current published terms for the named model/family; no warranty entitlement inferred for any individual sold serial number\",\"enclosure_condition\":\"Indoor use only\",\"exclusions_summary\":[\"Unsuitable installation, sizing, protection or environment\",\"Tampering or unauthorised service\",\"Out-of-specification electrical operation\",\"Internal BMS temperature above 55C\",\"Third-party service-port devices\"],\"full_charge_interval_days\":7,\"locator\":\"p1 cell term; p2 registration for HV100; final pages electronics and exclusions\",\"monitoring_conflict\":true,\"monitoring_fallback_years_observed\":[3,5],\"reconnect_within_months_after_notice\":3,\"registration_required\":true,\"repair_qualification\":\"Prorated remedy if irreparable; repairs/replacements after first six months do not extend original term\",\"scope\":\"HV-SERIES (100Ah)\",\"source_id\":\"hubble_warranty_hv100_20261106\",\"start_basis\":\"Hubble purchase tax invoice date\",\"storage_refresh_months\":[5,6],\"termination\":\"earlier_of_years_or_cycles\",\"warranty_battery_temperature_strictly_below_c\":50}}","field_sources_json":"{\"architecture\":[\"hubble_stack_20261102\"],\"capacity_scope\":[\"hubble_stack_20261102\"],\"chemistry\":[\"hubble_stack_20261102\"],\"communication_interfaces\":[\"hubble_stack_20261102\"],\"compliance_claims_json\":[\"hubble_stack_20261102\"],\"conflicts_json\":[\"hubble_warranty_hv100_20261106\"],\"cooling\":[\"hubble_stack_20261102\"],\"dc_voltage_nominal_v\":[\"hubble_stack_20261102\"],\"depth_m\":[\"hubble_stack_20261102\"],\"document_revision\":[\"hubble_stack_20261102\"],\"energy_basis\":[\"hubble_stack_20261102\"],\"energy_boundary\":[\"hubble_stack_20261102\"],\"energy_capacity_mwh\":[\"hubble_stack_20261102\"],\"extensions_json\":[\"hubble_stack_20261102\",\"hubble_warranty_hv100_20261106\"],\"height_m\":[\"hubble_stack_20261102\"],\"ingress_protection\":[\"hubble_stack_20261102\"],\"manufacturer\":[\"hubble_stack_20261102\"],\"market_segment\":[\"hubble_stack_20261102\"],\"model\":[\"hubble_stack_20261102\"],\"name\":[\"hubble_stack_20261102\"],\"operating_temperature_max_c\":[\"hubble_stack_20261102\"],\"operating_temperature_min_c\":[\"hubble_stack_20261102\"],\"product_status\":[\"hubble_stack_20261102\"],\"record_scope\":[\"hubble_stack_20261102\"],\"variant\":[\"hubble_stack_20261102\"],\"warranty_conditions\":[\"hubble_warranty_hv100_20261106\"],\"warranty_years\":[\"hubble_warranty_hv100_20261106\"],\"weight_kg\":[\"hubble_stack_20261102\"],\"width_m\":[\"hubble_stack_20261102\"]}","height_m":0.9,"ingress_protection":"IP20","last_verified_at":"2026-11-06T05:04:57.790964+00:00","manufacturer":"Hubble Energy","market_segment":"commercial_industrial","model":"HV100Ah","name":"Hubble Energy HV100Ah","notes":"No AC power, inverter, RTE, cell supplier or project assignment inferred. Design capacity is not assumed usable. Revision-specific values are not extrapolated to older hardware.","operating_temperature_max_c":55,"operating_temperature_min_c":0,"product_status":"documented","quality_status":"needs_review","record_id":"ab831f4c-8db8-5167-930a-da03d9b7b416","record_scope":"configuration","source_urls":["https://www.hubbleenergy.com/_files/ugd/49fdd5_8ff3dfc9674e453caa87d910e833cf10.pdf","https://www.hubbleenergy.com/_files/ugd/49fdd5_a5c2c6f1e2ee4552827cc8a85d25658e.pdf"],"sources":["hubble_stack_20261102","hubble_warranty_hv100_20261106"],"updated_at":"2026-11-06T05:04:57.790964+00:00","variant":"Stack; 4 modules in series; V1.3","warranty_conditions":"Cell coverage from Hubble tax-invoice purchase date; earlier of ten years or 5000 BMS-counted cycles. 5-year electronics coverage is separate. Temperature, monitoring, registration where applicable, exclusions and prorated remedies apply; see scoped warranty observations. Monitoring fallback conflicts (three versus five years) remain unresolved.","warranty_years":10,"weight_kg":383,"width_m":0.76}
{"architecture":"battery_cabinet","capacity_scope":"One 52 V battery assembly; external inverter excluded","cell_capacity_ah":200,"chemistry":"LFP","communication_interfaces":["CAN","RJ45","USB"],"cooling":"Natural convection","created_at":"2026-11-02T12:57:59.414634+00:00","dc_voltage_nominal_v":52,"depth_m":0.37,"derating_notes":"No charging below 0 C; extended operation above 45 C not recommended. Suitable ambient 0–35 C differs from extreme limits.","document_revision":"2025-04-15","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.1,"entity_type":"systems","extensions_json":"{\"battery_capacity_ah\":2000,\"cell_form_factor\":\"Prismatic, sealed plastic casing\",\"cell_nominal_voltage_v\":3.2,\"continuous_charge_a\":800,\"continuous_charge_kw\":41,\"continuous_discharge_a\":800,\"current_overload\":{\"five_second_multiple_of_max\":1.5,\"max_duration_minutes\":5,\"period_minutes\":10},\"dimensions_exclude_protrusions\":true,\"energy_80pct_dod_kwh\":80,\"energy_90pct_dod_kwh\":90.0,\"expected_life_claims\":[{\"cycles_gt\":5500,\"dod_pct\":80,\"years_gt\":16},{\"cycles_gt\":7500,\"dod_pct\":50,\"years_gt\":20}],\"max_charge_a\":960,\"max_charge_kw\":50,\"max_discharge_a\":960,\"max_discharge_kw\":50,\"product_level\":\"stationary_battery_assembly\",\"status_observation\":{\"as_of\":\"2026-11-02\",\"classification\":\"OEM lists range as legacy, no longer in production\",\"source\":\"fwindex_20261102_1300\"},\"suitable_ambient_c\":[0,35],\"supplier_role\":\"Freedom Won branded battery system; cell manufacturer unknown\"}","field_sources_json":"{\"architecture\":[\"lv_20261102_1300\"],\"capacity_scope\":[\"lv_20261102_1300\"],\"cell_capacity_ah\":[\"lv_20261102_1300\"],\"chemistry\":[\"lv_20261102_1300\"],\"communication_interfaces\":[\"lv_20261102_1300\"],\"cooling\":[\"lv_20261102_1300\"],\"dc_voltage_nominal_v\":[\"lv_20261102_1300\"],\"depth_m\":[\"lv_20261102_1300\"],\"derating_notes\":[\"lv_20261102_1300\"],\"document_revision\":[\"lv_20261102_1300\"],\"energy_basis\":[\"lv_20261102_1300\"],\"energy_boundary\":[\"lv_20261102_1300\"],\"energy_capacity_mwh\":[\"lv_20261102_1300\"],\"extensions_json\":[\"lv_20261102_1300\",\"fwindex_20261102_1300\"],\"height_m\":[\"lv_20261102_1300\"],\"ingress_protection\":[\"lv_20261102_1300\"],\"manufacturer\":[\"lv_20261102_1300\"],\"market_segment\":[\"lv_20261102_1300\"],\"model\":[\"lv_20261102_1300\"],\"name\":[\"lv_20261102_1300\"],\"operating_temperature_max_c\":[\"lv_20261102_1300\"],\"operating_temperature_min_c\":[\"lv_20261102_1300\"],\"power_basis\":[\"lv_20261102_1300\"],\"power_capacity_mw\":[\"lv_20261102_1300\"],\"power_conditions\":[\"lv_20261102_1300\"],\"power_rating_kind\":[\"lv_20261102_1300\"],\"product_family\":[\"lv_20261102_1300\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"lv_20261102_1300\"],\"variant\":[\"lv_20261102_1300\",\"fwindex_20261102_1300\"],\"warranty_conditions\":[\"lv_20261102_1300\"],\"warranty_years\":[\"lv_20261102_1300\"],\"weight_kg\":[\"lv_20261102_1300\"],\"width_m\":[\"lv_20261102_1300\"]}","height_m":1.55,"ingress_protection":"IP20","last_verified_at":"2026-11-02T12:57:59.414634+00:00","manufacturer":"Freedom Won","market_segment":"commercial_industrial","model":"LiTE Commercial 100/80","name":"Freedom Won LiTE Commercial 100/80 52V","notes":"Legacy product; not the LiTE 2 generation or HV variant. Expected life is bounded and separate from warranty. Recommended inverter kVA is not a battery power rating. RTE and cell supplier remain unknown.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"dc","power_capacity_mw":0.041,"power_conditions":"Continuous discharge. Current limits rated at battery temperature 10–25 C; derated outside. Maximum-current duty cycle retained in extensions.","power_rating_kind":"rated","product_family":"LiTE Commercial","product_status":"historical_document","quality_status":"source_backed","record_id":"abc87082-bb63-5be7-b861-74b92d2716ae","record_scope":"configuration","sources":["lv_20261102_1300","fwindex_20261102_1300"],"updated_at":"2026-11-02T12:57:59.414634+00:00","variant":"52V","warranty_conditions":"10 years or 6000 cycles; 80% DoD; maximum discharge 0.5C, charge 0.25C, temperature 25 C. Datasheet summary; product warranty governs.","warranty_years":10,"weight_kg":883,"width_m":1.28}
