{"ac_voltage_v":400.0,"altitude_max_m":6000,"apparent_power_mva":0.693,"capacity_scope":"One bidirectional battery converter; external battery excluded","communication_interfaces":["RS485","CAN"],"compliance_claims_json":"{\"manufacturer_claims\":[\"CE\",\"MEA\",\"PEA\",\"EN 61000-6-2:2019\",\"EN 61000-6-4:2019\",\"EN 62109-1:2010\",\"EN 62109-2:2011\",\"NRS 097-2-1:2017\",\"VDE 0126\",\"UTE C-15-712\",\"EN 50549-1:2019\",\"AS/NZS 4777.2:2020\",\"AS IEC 62477-1:2016\",\"NC RfG\",\"G99\",\"DEWA Annex D.3:2016\",\"CEI 0-16:2022\",\"EN 62920:2017+A1:2021\"],\"scope\":\"PCS630; PDF page 2 Certificate section\",\"status\":\"OEM datasheet assertions; individual certificates not independently inspected\"}","cooling":"Forced-air","created_at":"2026-11-06T05:41:08.309993+00:00","dc_voltage_max_v":900,"dc_voltage_min_v":600,"depth_m":0.8,"derating_notes":"Derate above 3000 m; no temperature derating curve supplied in this table.","entity_type":"systems","extensions_json":"{\"atess\":{\"ac_connection\":\"3/PE\",\"ac_voltage_range_v\":[360,440],\"battery_included\":false,\"conversion_efficiency_boundary\":\"Maximum converter efficiency; direction and test conditions unspecified; not round-trip efficiency\",\"current_regulation_pct\":1,\"current_ripple_pct\":{\"operator\":\"<\",\"value\":2},\"display\":\"Touch screen\",\"document_metadata_title\":\"English 2026-07 table\",\"document_revision_qualification\":\"Edition inferred from PDF metadata title; upload path date is not a printed revision\",\"frequency_hz\":[50,60],\"frequency_windows_hz\":[[45,55],[55,65]],\"grid_support\":[\"L/HVRT\",\"FRT\",\"active/reactive power control\",\"ramp-rate control\",\"Volt-var\",\"Volt-watt\",\"Frequency-watt\"],\"humidity_condition\":\"non-condensing\",\"locator\":\"PDF page 2 exact model column, named AC/DC/general/communication sections; page 1 model boundary\",\"manual_review\":\"Both PDF page 2 images visually checked for five-column alignment, merged cells and model-specific certification scopes\",\"model_column\":\"PCS630\",\"native_unit_observations\":{\"apparent_ac_kva\":693.0,\"builtin_transformer\":false,\"charge_discharge_current_as_printed\":\"1155A\",\"dc_max_v\":900,\"dc_min_v\":600,\"depth_mm\":800,\"height_mm\":1900,\"locator\":\"PDF page 2; exact PCS630 column\",\"max_charge_a\":1155.0,\"max_discharge_a\":1155.0,\"max_rectified_kw\":630.0,\"maximum_conversion_efficiency_pct\":98.5,\"model\":\"PCS630\",\"off_grid_rated_kw\":630.0,\"rated_ac_a\":909.0,\"rated_ac_kw\":630.0,\"rated_ac_v\":400.0,\"rated_dc_kw\":630.0,\"weight_kg\":900.0,\"width_mm\":1200},\"noise\":{\"db_a\":75,\"distance_m\":1,\"operator\":\"<\"},\"off_grid_overload\":[{\"minutes\":10,\"pct\":110},{\"minutes\":1,\"pct\":120}],\"off_grid_thdu_pct\":{\"condition\":\"linear load\",\"operator\":\"<=\",\"value\":2},\"on_off_grid_transfer\":{\"default\":\"manual\",\"optional\":\"automatic <=10 ms\"},\"power_factor_range\":\"0.8 lagging to 0.8 leading\",\"product_level\":\"bidirectional_PCS\",\"regulation_qualifier\":\"plus or minus\",\"relative_humidity_pct\":[0,95],\"surge_protection\":\"Type II\",\"thdi_pct\":{\"operator\":\"<\",\"value\":3},\"voltage_regulation_pct\":1,\"voltage_ripple_pct\":{\"operator\":\"<\",\"value\":3}}}","field_sources_json":"{\"ac_voltage_v\":[\"pcs_20261106\"],\"altitude_max_m\":[\"pcs_20261106\"],\"apparent_power_mva\":[\"pcs_20261106\"],\"capacity_scope\":[\"pcs_20261106\"],\"communication_interfaces\":[\"pcs_20261106\"],\"compliance_claims_json\":[\"pcs_20261106\"],\"cooling\":[\"pcs_20261106\"],\"dc_voltage_max_v\":[\"pcs_20261106\"],\"dc_voltage_min_v\":[\"pcs_20261106\"],\"depth_m\":[\"pcs_20261106\"],\"derating_notes\":[\"pcs_20261106\"],\"extensions_json\":[\"pcs_20261106\"],\"height_m\":[\"pcs_20261106\"],\"ingress_protection\":[\"pcs_20261106\"],\"manufacturer\":[\"pcs_20261106\"],\"model\":[\"pcs_20261106\"],\"name\":[\"pcs_20261106\"],\"operating_temperature_max_c\":[\"pcs_20261106\"],\"operating_temperature_min_c\":[\"pcs_20261106\"],\"power_basis\":[\"pcs_20261106\"],\"power_capacity_mw\":[\"pcs_20261106\"],\"power_rating_kind\":[\"pcs_20261106\"],\"product_status\":[\"pcs_20261106\"],\"record_scope\":[\"pcs_20261106\"],\"variant\":[\"pcs_20261106\"],\"weight_kg\":[\"pcs_20261106\"],\"width_m\":[\"pcs_20261106\"]}","height_m":1.9,"ingress_protection":"IP20","last_verified_at":"2026-11-06T05:41:08.309993+00:00","manufacturer":"ATESS","model":"PCS630","name":"ATESS PCS630","notes":"No battery energy, chemistry, warranty, cycle life or system RTE inferred. AC apparent/input, DC and rectifier ratings retain distinct boundaries. Parallel-unit marketing conflicts are held in the research ledger rather than expanded into configurations.","operating_temperature_max_c":55,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.63,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"22679392-b0c5-5549-b436-d1089450c319","record_scope":"configuration","sources":["pcs_20261106"],"updated_at":"2026-11-06T05:41:08.309993+00:00","variant":"English 2026-07 table","weight_kg":900.0,"width_m":1.2}
{"ac_voltage_v":400.0,"altitude_max_m":6000,"apparent_power_mva":0.11,"capacity_scope":"One hybrid battery/PV converter; external battery excluded","communication_interfaces":["RS485","CAN"],"compliance_claims_json":"{\"manufacturer_claims\":[\"CE\",\"MEA\",\"PEA\",\"UKCA\",\"AS 4777.2\",\"EN 61000-6-2:2019\",\"EN 61000-6-4:2019\",\"EN 62109-1:2010\",\"EN 62109-2:2011\",\"EN 50549-1:2019\",\"IEC 62109.1\",\"IEC 62109.2\",\"NRS 097-2-1:2017\",\"G99\",\"VDE-AR-N 4105:2018\",\"DIN VDE V 0124-100:2020-06\",\"PSE:2018-12\",\"DEWA\"],\"scope\":\"HPS100; PDF page 2 Certificate section\",\"status\":\"OEM datasheet assertions; individual certificates not independently inspected\"}","cooling":"Forced-air","created_at":"2026-11-06T05:41:08.309993+00:00","dc_voltage_max_v":600,"dc_voltage_min_v":352,"depth_m":0.8,"derating_notes":"Derate above 3000 m; no temperature derating curve supplied in this table.","entity_type":"systems","extensions_json":"{\"atess\":{\"ac_connection\":\"3/N/PE\",\"ac_voltage_range_v\":[360,440],\"battery_included\":false,\"battery_voltage_at_max_charge_v\":[500,600],\"display\":\"Touch screen\",\"document_metadata_title\":\"English 2026-04 table\",\"document_revision_qualification\":\"Edition inferred from PDF metadata title; upload path date is not a printed revision\",\"frequency_hz\":[50,60],\"frequency_windows_hz\":[[45,55],[55,65]],\"humidity_condition\":\"non-condensing\",\"locator\":\"PDF page 2 exact model column, named AC/DC/general/communication sections; page 1 model boundary\",\"manual_review\":\"Both PDF page 2 images visually checked for five-column alignment, merged cells and model-specific certification scopes\",\"max_pv_open_circuit_v\":1000,\"model_column\":\"HPS100\",\"native_unit_observations\":{\"ac_input_kva\":200.0,\"apparent_ac_kva\":110.0,\"builtin_transformer\":true,\"dc_max_v\":600,\"dc_min_v\":352,\"depth_mm\":800,\"height_mm\":1900,\"locator\":\"PDF page 2; exact HPS100 column\",\"max_charge_a\":300.0,\"max_dc_charge_kw\":150.0,\"max_dc_discharge_kw\":110.0,\"max_discharge_a\":313.0,\"max_pv_kwp\":150.0,\"model\":\"HPS100\",\"off_grid_rated_kw\":100.0,\"rated_ac_a\":144.0,\"rated_ac_kw\":100.0,\"rated_ac_v\":400.0,\"weight_kg\":948.0,\"width_mm\":1200},\"noise\":{\"db_a\":75,\"distance_m\":1,\"operator\":\"<\"},\"off_grid_overload\":[{\"minutes\":10,\"pct\":110},{\"minutes\":1,\"pct\":120}],\"off_grid_thdu_pct\":{\"condition\":\"linear load\",\"operator\":\"<=\",\"value\":2},\"on_off_grid_transfer\":{\"maximum_ms\":10,\"mode\":\"automatic\"},\"power_factor_range\":\"0.8 lagging to 0.8 leading\",\"product_level\":\"hybrid_PV_battery_converter\",\"pv_mppt_condition\":\"PV-string MPPT voltage must be 50–200 V above maximum battery voltage\",\"pv_mppt_voltage_v\":[480,800],\"relative_humidity_pct\":[0,95],\"standby_consumption_w\":{\"operator\":\"<\",\"value\":30},\"surge_protection\":\"Type II\",\"thdi_pct\":{\"operator\":\"<\",\"value\":3}}}","field_sources_json":"{\"ac_voltage_v\":[\"hps_20261106\"],\"altitude_max_m\":[\"hps_20261106\"],\"apparent_power_mva\":[\"hps_20261106\"],\"capacity_scope\":[\"hps_20261106\"],\"communication_interfaces\":[\"hps_20261106\"],\"compliance_claims_json\":[\"hps_20261106\"],\"cooling\":[\"hps_20261106\"],\"dc_voltage_max_v\":[\"hps_20261106\"],\"dc_voltage_min_v\":[\"hps_20261106\"],\"depth_m\":[\"hps_20261106\"],\"derating_notes\":[\"hps_20261106\"],\"extensions_json\":[\"hps_20261106\"],\"height_m\":[\"hps_20261106\"],\"ingress_protection\":[\"hps_20261106\"],\"manufacturer\":[\"hps_20261106\"],\"model\":[\"hps_20261106\"],\"name\":[\"hps_20261106\"],\"operating_temperature_max_c\":[\"hps_20261106\"],\"operating_temperature_min_c\":[\"hps_20261106\"],\"power_basis\":[\"hps_20261106\"],\"power_capacity_mw\":[\"hps_20261106\"],\"power_rating_kind\":[\"hps_20261106\"],\"product_status\":[\"hps_20261106\"],\"record_scope\":[\"hps_20261106\"],\"variant\":[\"hps_20261106\"],\"weight_kg\":[\"hps_20261106\"],\"width_m\":[\"hps_20261106\"]}","height_m":1.9,"ingress_protection":"IP20","last_verified_at":"2026-11-06T05:41:08.309993+00:00","manufacturer":"ATESS","model":"HPS100","name":"ATESS HPS100","notes":"No battery energy, chemistry, warranty, cycle life or system RTE inferred. AC apparent/input, DC and rectifier ratings retain distinct boundaries. Parallel-unit marketing conflicts are held in the research ledger rather than expanded into configurations.","operating_temperature_max_c":55,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.1,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"24ba2247-634e-5c13-8912-b409dd135b39","record_scope":"configuration","sources":["hps_20261106"],"updated_at":"2026-11-06T05:41:08.309993+00:00","variant":"English 2026-04 table","weight_kg":948.0,"width_m":1.2}
{"ac_voltage_v":400.0,"altitude_max_m":6000,"apparent_power_mva":0.033,"capacity_scope":"One hybrid battery/PV converter; external battery excluded","communication_interfaces":["RS485","CAN"],"compliance_claims_json":"{\"manufacturer_claims\":[\"CE\",\"MEA\",\"PEA\",\"UKCA\",\"AS 4777.2\",\"EN 61000-6-2:2019\",\"EN 61000-6-4:2019\",\"EN 62109-1:2010\",\"EN 62109-2:2011\",\"EN 50549-1:2019\",\"IEC 62109.1\",\"IEC 62109.2\",\"NRS 097-2-1:2017\",\"G99\",\"VDE-AR-N 4105:2018\",\"DIN VDE V 0124-100:2020-06\",\"PSE:2018-12\",\"DEWA\"],\"scope\":\"HPS30; PDF page 2 Certificate section\",\"status\":\"OEM datasheet assertions; individual certificates not independently inspected\"}","cooling":"Forced-air","created_at":"2026-11-06T05:41:08.309993+00:00","dc_voltage_max_v":600,"dc_voltage_min_v":352,"depth_m":0.6,"derating_notes":"Derate above 3000 m; no temperature derating curve supplied in this table.","entity_type":"systems","extensions_json":"{\"atess\":{\"ac_connection\":\"3/N/PE\",\"ac_voltage_range_v\":[360,440],\"battery_included\":false,\"battery_voltage_at_max_charge_v\":[450,600],\"display\":\"Touch screen\",\"document_metadata_title\":\"English 2026-04 table\",\"document_revision_qualification\":\"Edition inferred from PDF metadata title; upload path date is not a printed revision\",\"frequency_hz\":[50,60],\"frequency_windows_hz\":[[45,55],[55,65]],\"humidity_condition\":\"non-condensing\",\"locator\":\"PDF page 2 exact model column, named AC/DC/general/communication sections; page 1 model boundary\",\"manual_review\":\"Both PDF page 2 images visually checked for five-column alignment, merged cells and model-specific certification scopes\",\"max_pv_open_circuit_v\":1000,\"model_column\":\"HPS30\",\"native_unit_observations\":{\"ac_input_kva\":60.0,\"apparent_ac_kva\":33.0,\"builtin_transformer\":true,\"dc_max_v\":600,\"dc_min_v\":352,\"depth_mm\":600,\"height_mm\":1660,\"locator\":\"PDF page 2; exact HPS30 column\",\"max_charge_a\":100.0,\"max_dc_charge_kw\":45.0,\"max_dc_discharge_kw\":33.0,\"max_discharge_a\":93.0,\"max_pv_kwp\":45.0,\"model\":\"HPS30\",\"off_grid_rated_kw\":30.0,\"rated_ac_a\":43.0,\"rated_ac_kw\":30.0,\"rated_ac_v\":400.0,\"weight_kg\":355.0,\"width_mm\":700},\"noise\":{\"db_a\":75,\"distance_m\":1,\"operator\":\"<\"},\"off_grid_overload\":[{\"minutes\":10,\"pct\":110},{\"minutes\":1,\"pct\":120}],\"off_grid_thdu_pct\":{\"condition\":\"linear load\",\"operator\":\"<=\",\"value\":2},\"on_off_grid_transfer\":{\"maximum_ms\":10,\"mode\":\"automatic\"},\"power_factor_range\":\"0.8 lagging to 0.8 leading\",\"product_level\":\"hybrid_PV_battery_converter\",\"pv_mppt_condition\":\"PV-string MPPT voltage must be 50–200 V above maximum battery voltage\",\"pv_mppt_voltage_v\":[480,800],\"relative_humidity_pct\":[0,95],\"standby_consumption_w\":{\"operator\":\"<\",\"value\":30},\"surge_protection\":\"Type II\",\"thdi_pct\":{\"operator\":\"<\",\"value\":3}}}","field_sources_json":"{\"ac_voltage_v\":[\"hps_20261106\"],\"altitude_max_m\":[\"hps_20261106\"],\"apparent_power_mva\":[\"hps_20261106\"],\"capacity_scope\":[\"hps_20261106\"],\"communication_interfaces\":[\"hps_20261106\"],\"compliance_claims_json\":[\"hps_20261106\"],\"cooling\":[\"hps_20261106\"],\"dc_voltage_max_v\":[\"hps_20261106\"],\"dc_voltage_min_v\":[\"hps_20261106\"],\"depth_m\":[\"hps_20261106\"],\"derating_notes\":[\"hps_20261106\"],\"extensions_json\":[\"hps_20261106\"],\"height_m\":[\"hps_20261106\"],\"ingress_protection\":[\"hps_20261106\"],\"manufacturer\":[\"hps_20261106\"],\"model\":[\"hps_20261106\"],\"name\":[\"hps_20261106\"],\"operating_temperature_max_c\":[\"hps_20261106\"],\"operating_temperature_min_c\":[\"hps_20261106\"],\"power_basis\":[\"hps_20261106\"],\"power_capacity_mw\":[\"hps_20261106\"],\"power_rating_kind\":[\"hps_20261106\"],\"product_status\":[\"hps_20261106\"],\"record_scope\":[\"hps_20261106\"],\"variant\":[\"hps_20261106\"],\"weight_kg\":[\"hps_20261106\"],\"width_m\":[\"hps_20261106\"]}","height_m":1.66,"ingress_protection":"IP20","last_verified_at":"2026-11-06T05:41:08.309993+00:00","manufacturer":"ATESS","model":"HPS30","name":"ATESS HPS30","notes":"No battery energy, chemistry, warranty, cycle life or system RTE inferred. AC apparent/input, DC and rectifier ratings retain distinct boundaries. Parallel-unit marketing conflicts are held in the research ledger rather than expanded into configurations.","operating_temperature_max_c":55,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.03,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"7812670e-ff78-5b90-b861-8c0d305553ff","record_scope":"configuration","sources":["hps_20261106"],"updated_at":"2026-11-06T05:41:08.309993+00:00","variant":"English 2026-04 table","weight_kg":355.0,"width_m":0.7}
{"ac_voltage_v":400.0,"altitude_max_m":6000,"apparent_power_mva":1.0,"capacity_scope":"One bidirectional battery converter; external battery excluded","communication_interfaces":["RS485","CAN"],"compliance_claims_json":"{\"manufacturer_claims\":[\"EN 61000-6-4:2019\",\"EN 55011:2016+A2:2021\",\"EN 61000-6-2:2019\",\"IEC 61000\",\"EN 62920:2017/A1:2021\",\"CISPR 11:2015/A1:2016\"],\"scope\":\"PCS1000; PDF page 2 Certificate section\",\"status\":\"OEM datasheet assertions; individual certificates not independently inspected\"}","cooling":"Forced-air","created_at":"2026-11-06T05:41:08.309993+00:00","dc_voltage_max_v":900,"dc_voltage_min_v":650,"depth_m":0.85,"derating_notes":"Derate above 3000 m; no temperature derating curve supplied in this table.","entity_type":"systems","extensions_json":"{\"atess\":{\"ac_connection\":\"3/PE\",\"ac_voltage_range_v\":[360,440],\"battery_included\":false,\"conversion_efficiency_boundary\":\"Maximum converter efficiency; direction and test conditions unspecified; not round-trip efficiency\",\"current_regulation_pct\":1,\"current_ripple_pct\":{\"operator\":\"<\",\"value\":2},\"display\":\"Touch screen\",\"document_metadata_title\":\"English 2026-07 table\",\"document_revision_qualification\":\"Edition inferred from PDF metadata title; upload path date is not a printed revision\",\"frequency_hz\":[50,60],\"frequency_windows_hz\":[[45,55],[55,65]],\"grid_support\":[\"L/HVRT\",\"FRT\",\"active/reactive power control\",\"ramp-rate control\",\"Volt-var\",\"Volt-watt\",\"Frequency-watt\"],\"humidity_condition\":\"non-condensing\",\"locator\":\"PDF page 2 exact model column, named AC/DC/general/communication sections; page 1 model boundary\",\"manual_review\":\"Both PDF page 2 images visually checked for five-column alignment, merged cells and model-specific certification scopes\",\"model_column\":\"PCS1000\",\"native_unit_observations\":{\"apparent_ac_kva\":1000.0,\"builtin_transformer\":false,\"charge_discharge_current_as_printed\":\"1154A/1600A\",\"dc_max_v\":900,\"dc_min_v\":650,\"depth_mm\":850,\"height_mm\":1900,\"locator\":\"PDF page 2; exact PCS1000 column\",\"max_charge_a\":1154.0,\"max_discharge_a\":1600.0,\"max_rectified_kw\":750.0,\"maximum_conversion_efficiency_pct\":99.0,\"model\":\"PCS1000\",\"off_grid_rated_kw\":1000.0,\"rated_ac_a\":1443.0,\"rated_ac_kw\":1000.0,\"rated_ac_v\":400.0,\"rated_dc_kw\":1000.0,\"weight_kg\":1500.0,\"width_mm\":1510},\"noise\":{\"db_a\":75,\"distance_m\":1,\"operator\":\"<\"},\"off_grid_overload\":[{\"minutes\":10,\"pct\":110},{\"minutes\":1,\"pct\":120}],\"off_grid_thdu_pct\":{\"condition\":\"linear load\",\"operator\":\"<=\",\"value\":2},\"on_off_grid_transfer\":{\"default\":\"manual\",\"optional\":\"automatic <=10 ms\"},\"power_factor_range\":\"0.8 lagging to 0.8 leading\",\"product_level\":\"bidirectional_PCS\",\"regulation_qualifier\":\"plus or minus\",\"relative_humidity_pct\":[0,95],\"surge_protection\":\"Type II\",\"thdi_pct\":{\"operator\":\"<\",\"value\":3},\"voltage_regulation_pct\":1,\"voltage_ripple_pct\":{\"operator\":\"<\",\"value\":3}}}","field_sources_json":"{\"ac_voltage_v\":[\"pcs_20261106\"],\"altitude_max_m\":[\"pcs_20261106\"],\"apparent_power_mva\":[\"pcs_20261106\"],\"capacity_scope\":[\"pcs_20261106\"],\"communication_interfaces\":[\"pcs_20261106\"],\"compliance_claims_json\":[\"pcs_20261106\"],\"cooling\":[\"pcs_20261106\"],\"dc_voltage_max_v\":[\"pcs_20261106\"],\"dc_voltage_min_v\":[\"pcs_20261106\"],\"depth_m\":[\"pcs_20261106\"],\"derating_notes\":[\"pcs_20261106\"],\"extensions_json\":[\"pcs_20261106\"],\"height_m\":[\"pcs_20261106\"],\"ingress_protection\":[\"pcs_20261106\"],\"manufacturer\":[\"pcs_20261106\"],\"model\":[\"pcs_20261106\"],\"name\":[\"pcs_20261106\"],\"operating_temperature_max_c\":[\"pcs_20261106\"],\"operating_temperature_min_c\":[\"pcs_20261106\"],\"power_basis\":[\"pcs_20261106\"],\"power_capacity_mw\":[\"pcs_20261106\"],\"power_rating_kind\":[\"pcs_20261106\"],\"product_status\":[\"pcs_20261106\"],\"record_scope\":[\"pcs_20261106\"],\"variant\":[\"pcs_20261106\"],\"weight_kg\":[\"pcs_20261106\"],\"width_m\":[\"pcs_20261106\"]}","height_m":1.9,"ingress_protection":"IP20","last_verified_at":"2026-11-06T05:41:08.309993+00:00","manufacturer":"ATESS","model":"PCS1000","name":"ATESS PCS1000","notes":"No battery energy, chemistry, warranty, cycle life or system RTE inferred. AC apparent/input, DC and rectifier ratings retain distinct boundaries. Parallel-unit marketing conflicts are held in the research ledger rather than expanded into configurations.","operating_temperature_max_c":55,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":1.0,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"7927408f-7f0d-5f1c-8803-8bac4a412304","record_scope":"configuration","sources":["pcs_20261106"],"updated_at":"2026-11-06T05:41:08.309993+00:00","variant":"English 2026-07 table","weight_kg":1500.0,"width_m":1.51}
{"ac_voltage_v":400.0,"altitude_max_m":6000,"apparent_power_mva":0.165,"capacity_scope":"One hybrid battery/PV converter; external battery excluded","communication_interfaces":["RS485","CAN"],"compliance_claims_json":"{\"manufacturer_claims\":[\"CE\",\"MEA\",\"PEA\",\"UKCA\",\"AS 4777.2\",\"EN 61000-6-2:2019\",\"EN 61000-6-4:2019\",\"EN 62109-1:2010\",\"EN 62109-2:2011\",\"EN 50549-1:2019\",\"IEC 62109.1\",\"IEC 62109.2\",\"NRS 097-2-1:2017\",\"G99\",\"VDE-AR-N 4105:2018\",\"DIN VDE V 0124-100:2020-06\",\"PSE:2018-12\",\"DEWA\"],\"scope\":\"HPS150; PDF page 2 Certificate section\",\"status\":\"OEM datasheet assertions; individual certificates not independently inspected\"}","cooling":"Forced-air","created_at":"2026-11-06T05:41:08.309993+00:00","dc_voltage_max_v":600,"dc_voltage_min_v":352,"depth_m":0.8,"derating_notes":"Derate above 3000 m; no temperature derating curve supplied in this table.","entity_type":"systems","extensions_json":"{\"atess\":{\"ac_connection\":\"3/N/PE\",\"ac_voltage_range_v\":[360,440],\"battery_included\":false,\"battery_voltage_at_max_charge_v\":[500,600],\"display\":\"Touch screen\",\"document_metadata_title\":\"English 2026-04 table\",\"document_revision_qualification\":\"Edition inferred from PDF metadata title; upload path date is not a printed revision\",\"frequency_hz\":[50,60],\"frequency_windows_hz\":[[45,55],[55,65]],\"humidity_condition\":\"non-condensing\",\"locator\":\"PDF page 2 exact model column, named AC/DC/general/communication sections; page 1 model boundary\",\"manual_review\":\"Both PDF page 2 images visually checked for five-column alignment, merged cells and model-specific certification scopes\",\"max_pv_open_circuit_v\":1000,\"model_column\":\"HPS150\",\"native_unit_observations\":{\"ac_input_kva\":240.0,\"apparent_ac_kva\":165.0,\"builtin_transformer\":true,\"dc_max_v\":600,\"dc_min_v\":352,\"depth_mm\":800,\"height_mm\":1900,\"locator\":\"PDF page 2; exact HPS150 column\",\"max_charge_a\":450.0,\"max_dc_charge_kw\":225.0,\"max_dc_discharge_kw\":165.0,\"max_discharge_a\":467.0,\"max_pv_kwp\":225.0,\"model\":\"HPS150\",\"off_grid_rated_kw\":150.0,\"rated_ac_a\":217.0,\"rated_ac_kw\":150.0,\"rated_ac_v\":400.0,\"weight_kg\":1230.0,\"width_mm\":1200},\"noise\":{\"db_a\":75,\"distance_m\":1,\"operator\":\"<\"},\"off_grid_overload\":[{\"minutes\":10,\"pct\":110},{\"minutes\":1,\"pct\":120}],\"off_grid_thdu_pct\":{\"condition\":\"linear load\",\"operator\":\"<=\",\"value\":2},\"on_off_grid_transfer\":{\"maximum_ms\":10,\"mode\":\"automatic\"},\"power_factor_range\":\"0.8 lagging to 0.8 leading\",\"product_level\":\"hybrid_PV_battery_converter\",\"pv_mppt_condition\":\"PV-string MPPT voltage must be 50–200 V above maximum battery voltage\",\"pv_mppt_voltage_v\":[480,800],\"relative_humidity_pct\":[0,95],\"standby_consumption_w\":{\"operator\":\"<\",\"value\":30},\"surge_protection\":\"Type II\",\"thdi_pct\":{\"operator\":\"<\",\"value\":3}}}","field_sources_json":"{\"ac_voltage_v\":[\"hps_20261106\"],\"altitude_max_m\":[\"hps_20261106\"],\"apparent_power_mva\":[\"hps_20261106\"],\"capacity_scope\":[\"hps_20261106\"],\"communication_interfaces\":[\"hps_20261106\"],\"compliance_claims_json\":[\"hps_20261106\"],\"cooling\":[\"hps_20261106\"],\"dc_voltage_max_v\":[\"hps_20261106\"],\"dc_voltage_min_v\":[\"hps_20261106\"],\"depth_m\":[\"hps_20261106\"],\"derating_notes\":[\"hps_20261106\"],\"extensions_json\":[\"hps_20261106\"],\"height_m\":[\"hps_20261106\"],\"ingress_protection\":[\"hps_20261106\"],\"manufacturer\":[\"hps_20261106\"],\"model\":[\"hps_20261106\"],\"name\":[\"hps_20261106\"],\"operating_temperature_max_c\":[\"hps_20261106\"],\"operating_temperature_min_c\":[\"hps_20261106\"],\"power_basis\":[\"hps_20261106\"],\"power_capacity_mw\":[\"hps_20261106\"],\"power_rating_kind\":[\"hps_20261106\"],\"product_status\":[\"hps_20261106\"],\"record_scope\":[\"hps_20261106\"],\"variant\":[\"hps_20261106\"],\"weight_kg\":[\"hps_20261106\"],\"width_m\":[\"hps_20261106\"]}","height_m":1.9,"ingress_protection":"IP20","last_verified_at":"2026-11-06T05:41:08.309993+00:00","manufacturer":"ATESS","model":"HPS150","name":"ATESS HPS150","notes":"No battery energy, chemistry, warranty, cycle life or system RTE inferred. AC apparent/input, DC and rectifier ratings retain distinct boundaries. Parallel-unit marketing conflicts are held in the research ledger rather than expanded into configurations.","operating_temperature_max_c":55,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.15,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"8be4377f-ed0c-53d8-a4f1-9cc1c0f0c3fa","record_scope":"configuration","sources":["hps_20261106"],"updated_at":"2026-11-06T05:41:08.309993+00:00","variant":"English 2026-04 table","weight_kg":1230.0,"width_m":1.2}
{"ac_voltage_v":400.0,"altitude_max_m":6000,"apparent_power_mva":0.11,"capacity_scope":"One bidirectional battery converter; external battery excluded","communication_interfaces":["RS485","CAN"],"compliance_claims_json":"{\"manufacturer_claims\":[\"CE\",\"MEA\",\"PEA\",\"EN 61000-6-2:2019\",\"EN 61000-6-4:2019\",\"EN 62109-1:2010\",\"EN 62109-2:2011\",\"NRS 097-2-1:2017\",\"VDE 0126\",\"UTE C-15-712\",\"EN 50549-1:2019\",\"AS/NZS 4777.2:2020\",\"AS IEC 62477-1:2016\",\"NC RfG\",\"G99\",\"DEWA Annex D.3:2016\",\"CEI 0-16:2022\",\"EN 62920:2017+A1:2021\"],\"scope\":\"PCS100; PDF page 2 Certificate section\",\"status\":\"OEM datasheet assertions; individual certificates not independently inspected\"}","cooling":"Forced-air","created_at":"2026-11-06T05:41:08.309993+00:00","dc_voltage_max_v":820,"dc_voltage_min_v":500,"depth_m":0.85,"derating_notes":"Derate above 3000 m; no temperature derating curve supplied in this table.","entity_type":"systems","extensions_json":"{\"atess\":{\"ac_connection\":\"3/N/PE\",\"ac_voltage_range_v\":[360,440],\"battery_included\":false,\"conversion_efficiency_boundary\":\"Maximum converter efficiency; direction and test conditions unspecified; not round-trip efficiency\",\"current_regulation_pct\":1,\"current_ripple_pct\":{\"operator\":\"<\",\"value\":2},\"display\":\"Touch screen\",\"document_metadata_title\":\"English 2026-07 table\",\"document_revision_qualification\":\"Edition inferred from PDF metadata title; upload path date is not a printed revision\",\"frequency_hz\":[50,60],\"frequency_windows_hz\":[[45,55],[55,65]],\"grid_support\":[\"L/HVRT\",\"FRT\",\"active/reactive power control\",\"ramp-rate control\",\"Volt-var\",\"Volt-watt\",\"Frequency-watt\"],\"humidity_condition\":\"non-condensing\",\"locator\":\"PDF page 2 exact model column, named AC/DC/general/communication sections; page 1 model boundary\",\"manual_review\":\"Both PDF page 2 images visually checked for five-column alignment, merged cells and model-specific certification scopes\",\"model_column\":\"PCS100\",\"native_unit_observations\":{\"apparent_ac_kva\":110.0,\"builtin_transformer\":true,\"charge_discharge_current_as_printed\":\"220A\",\"dc_max_v\":820,\"dc_min_v\":500,\"depth_mm\":850,\"height_mm\":1890,\"locator\":\"PDF page 2; exact PCS100 column\",\"max_charge_a\":220.0,\"max_discharge_a\":220.0,\"max_rectified_kw\":100.0,\"maximum_conversion_efficiency_pct\":97.1,\"model\":\"PCS100\",\"off_grid_rated_kw\":100.0,\"rated_ac_a\":144.0,\"rated_ac_kw\":100.0,\"rated_ac_v\":400.0,\"rated_dc_kw\":100.0,\"weight_kg\":820.0,\"width_mm\":1100},\"noise\":{\"db_a\":75,\"distance_m\":1,\"operator\":\"<\"},\"off_grid_overload\":[{\"minutes\":10,\"pct\":110},{\"minutes\":1,\"pct\":120}],\"off_grid_thdu_pct\":{\"condition\":\"linear load\",\"operator\":\"<=\",\"value\":2},\"on_off_grid_transfer\":{\"default\":\"manual\",\"optional\":\"automatic <=10 ms\"},\"power_factor_range\":\"0.8 lagging to 0.8 leading\",\"product_level\":\"bidirectional_PCS\",\"regulation_qualifier\":\"plus or minus\",\"relative_humidity_pct\":[0,95],\"surge_protection\":\"Type II\",\"thdi_pct\":{\"operator\":\"<\",\"value\":3},\"voltage_regulation_pct\":1,\"voltage_ripple_pct\":{\"operator\":\"<\",\"value\":3}}}","field_sources_json":"{\"ac_voltage_v\":[\"pcs_20261106\"],\"altitude_max_m\":[\"pcs_20261106\"],\"apparent_power_mva\":[\"pcs_20261106\"],\"capacity_scope\":[\"pcs_20261106\"],\"communication_interfaces\":[\"pcs_20261106\"],\"compliance_claims_json\":[\"pcs_20261106\"],\"cooling\":[\"pcs_20261106\"],\"dc_voltage_max_v\":[\"pcs_20261106\"],\"dc_voltage_min_v\":[\"pcs_20261106\"],\"depth_m\":[\"pcs_20261106\"],\"derating_notes\":[\"pcs_20261106\"],\"extensions_json\":[\"pcs_20261106\"],\"height_m\":[\"pcs_20261106\"],\"ingress_protection\":[\"pcs_20261106\"],\"manufacturer\":[\"pcs_20261106\"],\"model\":[\"pcs_20261106\"],\"name\":[\"pcs_20261106\"],\"operating_temperature_max_c\":[\"pcs_20261106\"],\"operating_temperature_min_c\":[\"pcs_20261106\"],\"power_basis\":[\"pcs_20261106\"],\"power_capacity_mw\":[\"pcs_20261106\"],\"power_rating_kind\":[\"pcs_20261106\"],\"product_status\":[\"pcs_20261106\"],\"record_scope\":[\"pcs_20261106\"],\"variant\":[\"pcs_20261106\"],\"weight_kg\":[\"pcs_20261106\"],\"width_m\":[\"pcs_20261106\"]}","height_m":1.89,"ingress_protection":"IP20","last_verified_at":"2026-11-06T05:41:08.309993+00:00","manufacturer":"ATESS","model":"PCS100","name":"ATESS PCS100","notes":"No battery energy, chemistry, warranty, cycle life or system RTE inferred. AC apparent/input, DC and rectifier ratings retain distinct boundaries. Parallel-unit marketing conflicts are held in the research ledger rather than expanded into configurations.","operating_temperature_max_c":55,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.1,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"a31a3c6e-3fe1-5cc1-b944-0eee71af761a","record_scope":"configuration","sources":["pcs_20261106"],"updated_at":"2026-11-06T05:41:08.309993+00:00","variant":"English 2026-07 table","weight_kg":820.0,"width_m":1.1}
{"ac_voltage_v":400.0,"altitude_max_m":6000,"apparent_power_mva":0.55,"capacity_scope":"One bidirectional battery converter; external battery excluded","communication_interfaces":["RS485","CAN"],"compliance_claims_json":"{\"manufacturer_claims\":[\"CE\",\"MEA\",\"PEA\",\"EN 61000-6-2:2019\",\"EN 61000-6-4:2019\",\"EN 62109-1:2010\",\"EN 62109-2:2011\",\"NRS 097-2-1:2017\",\"VDE 0126\",\"UTE C-15-712\",\"EN 50549-1:2019\",\"AS/NZS 4777.2:2020\",\"AS IEC 62477-1:2016\",\"NC RfG\",\"G99\",\"DEWA Annex D.3:2016\",\"CEI 0-16:2022\",\"EN 62920:2017+A1:2021\"],\"scope\":\"PCS500; PDF page 2 Certificate section\",\"status\":\"OEM datasheet assertions; individual certificates not independently inspected\"}","cooling":"Forced-air","created_at":"2026-11-06T05:41:08.309993+00:00","dc_voltage_max_v":900,"dc_voltage_min_v":600,"depth_m":0.8,"derating_notes":"Derate above 3000 m; no temperature derating curve supplied in this table.","entity_type":"systems","extensions_json":"{\"atess\":{\"ac_connection\":\"3/PE\",\"ac_voltage_range_v\":[360,440],\"battery_included\":false,\"conversion_efficiency_boundary\":\"Maximum converter efficiency; direction and test conditions unspecified; not round-trip efficiency\",\"current_regulation_pct\":1,\"current_ripple_pct\":{\"operator\":\"<\",\"value\":2},\"display\":\"Touch screen\",\"document_metadata_title\":\"English 2026-07 table\",\"document_revision_qualification\":\"Edition inferred from PDF metadata title; upload path date is not a printed revision\",\"frequency_hz\":[50,60],\"frequency_windows_hz\":[[45,55],[55,65]],\"grid_support\":[\"L/HVRT\",\"FRT\",\"active/reactive power control\",\"ramp-rate control\",\"Volt-var\",\"Volt-watt\",\"Frequency-watt\"],\"humidity_condition\":\"non-condensing\",\"locator\":\"PDF page 2 exact model column, named AC/DC/general/communication sections; page 1 model boundary\",\"manual_review\":\"Both PDF page 2 images visually checked for five-column alignment, merged cells and model-specific certification scopes\",\"model_column\":\"PCS500\",\"native_unit_observations\":{\"apparent_ac_kva\":550.0,\"builtin_transformer\":false,\"charge_discharge_current_as_printed\":\"917A\",\"dc_max_v\":900,\"dc_min_v\":600,\"depth_mm\":800,\"height_mm\":1900,\"locator\":\"PDF page 2; exact PCS500 column\",\"max_charge_a\":917.0,\"max_discharge_a\":917.0,\"max_rectified_kw\":500.0,\"maximum_conversion_efficiency_pct\":98.5,\"model\":\"PCS500\",\"off_grid_rated_kw\":500.0,\"rated_ac_a\":722.0,\"rated_ac_kw\":500.0,\"rated_ac_v\":400.0,\"rated_dc_kw\":500.0,\"weight_kg\":870.0,\"width_mm\":1200},\"noise\":{\"db_a\":75,\"distance_m\":1,\"operator\":\"<\"},\"off_grid_overload\":[{\"minutes\":10,\"pct\":110},{\"minutes\":1,\"pct\":120}],\"off_grid_thdu_pct\":{\"condition\":\"linear load\",\"operator\":\"<=\",\"value\":2},\"on_off_grid_transfer\":{\"default\":\"manual\",\"optional\":\"automatic <=10 ms\"},\"power_factor_range\":\"0.8 lagging to 0.8 leading\",\"product_level\":\"bidirectional_PCS\",\"regulation_qualifier\":\"plus or minus\",\"relative_humidity_pct\":[0,95],\"surge_protection\":\"Type II\",\"thdi_pct\":{\"operator\":\"<\",\"value\":3},\"voltage_regulation_pct\":1,\"voltage_ripple_pct\":{\"operator\":\"<\",\"value\":3}}}","field_sources_json":"{\"ac_voltage_v\":[\"pcs_20261106\"],\"altitude_max_m\":[\"pcs_20261106\"],\"apparent_power_mva\":[\"pcs_20261106\"],\"capacity_scope\":[\"pcs_20261106\"],\"communication_interfaces\":[\"pcs_20261106\"],\"compliance_claims_json\":[\"pcs_20261106\"],\"cooling\":[\"pcs_20261106\"],\"dc_voltage_max_v\":[\"pcs_20261106\"],\"dc_voltage_min_v\":[\"pcs_20261106\"],\"depth_m\":[\"pcs_20261106\"],\"derating_notes\":[\"pcs_20261106\"],\"extensions_json\":[\"pcs_20261106\"],\"height_m\":[\"pcs_20261106\"],\"ingress_protection\":[\"pcs_20261106\"],\"manufacturer\":[\"pcs_20261106\"],\"model\":[\"pcs_20261106\"],\"name\":[\"pcs_20261106\"],\"operating_temperature_max_c\":[\"pcs_20261106\"],\"operating_temperature_min_c\":[\"pcs_20261106\"],\"power_basis\":[\"pcs_20261106\"],\"power_capacity_mw\":[\"pcs_20261106\"],\"power_rating_kind\":[\"pcs_20261106\"],\"product_status\":[\"pcs_20261106\"],\"record_scope\":[\"pcs_20261106\"],\"variant\":[\"pcs_20261106\"],\"weight_kg\":[\"pcs_20261106\"],\"width_m\":[\"pcs_20261106\"]}","height_m":1.9,"ingress_protection":"IP20","last_verified_at":"2026-11-06T05:41:08.309993+00:00","manufacturer":"ATESS","model":"PCS500","name":"ATESS PCS500","notes":"No battery energy, chemistry, warranty, cycle life or system RTE inferred. AC apparent/input, DC and rectifier ratings retain distinct boundaries. Parallel-unit marketing conflicts are held in the research ledger rather than expanded into configurations.","operating_temperature_max_c":55,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.5,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"d2933366-3480-51a3-ad44-e754aac34dff","record_scope":"configuration","sources":["pcs_20261106"],"updated_at":"2026-11-06T05:41:08.309993+00:00","variant":"English 2026-07 table","weight_kg":870.0,"width_m":1.2}
{"ac_voltage_v":400.0,"altitude_max_m":6000,"apparent_power_mva":0.275,"capacity_scope":"One bidirectional battery converter; external battery excluded","communication_interfaces":["RS485","CAN"],"compliance_claims_json":"{\"manufacturer_claims\":[\"CE\",\"MEA\",\"PEA\",\"EN 61000-6-2:2019\",\"EN 61000-6-4:2019\",\"EN 62109-1:2010\",\"EN 62109-2:2011\",\"NRS 097-2-1:2017\",\"VDE 0126\",\"UTE C-15-712\",\"EN 50549-1:2019\",\"AS/NZS 4777.2:2020\",\"AS IEC 62477-1:2016\",\"NC RfG\",\"G99\",\"DEWA Annex D.3:2016\",\"CEI 0-16:2022\",\"EN 62920:2017+A1:2021\"],\"scope\":\"PCS250; PDF page 2 Certificate section\",\"status\":\"OEM datasheet assertions; individual certificates not independently inspected\"}","cooling":"Forced-air","created_at":"2026-11-06T05:41:08.309993+00:00","dc_voltage_max_v":820,"dc_voltage_min_v":500,"depth_m":0.85,"derating_notes":"Derate above 3000 m; no temperature derating curve supplied in this table.","entity_type":"systems","extensions_json":"{\"atess\":{\"ac_connection\":\"3/N/PE\",\"ac_voltage_range_v\":[360,440],\"battery_included\":false,\"conversion_efficiency_boundary\":\"Maximum converter efficiency; direction and test conditions unspecified; not round-trip efficiency\",\"current_regulation_pct\":1,\"current_ripple_pct\":{\"operator\":\"<\",\"value\":2},\"display\":\"Touch screen\",\"document_metadata_title\":\"English 2026-07 table\",\"document_revision_qualification\":\"Edition inferred from PDF metadata title; upload path date is not a printed revision\",\"frequency_hz\":[50,60],\"frequency_windows_hz\":[[45,55],[55,65]],\"grid_support\":[\"L/HVRT\",\"FRT\",\"active/reactive power control\",\"ramp-rate control\",\"Volt-var\",\"Volt-watt\",\"Frequency-watt\"],\"humidity_condition\":\"non-condensing\",\"locator\":\"PDF page 2 exact model column, named AC/DC/general/communication sections; page 1 model boundary\",\"manual_review\":\"Both PDF page 2 images visually checked for five-column alignment, merged cells and model-specific certification scopes\",\"model_column\":\"PCS250\",\"native_unit_observations\":{\"apparent_ac_kva\":275.0,\"builtin_transformer\":true,\"charge_discharge_current_as_printed\":\"550A\",\"dc_max_v\":820,\"dc_min_v\":500,\"depth_mm\":850,\"height_mm\":2080,\"locator\":\"PDF page 2; exact PCS250 column\",\"max_charge_a\":550.0,\"max_discharge_a\":550.0,\"max_rectified_kw\":250.0,\"maximum_conversion_efficiency_pct\":97.3,\"model\":\"PCS250\",\"off_grid_rated_kw\":250.0,\"rated_ac_a\":361.0,\"rated_ac_kw\":250.0,\"rated_ac_v\":400.0,\"rated_dc_kw\":250.0,\"weight_kg\":1465.0,\"width_mm\":1600},\"noise\":{\"db_a\":75,\"distance_m\":1,\"operator\":\"<\"},\"off_grid_overload\":[{\"minutes\":10,\"pct\":110},{\"minutes\":1,\"pct\":120}],\"off_grid_thdu_pct\":{\"condition\":\"linear load\",\"operator\":\"<=\",\"value\":2},\"on_off_grid_transfer\":{\"default\":\"manual\",\"optional\":\"automatic <=10 ms\"},\"power_factor_range\":\"0.8 lagging to 0.8 leading\",\"product_level\":\"bidirectional_PCS\",\"regulation_qualifier\":\"plus or minus\",\"relative_humidity_pct\":[0,95],\"surge_protection\":\"Type II\",\"thdi_pct\":{\"operator\":\"<\",\"value\":3},\"voltage_regulation_pct\":1,\"voltage_ripple_pct\":{\"operator\":\"<\",\"value\":3}}}","field_sources_json":"{\"ac_voltage_v\":[\"pcs_20261106\"],\"altitude_max_m\":[\"pcs_20261106\"],\"apparent_power_mva\":[\"pcs_20261106\"],\"capacity_scope\":[\"pcs_20261106\"],\"communication_interfaces\":[\"pcs_20261106\"],\"compliance_claims_json\":[\"pcs_20261106\"],\"cooling\":[\"pcs_20261106\"],\"dc_voltage_max_v\":[\"pcs_20261106\"],\"dc_voltage_min_v\":[\"pcs_20261106\"],\"depth_m\":[\"pcs_20261106\"],\"derating_notes\":[\"pcs_20261106\"],\"extensions_json\":[\"pcs_20261106\"],\"height_m\":[\"pcs_20261106\"],\"ingress_protection\":[\"pcs_20261106\"],\"manufacturer\":[\"pcs_20261106\"],\"model\":[\"pcs_20261106\"],\"name\":[\"pcs_20261106\"],\"operating_temperature_max_c\":[\"pcs_20261106\"],\"operating_temperature_min_c\":[\"pcs_20261106\"],\"power_basis\":[\"pcs_20261106\"],\"power_capacity_mw\":[\"pcs_20261106\"],\"power_rating_kind\":[\"pcs_20261106\"],\"product_status\":[\"pcs_20261106\"],\"record_scope\":[\"pcs_20261106\"],\"variant\":[\"pcs_20261106\"],\"weight_kg\":[\"pcs_20261106\"],\"width_m\":[\"pcs_20261106\"]}","height_m":2.08,"ingress_protection":"IP20","last_verified_at":"2026-11-06T05:41:08.309993+00:00","manufacturer":"ATESS","model":"PCS250","name":"ATESS PCS250","notes":"No battery energy, chemistry, warranty, cycle life or system RTE inferred. AC apparent/input, DC and rectifier ratings retain distinct boundaries. Parallel-unit marketing conflicts are held in the research ledger rather than expanded into configurations.","operating_temperature_max_c":55,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.25,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"da3f768c-4b1b-5f43-91d0-620009dae65e","record_scope":"configuration","sources":["pcs_20261106"],"updated_at":"2026-11-06T05:41:08.309993+00:00","variant":"English 2026-07 table","weight_kg":1465.0,"width_m":1.6}
{"ac_voltage_v":400.0,"altitude_max_m":6000,"apparent_power_mva":0.132,"capacity_scope":"One hybrid battery/PV converter; external battery excluded","communication_interfaces":["RS485","CAN"],"compliance_claims_json":"{\"manufacturer_claims\":[\"CE\",\"MEA\",\"PEA\",\"UKCA\",\"AS 4777.2\",\"EN 61000-6-2:2019\",\"EN 61000-6-4:2019\",\"EN 62109-1:2010\",\"EN 62109-2:2011\",\"EN 50549-1:2019\",\"IEC 62109.1\",\"IEC 62109.2\",\"NRS 097-2-1:2017\",\"G99\",\"VDE-AR-N 4105:2018\",\"DIN VDE V 0124-100:2020-06\",\"PSE:2018-12\",\"DEWA\"],\"scope\":\"HPS120; PDF page 2 Certificate section\",\"status\":\"OEM datasheet assertions; individual certificates not independently inspected\"}","cooling":"Forced-air","created_at":"2026-11-06T05:41:08.309993+00:00","dc_voltage_max_v":600,"dc_voltage_min_v":352,"depth_m":0.8,"derating_notes":"Derate above 3000 m; no temperature derating curve supplied in this table.","entity_type":"systems","extensions_json":"{\"atess\":{\"ac_connection\":\"3/N/PE\",\"ac_voltage_range_v\":[360,440],\"battery_included\":false,\"battery_voltage_at_max_charge_v\":[517,600],\"display\":\"Touch screen\",\"document_metadata_title\":\"English 2026-04 table\",\"document_revision_qualification\":\"Edition inferred from PDF metadata title; upload path date is not a printed revision\",\"frequency_hz\":[50,60],\"frequency_windows_hz\":[[45,55],[55,65]],\"humidity_condition\":\"non-condensing\",\"locator\":\"PDF page 2 exact model column, named AC/DC/general/communication sections; page 1 model boundary\",\"manual_review\":\"Both PDF page 2 images visually checked for five-column alignment, merged cells and model-specific certification scopes\",\"max_pv_open_circuit_v\":1000,\"model_column\":\"HPS120\",\"native_unit_observations\":{\"ac_input_kva\":240.0,\"apparent_ac_kva\":132.0,\"builtin_transformer\":true,\"dc_max_v\":600,\"dc_min_v\":352,\"depth_mm\":800,\"height_mm\":1900,\"locator\":\"PDF page 2; exact HPS120 column\",\"max_charge_a\":350.0,\"max_dc_charge_kw\":180.0,\"max_dc_discharge_kw\":132.0,\"max_discharge_a\":374.0,\"max_pv_kwp\":180.0,\"model\":\"HPS120\",\"off_grid_rated_kw\":120.0,\"rated_ac_a\":173.0,\"rated_ac_kw\":120.0,\"rated_ac_v\":400.0,\"weight_kg\":1025.0,\"width_mm\":1200},\"noise\":{\"db_a\":75,\"distance_m\":1,\"operator\":\"<\"},\"off_grid_overload\":[{\"minutes\":10,\"pct\":110},{\"minutes\":1,\"pct\":120}],\"off_grid_thdu_pct\":{\"condition\":\"linear load\",\"operator\":\"<=\",\"value\":2},\"on_off_grid_transfer\":{\"maximum_ms\":10,\"mode\":\"automatic\"},\"power_factor_range\":\"0.8 lagging to 0.8 leading\",\"product_level\":\"hybrid_PV_battery_converter\",\"pv_mppt_condition\":\"PV-string MPPT voltage must be 50–200 V above maximum battery voltage\",\"pv_mppt_voltage_v\":[480,800],\"relative_humidity_pct\":[0,95],\"standby_consumption_w\":{\"operator\":\"<\",\"value\":30},\"surge_protection\":\"Type II\",\"thdi_pct\":{\"operator\":\"<\",\"value\":3}}}","field_sources_json":"{\"ac_voltage_v\":[\"hps_20261106\"],\"altitude_max_m\":[\"hps_20261106\"],\"apparent_power_mva\":[\"hps_20261106\"],\"capacity_scope\":[\"hps_20261106\"],\"communication_interfaces\":[\"hps_20261106\"],\"compliance_claims_json\":[\"hps_20261106\"],\"cooling\":[\"hps_20261106\"],\"dc_voltage_max_v\":[\"hps_20261106\"],\"dc_voltage_min_v\":[\"hps_20261106\"],\"depth_m\":[\"hps_20261106\"],\"derating_notes\":[\"hps_20261106\"],\"extensions_json\":[\"hps_20261106\"],\"height_m\":[\"hps_20261106\"],\"ingress_protection\":[\"hps_20261106\"],\"manufacturer\":[\"hps_20261106\"],\"model\":[\"hps_20261106\"],\"name\":[\"hps_20261106\"],\"operating_temperature_max_c\":[\"hps_20261106\"],\"operating_temperature_min_c\":[\"hps_20261106\"],\"power_basis\":[\"hps_20261106\"],\"power_capacity_mw\":[\"hps_20261106\"],\"power_rating_kind\":[\"hps_20261106\"],\"product_status\":[\"hps_20261106\"],\"record_scope\":[\"hps_20261106\"],\"variant\":[\"hps_20261106\"],\"weight_kg\":[\"hps_20261106\"],\"width_m\":[\"hps_20261106\"]}","height_m":1.9,"ingress_protection":"IP20","last_verified_at":"2026-11-06T05:41:08.309993+00:00","manufacturer":"ATESS","model":"HPS120","name":"ATESS HPS120","notes":"No battery energy, chemistry, warranty, cycle life or system RTE inferred. AC apparent/input, DC and rectifier ratings retain distinct boundaries. Parallel-unit marketing conflicts are held in the research ledger rather than expanded into configurations.","operating_temperature_max_c":55,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.12,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"dadc32e1-4075-5121-a202-f599136f2c3c","record_scope":"configuration","sources":["hps_20261106"],"updated_at":"2026-11-06T05:41:08.309993+00:00","variant":"English 2026-04 table","weight_kg":1025.0,"width_m":1.2}
{"ac_voltage_v":400.0,"altitude_max_m":6000,"apparent_power_mva":0.055,"capacity_scope":"One hybrid battery/PV converter; external battery excluded","communication_interfaces":["RS485","CAN"],"compliance_claims_json":"{\"manufacturer_claims\":[\"CE\",\"MEA\",\"PEA\",\"UKCA\",\"AS 4777.2\",\"EN 61000-6-2:2019\",\"EN 61000-6-4:2019\",\"EN 62109-1:2010\",\"EN 62109-2:2011\",\"EN 50549-1:2019\",\"IEC 62109.1\",\"IEC 62109.2\",\"NRS 097-2-1:2017\",\"G99\",\"VDE-AR-N 4105:2018\",\"DIN VDE V 0124-100:2020-06\",\"PSE:2018-12\",\"DEWA\"],\"scope\":\"HPS50; PDF page 2 Certificate section\",\"status\":\"OEM datasheet assertions; individual certificates not independently inspected\"}","cooling":"Forced-air","created_at":"2026-11-06T05:41:08.309993+00:00","dc_voltage_max_v":600,"dc_voltage_min_v":352,"depth_m":0.75,"derating_notes":"Derate above 3000 m; no temperature derating curve supplied in this table.","entity_type":"systems","extensions_json":"{\"atess\":{\"ac_connection\":\"3/N/PE\",\"ac_voltage_range_v\":[360,440],\"battery_included\":false,\"battery_voltage_at_max_charge_v\":[500,600],\"display\":\"Touch screen\",\"document_metadata_title\":\"English 2026-04 table\",\"document_revision_qualification\":\"Edition inferred from PDF metadata title; upload path date is not a printed revision\",\"frequency_hz\":[50,60],\"frequency_windows_hz\":[[45,55],[55,65]],\"humidity_condition\":\"non-condensing\",\"locator\":\"PDF page 2 exact model column, named AC/DC/general/communication sections; page 1 model boundary\",\"manual_review\":\"Both PDF page 2 images visually checked for five-column alignment, merged cells and model-specific certification scopes\",\"max_pv_open_circuit_v\":1000,\"model_column\":\"HPS50\",\"native_unit_observations\":{\"ac_input_kva\":100.0,\"apparent_ac_kva\":55.0,\"builtin_transformer\":true,\"dc_max_v\":600,\"dc_min_v\":352,\"depth_mm\":750,\"height_mm\":1860,\"locator\":\"PDF page 2; exact HPS50 column\",\"max_charge_a\":150.0,\"max_dc_charge_kw\":75.0,\"max_dc_discharge_kw\":55.0,\"max_discharge_a\":156.0,\"max_pv_kwp\":75.0,\"model\":\"HPS50\",\"off_grid_rated_kw\":50.0,\"rated_ac_a\":72.0,\"rated_ac_kw\":50.0,\"rated_ac_v\":400.0,\"weight_kg\":610.0,\"width_mm\":950},\"noise\":{\"db_a\":75,\"distance_m\":1,\"operator\":\"<\"},\"off_grid_overload\":[{\"minutes\":10,\"pct\":110},{\"minutes\":1,\"pct\":120}],\"off_grid_thdu_pct\":{\"condition\":\"linear load\",\"operator\":\"<=\",\"value\":2},\"on_off_grid_transfer\":{\"maximum_ms\":10,\"mode\":\"automatic\"},\"power_factor_range\":\"0.8 lagging to 0.8 leading\",\"product_level\":\"hybrid_PV_battery_converter\",\"pv_mppt_condition\":\"PV-string MPPT voltage must be 50–200 V above maximum battery voltage\",\"pv_mppt_voltage_v\":[480,800],\"relative_humidity_pct\":[0,95],\"standby_consumption_w\":{\"operator\":\"<\",\"value\":30},\"surge_protection\":\"Type II\",\"thdi_pct\":{\"operator\":\"<\",\"value\":3}}}","field_sources_json":"{\"ac_voltage_v\":[\"hps_20261106\"],\"altitude_max_m\":[\"hps_20261106\"],\"apparent_power_mva\":[\"hps_20261106\"],\"capacity_scope\":[\"hps_20261106\"],\"communication_interfaces\":[\"hps_20261106\"],\"compliance_claims_json\":[\"hps_20261106\"],\"cooling\":[\"hps_20261106\"],\"dc_voltage_max_v\":[\"hps_20261106\"],\"dc_voltage_min_v\":[\"hps_20261106\"],\"depth_m\":[\"hps_20261106\"],\"derating_notes\":[\"hps_20261106\"],\"extensions_json\":[\"hps_20261106\"],\"height_m\":[\"hps_20261106\"],\"ingress_protection\":[\"hps_20261106\"],\"manufacturer\":[\"hps_20261106\"],\"model\":[\"hps_20261106\"],\"name\":[\"hps_20261106\"],\"operating_temperature_max_c\":[\"hps_20261106\"],\"operating_temperature_min_c\":[\"hps_20261106\"],\"power_basis\":[\"hps_20261106\"],\"power_capacity_mw\":[\"hps_20261106\"],\"power_rating_kind\":[\"hps_20261106\"],\"product_status\":[\"hps_20261106\"],\"record_scope\":[\"hps_20261106\"],\"variant\":[\"hps_20261106\"],\"weight_kg\":[\"hps_20261106\"],\"width_m\":[\"hps_20261106\"]}","height_m":1.86,"ingress_protection":"IP20","last_verified_at":"2026-11-06T05:41:08.309993+00:00","manufacturer":"ATESS","model":"HPS50","name":"ATESS HPS50","notes":"No battery energy, chemistry, warranty, cycle life or system RTE inferred. AC apparent/input, DC and rectifier ratings retain distinct boundaries. Parallel-unit marketing conflicts are held in the research ledger rather than expanded into configurations.","operating_temperature_max_c":55,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.05,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"dfa186f0-5fb0-5410-8444-da6ae6070387","record_scope":"configuration","sources":["hps_20261106"],"updated_at":"2026-11-06T05:41:08.309993+00:00","variant":"English 2026-04 table","weight_kg":610.0,"width_m":0.95}
