{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One documented battery cluster with published energy code and module count; no optional Cartesian variants","chemistry":"Lithium iron phosphate (LFP)","communication_interfaces":["CAN","RS485"],"compliance_claims_json":"{\"labels_as_printed\":[\"CE\",\"CB\",\"UL.UN38.3\",\"IEC62619\",\"MSDS\",\"ROHS\"],\"locator\":\"PDF page2 below cluster specifications\",\"qualification\":\"Generic manufacturer Certificate section labels; UL.UN38.3 punctuation ambiguous,MSDS is documentation not certification; no independent approvals asserted\"}","cooling":"Smart air cooling","created_at":"2026-11-06T05:46:31.415487+00:00","dc_voltage_max_v":518.4,"dc_voltage_min_v":403.2,"dc_voltage_nominal_v":460.8,"depth_of_discharge_pct":90,"derating_notes":"Discharge -20..55°C; charge restricted to0..55°C. No altitude derating stated.","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.144684,"energy_conditions":"Calculated only from explicit source16.076n kWh formula and published module count; no power-based inference.","entity_type":"systems","extensions_json":"{\"atess\":{\"charging_temperature_c\":[0,55],\"cycle_claim\":{\"conditions\":\"No test temperature,C-rate,DoD or EOL threshold provided; separately stated90%DoD not assumed test condition\",\"cycles\":6000,\"operator\":\">=\"},\"discharging_temperature_c\":[-20,55],\"installation\":\"Stacked with BPU\",\"max_charge_discharge_a\":204,\"max_charge_discharge_c\":0.65,\"mechanical_boundary\":\"Multi-tower diagram heights retained for future review; no invented single enclosure geometry\",\"module_model\":\"ESS-BM-51.2-314RPB-S\",\"module_record_id\":\"b1a71159-131f-5636-ba9c-189b244771d9\",\"native_formula_observations\":{\"calculation_basis\":\"Explicit source formulas: energy=16.076n kWh; voltage=51.2n V; range=44.8n..57.6n V, n=published module count\",\"energy_code\":\"BS144\",\"locator\":\"PDF page 2; BS144 column and common cluster formula rows\",\"module_count\":9,\"nominal_energy_kwh\":144.684,\"nominal_voltage_v\":460.8,\"voltage_max_v\":518.4,\"voltage_min_v\":403.2,\"weight_kg\":1102},\"nominal_capacity_ah\":314,\"product_level\":\"battery_cluster\",\"recommended_charge_discharge_a\":157,\"recommended_charge_discharge_c\":0.5}}","field_sources_json":"{\"altitude_max_m\":[\"ener314_20261106\"],\"architecture\":[\"ener314_20261106\"],\"capacity_scope\":[\"ener314_20261106\"],\"chemistry\":[\"ener314_20261106\"],\"communication_interfaces\":[\"ener314_20261106\"],\"compliance_claims_json\":[\"ener314_20261106\"],\"cooling\":[\"ener314_20261106\"],\"dc_voltage_max_v\":[\"ener314_20261106\"],\"dc_voltage_min_v\":[\"ener314_20261106\"],\"dc_voltage_nominal_v\":[\"ener314_20261106\"],\"depth_of_discharge_pct\":[\"ener314_20261106\"],\"derating_notes\":[\"ener314_20261106\"],\"energy_basis\":[\"ener314_20261106\"],\"energy_boundary\":[\"ener314_20261106\"],\"energy_capacity_mwh\":[\"ener314_20261106\"],\"energy_conditions\":[\"ener314_20261106\"],\"extensions_json\":[\"ener314_20261106\"],\"fire_protection\":[\"ener314_20261106\"],\"ingress_protection\":[\"ener314_20261106\"],\"manufacturer\":[\"ener314_20261106\"],\"model\":[\"ener314_20261106\"],\"name\":[\"ener314_20261106\"],\"operating_temperature_max_c\":[\"ener314_20261106\"],\"operating_temperature_min_c\":[\"ener314_20261106\"],\"product_family\":[\"ener314_20261106\"],\"product_status\":[\"ener314_20261106\"],\"record_scope\":[\"ener314_20261106\"],\"variant\":[\"ener314_20261106\"],\"weight_kg\":[\"ener314_20261106\"]}","fire_protection":"Aerosol","ingress_protection":"IP20","last_verified_at":"2026-11-06T05:46:31.415487+00:00","manufacturer":"ATESS","model":"EnerStack314 BS144","name":"ATESS EnerStack314 BS144 9 modules with BPU","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"EnerStack314","product_status":"documented","quality_status":"source_backed","record_id":"11435406-ac43-57cb-96d6-c0d3338e8801","record_scope":"configuration","sources":["ener314_20261106"],"updated_at":"2026-11-06T05:46:31.415487+00:00","variant":"9 modules with BPU","weight_kg":1102}
{"capacity_scope":"One separately identified battery module; complete cluster specifications not inherited","chemistry":"Lithium iron phosphate (LFP)","cooling":"Fan air cooling","created_at":"2026-11-06T05:46:31.415487+00:00","dc_voltage_max_v":57.6,"dc_voltage_min_v":44.8,"dc_voltage_nominal_v":51.2,"depth_m":0.525,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00512,"entity_type":"systems","extensions_json":"{\"atess\":{\"ac_internal_resistance_milliohm\":{\"operator\":\"<=\",\"value\":8},\"boundary_limitation\":\"Cluster IP,DoD,cycle-life,temperature,current-A and certificates not automatically assigned to module\",\"configuration\":\"16S1P\",\"energy_rounding\":\"Source5.12kWh\",\"locator\":\"PDF page2 separately named module section above Battery cluster specification\",\"max_charge_discharge_c\":0.65,\"product_level\":\"battery_module\",\"rated_capacity_ah\":100,\"rated_charge_discharge_c\":0.5}}","field_sources_json":"{\"capacity_scope\":[\"ener100_20261106\"],\"chemistry\":[\"ener100_20261106\"],\"cooling\":[\"ener100_20261106\"],\"dc_voltage_max_v\":[\"ener100_20261106\"],\"dc_voltage_min_v\":[\"ener100_20261106\"],\"dc_voltage_nominal_v\":[\"ener100_20261106\"],\"depth_m\":[\"ener100_20261106\"],\"energy_basis\":[\"ener100_20261106\"],\"energy_boundary\":[\"ener100_20261106\"],\"energy_capacity_mwh\":[\"ener100_20261106\"],\"extensions_json\":[\"ener100_20261106\"],\"height_m\":[\"ener100_20261106\"],\"manufacturer\":[\"ener100_20261106\"],\"model\":[\"ener100_20261106\"],\"name\":[\"ener100_20261106\"],\"product_family\":[\"ener100_20261106\"],\"product_status\":[\"ener100_20261106\"],\"record_scope\":[\"ener100_20261106\"],\"variant\":[\"ener100_20261106\"],\"weight_kg\":[\"ener100_20261106\"],\"width_m\":[\"ener100_20261106\"]}","height_m":0.17,"last_verified_at":"2026-11-06T05:46:31.415487+00:00","manufacturer":"ATESS","model":"ESS-BM-51.2-100CPB-S","name":"ATESS ESS-BM-51.2-100CPB-S single16S1P module","product_family":"EnerStack100","product_status":"documented","quality_status":"source_backed","record_id":"25ae3ab9-a231-588e-9522-92a9163ec8ec","record_scope":"configuration","sources":["ener100_20261106"],"updated_at":"2026-11-06T05:46:31.415487+00:00","variant":"single16S1P module","weight_kg":55,"width_m":0.69}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One documented battery cluster with published energy code and module count; no optional Cartesian variants","chemistry":"Lithium iron phosphate (LFP)","communication_interfaces":["CAN","RS485"],"compliance_claims_json":"{\"labels_as_printed\":[\"CE\",\"CB\",\"UL.UN38.3\",\"IEC62619\",\"MSDS\",\"ROHS\"],\"locator\":\"PDF page2 below cluster specifications\",\"qualification\":\"Generic manufacturer Certificate section labels; UL.UN38.3 punctuation ambiguous,MSDS is documentation not certification; no independent approvals asserted\"}","cooling":"Smart air cooling","created_at":"2026-11-06T05:46:31.415487+00:00","dc_voltage_max_v":806.4,"dc_voltage_min_v":627.2,"dc_voltage_nominal_v":716.8,"depth_of_discharge_pct":90,"derating_notes":"Discharge -20..55°C; charge restricted to0..55°C. No altitude derating stated.","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.225064,"energy_conditions":"Calculated only from explicit source16.076n kWh formula and published module count; no power-based inference.","entity_type":"systems","extensions_json":"{\"atess\":{\"charging_temperature_c\":[0,55],\"cycle_claim\":{\"conditions\":\"No test temperature,C-rate,DoD or EOL threshold provided; separately stated90%DoD not assumed test condition\",\"cycles\":6000,\"operator\":\">=\"},\"discharging_temperature_c\":[-20,55],\"installation\":\"Stacked with BPU\",\"max_charge_discharge_a\":204,\"max_charge_discharge_c\":0.65,\"mechanical_boundary\":\"Multi-tower diagram heights retained for future review; no invented single enclosure geometry\",\"module_model\":\"ESS-BM-51.2-314RPB-S\",\"module_record_id\":\"b1a71159-131f-5636-ba9c-189b244771d9\",\"native_formula_observations\":{\"calculation_basis\":\"Explicit source formulas: energy=16.076n kWh; voltage=51.2n V; range=44.8n..57.6n V, n=published module count\",\"energy_code\":\"BS225\",\"locator\":\"PDF page 2; BS225 column and common cluster formula rows\",\"module_count\":14,\"nominal_energy_kwh\":225.064,\"nominal_voltage_v\":716.8,\"voltage_max_v\":806.4,\"voltage_min_v\":627.2,\"weight_kg\":1692},\"nominal_capacity_ah\":314,\"product_level\":\"battery_cluster\",\"recommended_charge_discharge_a\":157,\"recommended_charge_discharge_c\":0.5}}","field_sources_json":"{\"altitude_max_m\":[\"ener314_20261106\"],\"architecture\":[\"ener314_20261106\"],\"capacity_scope\":[\"ener314_20261106\"],\"chemistry\":[\"ener314_20261106\"],\"communication_interfaces\":[\"ener314_20261106\"],\"compliance_claims_json\":[\"ener314_20261106\"],\"cooling\":[\"ener314_20261106\"],\"dc_voltage_max_v\":[\"ener314_20261106\"],\"dc_voltage_min_v\":[\"ener314_20261106\"],\"dc_voltage_nominal_v\":[\"ener314_20261106\"],\"depth_of_discharge_pct\":[\"ener314_20261106\"],\"derating_notes\":[\"ener314_20261106\"],\"energy_basis\":[\"ener314_20261106\"],\"energy_boundary\":[\"ener314_20261106\"],\"energy_capacity_mwh\":[\"ener314_20261106\"],\"energy_conditions\":[\"ener314_20261106\"],\"extensions_json\":[\"ener314_20261106\"],\"fire_protection\":[\"ener314_20261106\"],\"ingress_protection\":[\"ener314_20261106\"],\"manufacturer\":[\"ener314_20261106\"],\"model\":[\"ener314_20261106\"],\"name\":[\"ener314_20261106\"],\"operating_temperature_max_c\":[\"ener314_20261106\"],\"operating_temperature_min_c\":[\"ener314_20261106\"],\"product_family\":[\"ener314_20261106\"],\"product_status\":[\"ener314_20261106\"],\"record_scope\":[\"ener314_20261106\"],\"variant\":[\"ener314_20261106\"],\"weight_kg\":[\"ener314_20261106\"]}","fire_protection":"Aerosol","ingress_protection":"IP20","last_verified_at":"2026-11-06T05:46:31.415487+00:00","manufacturer":"ATESS","model":"EnerStack314 BS225","name":"ATESS EnerStack314 BS225 14 modules with BPU","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"EnerStack314","product_status":"documented","quality_status":"source_backed","record_id":"2961d3d4-27d3-52cc-8abf-386acdd456c2","record_scope":"configuration","sources":["ener314_20261106"],"updated_at":"2026-11-06T05:46:31.415487+00:00","variant":"14 modules with BPU","weight_kg":1692}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One documented battery cluster with published energy code and module count; no optional Cartesian variants","chemistry":"Lithium iron phosphate (LFP)","communication_interfaces":["CAN","RS485"],"compliance_claims_json":"{\"labels_as_printed\":[\"CE\",\"CB\",\"UL.UN38.3\",\"IEC62619\",\"MSDS\",\"ROHS\"],\"locator\":\"PDF page2 below cluster specifications\",\"qualification\":\"Generic manufacturer Certificate section labels; UL.UN38.3 punctuation ambiguous,MSDS is documentation not certification; no independent approvals asserted\"}","cooling":"Smart air cooling","created_at":"2026-11-06T05:46:31.415487+00:00","dc_voltage_max_v":345.6,"dc_voltage_min_v":268.8,"dc_voltage_nominal_v":307.2,"depth_m":0.815,"depth_of_discharge_pct":90,"derating_notes":"Discharge -20..55°C; charge restricted to0..55°C. No altitude derating stated.","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.096456,"energy_conditions":"Calculated only from explicit source16.076n kWh formula and published module count; no power-based inference.","entity_type":"systems","extensions_json":"{\"atess\":{\"charging_temperature_c\":[0,55],\"cycle_claim\":{\"conditions\":\"No test temperature,C-rate,DoD or EOL threshold provided; separately stated90%DoD not assumed test condition\",\"cycles\":6000,\"operator\":\">=\"},\"discharging_temperature_c\":[-20,55],\"installation\":\"Stacked with BPU\",\"max_charge_discharge_a\":204,\"max_charge_discharge_c\":0.65,\"mechanical_boundary\":\"Multi-tower diagram heights retained for future review; no invented single enclosure geometry\",\"module_model\":\"ESS-BM-51.2-314RPB-S\",\"module_record_id\":\"b1a71159-131f-5636-ba9c-189b244771d9\",\"native_formula_observations\":{\"calculation_basis\":\"Explicit source formulas: energy=16.076n kWh; voltage=51.2n V; range=44.8n..57.6n V, n=published module count\",\"energy_code\":\"BS96\",\"locator\":\"PDF page 2; BS96 column and common cluster formula rows\",\"module_count\":6,\"nominal_energy_kwh\":96.456,\"nominal_voltage_v\":307.2,\"voltage_max_v\":345.6,\"voltage_min_v\":268.8,\"weight_kg\":733},\"nominal_capacity_ah\":314,\"product_level\":\"battery_cluster\",\"recommended_charge_discharge_a\":157,\"recommended_charge_discharge_c\":0.5}}","field_sources_json":"{\"altitude_max_m\":[\"ener314_20261106\"],\"architecture\":[\"ener314_20261106\"],\"capacity_scope\":[\"ener314_20261106\"],\"chemistry\":[\"ener314_20261106\"],\"communication_interfaces\":[\"ener314_20261106\"],\"compliance_claims_json\":[\"ener314_20261106\"],\"cooling\":[\"ener314_20261106\"],\"dc_voltage_max_v\":[\"ener314_20261106\"],\"dc_voltage_min_v\":[\"ener314_20261106\"],\"dc_voltage_nominal_v\":[\"ener314_20261106\"],\"depth_m\":[\"ener314_20261106\"],\"depth_of_discharge_pct\":[\"ener314_20261106\"],\"derating_notes\":[\"ener314_20261106\"],\"energy_basis\":[\"ener314_20261106\"],\"energy_boundary\":[\"ener314_20261106\"],\"energy_capacity_mwh\":[\"ener314_20261106\"],\"energy_conditions\":[\"ener314_20261106\"],\"extensions_json\":[\"ener314_20261106\"],\"fire_protection\":[\"ener314_20261106\"],\"height_m\":[\"ener314_20261106\"],\"ingress_protection\":[\"ener314_20261106\"],\"manufacturer\":[\"ener314_20261106\"],\"model\":[\"ener314_20261106\"],\"name\":[\"ener314_20261106\"],\"operating_temperature_max_c\":[\"ener314_20261106\"],\"operating_temperature_min_c\":[\"ener314_20261106\"],\"product_family\":[\"ener314_20261106\"],\"product_status\":[\"ener314_20261106\"],\"record_scope\":[\"ener314_20261106\"],\"variant\":[\"ener314_20261106\"],\"weight_kg\":[\"ener314_20261106\"],\"width_m\":[\"ener314_20261106\"]}","fire_protection":"Aerosol","height_m":1.67,"ingress_protection":"IP20","last_verified_at":"2026-11-06T05:46:31.415487+00:00","manufacturer":"ATESS","model":"EnerStack314 BS96","name":"ATESS EnerStack314 BS96 6 modules with BPU","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"EnerStack314","product_status":"documented","quality_status":"source_backed","record_id":"46defdee-a4df-5121-975a-7241a27b5a33","record_scope":"configuration","sources":["ener314_20261106"],"updated_at":"2026-11-06T05:46:31.415487+00:00","variant":"6 modules with BPU","weight_kg":733,"width_m":0.49}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One documented battery cluster with published energy code and module count; no optional Cartesian variants","chemistry":"Lithium iron phosphate (LFP)","communication_interfaces":["CAN","RS485"],"compliance_claims_json":"{\"labels_as_printed\":[\"CE\",\"CB\",\"UL.UN38.3\",\"IEC62619\",\"MSDS\",\"ROHS\"],\"locator\":\"PDF page2 below cluster specifications\",\"qualification\":\"Generic manufacturer Certificate section labels; UL.UN38.3 punctuation ambiguous,MSDS is documentation not certification; no independent approvals asserted\"}","cooling":"Smart air cooling","created_at":"2026-11-06T05:46:31.415487+00:00","dc_voltage_max_v":460.8,"dc_voltage_min_v":358.4,"dc_voltage_nominal_v":409.6,"depth_m":0.815,"depth_of_discharge_pct":90,"derating_notes":"Discharge -20..55°C; charge restricted to0..55°C. No altitude derating stated.","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.128608,"energy_conditions":"Calculated only from explicit source16.076n kWh formula and published module count; no power-based inference.","entity_type":"systems","extensions_json":"{\"atess\":{\"charging_temperature_c\":[0,55],\"cycle_claim\":{\"conditions\":\"No test temperature,C-rate,DoD or EOL threshold provided; separately stated90%DoD not assumed test condition\",\"cycles\":6000,\"operator\":\">=\"},\"discharging_temperature_c\":[-20,55],\"installation\":\"Stacked with BPU\",\"max_charge_discharge_a\":204,\"max_charge_discharge_c\":0.65,\"mechanical_boundary\":\"Multi-tower diagram heights retained for future review; no invented single enclosure geometry\",\"module_model\":\"ESS-BM-51.2-314RPB-S\",\"module_record_id\":\"b1a71159-131f-5636-ba9c-189b244771d9\",\"native_formula_observations\":{\"calculation_basis\":\"Explicit source formulas: energy=16.076n kWh; voltage=51.2n V; range=44.8n..57.6n V, n=published module count\",\"energy_code\":\"BS128\",\"locator\":\"PDF page 2; BS128 column and common cluster formula rows\",\"module_count\":8,\"nominal_energy_kwh\":128.608,\"nominal_voltage_v\":409.6,\"voltage_max_v\":460.8,\"voltage_min_v\":358.4,\"weight_kg\":969},\"nominal_capacity_ah\":314,\"product_level\":\"battery_cluster\",\"recommended_charge_discharge_a\":157,\"recommended_charge_discharge_c\":0.5}}","field_sources_json":"{\"altitude_max_m\":[\"ener314_20261106\"],\"architecture\":[\"ener314_20261106\"],\"capacity_scope\":[\"ener314_20261106\"],\"chemistry\":[\"ener314_20261106\"],\"communication_interfaces\":[\"ener314_20261106\"],\"compliance_claims_json\":[\"ener314_20261106\"],\"cooling\":[\"ener314_20261106\"],\"dc_voltage_max_v\":[\"ener314_20261106\"],\"dc_voltage_min_v\":[\"ener314_20261106\"],\"dc_voltage_nominal_v\":[\"ener314_20261106\"],\"depth_m\":[\"ener314_20261106\"],\"depth_of_discharge_pct\":[\"ener314_20261106\"],\"derating_notes\":[\"ener314_20261106\"],\"energy_basis\":[\"ener314_20261106\"],\"energy_boundary\":[\"ener314_20261106\"],\"energy_capacity_mwh\":[\"ener314_20261106\"],\"energy_conditions\":[\"ener314_20261106\"],\"extensions_json\":[\"ener314_20261106\"],\"fire_protection\":[\"ener314_20261106\"],\"height_m\":[\"ener314_20261106\"],\"ingress_protection\":[\"ener314_20261106\"],\"manufacturer\":[\"ener314_20261106\"],\"model\":[\"ener314_20261106\"],\"name\":[\"ener314_20261106\"],\"operating_temperature_max_c\":[\"ener314_20261106\"],\"operating_temperature_min_c\":[\"ener314_20261106\"],\"product_family\":[\"ener314_20261106\"],\"product_status\":[\"ener314_20261106\"],\"record_scope\":[\"ener314_20261106\"],\"variant\":[\"ener314_20261106\"],\"weight_kg\":[\"ener314_20261106\"],\"width_m\":[\"ener314_20261106\"]}","fire_protection":"Aerosol","height_m":2.14,"ingress_protection":"IP20","last_verified_at":"2026-11-06T05:46:31.415487+00:00","manufacturer":"ATESS","model":"EnerStack314 BS128","name":"ATESS EnerStack314 BS128 8 modules with BPU","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"EnerStack314","product_status":"documented","quality_status":"source_backed","record_id":"4c34c9fa-4472-5b80-b695-1d319ccbb9fd","record_scope":"configuration","sources":["ener314_20261106"],"updated_at":"2026-11-06T05:46:31.415487+00:00","variant":"8 modules with BPU","weight_kg":969,"width_m":0.49}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One documented battery cluster with published energy code and module count; no optional Cartesian variants","chemistry":"Lithium iron phosphate (LFP)","communication_interfaces":["CAN","RS485"],"compliance_claims_json":"{\"labels_as_printed\":[\"CE\",\"CB\",\"UL.UN38.3\",\"IEC62619\",\"MSDS\",\"ROHS\"],\"locator\":\"PDF page2 below cluster specifications\",\"qualification\":\"Generic manufacturer Certificate section labels; UL.UN38.3 punctuation ambiguous,MSDS is documentation not certification; no independent approvals asserted\"}","cooling":"Smart air cooling","created_at":"2026-11-06T05:46:31.415487+00:00","dc_voltage_max_v":576.0,"dc_voltage_min_v":448.0,"dc_voltage_nominal_v":512.0,"depth_of_discharge_pct":90,"derating_notes":"Discharge -20..55°C; charge restricted to0..55°C. No altitude derating stated.","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.16076,"energy_conditions":"Calculated only from explicit source16.076n kWh formula and published module count; no power-based inference.","entity_type":"systems","extensions_json":"{\"atess\":{\"charging_temperature_c\":[0,55],\"cycle_claim\":{\"conditions\":\"No test temperature,C-rate,DoD or EOL threshold provided; separately stated90%DoD not assumed test condition\",\"cycles\":6000,\"operator\":\">=\"},\"discharging_temperature_c\":[-20,55],\"installation\":\"Stacked with BPU\",\"max_charge_discharge_a\":204,\"max_charge_discharge_c\":0.65,\"mechanical_boundary\":\"Multi-tower diagram heights retained for future review; no invented single enclosure geometry\",\"module_model\":\"ESS-BM-51.2-314RPB-S\",\"module_record_id\":\"b1a71159-131f-5636-ba9c-189b244771d9\",\"native_formula_observations\":{\"calculation_basis\":\"Explicit source formulas: energy=16.076n kWh; voltage=51.2n V; range=44.8n..57.6n V, n=published module count\",\"energy_code\":\"BS160\",\"locator\":\"PDF page 2; BS160 column and common cluster formula rows\",\"module_count\":10,\"nominal_energy_kwh\":160.76,\"nominal_voltage_v\":512.0,\"voltage_max_v\":576.0,\"voltage_min_v\":448.0,\"weight_kg\":1220},\"nominal_capacity_ah\":314,\"product_level\":\"battery_cluster\",\"recommended_charge_discharge_a\":157,\"recommended_charge_discharge_c\":0.5}}","field_sources_json":"{\"altitude_max_m\":[\"ener314_20261106\"],\"architecture\":[\"ener314_20261106\"],\"capacity_scope\":[\"ener314_20261106\"],\"chemistry\":[\"ener314_20261106\"],\"communication_interfaces\":[\"ener314_20261106\"],\"compliance_claims_json\":[\"ener314_20261106\"],\"cooling\":[\"ener314_20261106\"],\"dc_voltage_max_v\":[\"ener314_20261106\"],\"dc_voltage_min_v\":[\"ener314_20261106\"],\"dc_voltage_nominal_v\":[\"ener314_20261106\"],\"depth_of_discharge_pct\":[\"ener314_20261106\"],\"derating_notes\":[\"ener314_20261106\"],\"energy_basis\":[\"ener314_20261106\"],\"energy_boundary\":[\"ener314_20261106\"],\"energy_capacity_mwh\":[\"ener314_20261106\"],\"energy_conditions\":[\"ener314_20261106\"],\"extensions_json\":[\"ener314_20261106\"],\"fire_protection\":[\"ener314_20261106\"],\"ingress_protection\":[\"ener314_20261106\"],\"manufacturer\":[\"ener314_20261106\"],\"model\":[\"ener314_20261106\"],\"name\":[\"ener314_20261106\"],\"operating_temperature_max_c\":[\"ener314_20261106\"],\"operating_temperature_min_c\":[\"ener314_20261106\"],\"product_family\":[\"ener314_20261106\"],\"product_status\":[\"ener314_20261106\"],\"record_scope\":[\"ener314_20261106\"],\"variant\":[\"ener314_20261106\"],\"weight_kg\":[\"ener314_20261106\"]}","fire_protection":"Aerosol","ingress_protection":"IP20","last_verified_at":"2026-11-06T05:46:31.415487+00:00","manufacturer":"ATESS","model":"EnerStack314 BS160","name":"ATESS EnerStack314 BS160 10 modules with BPU","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"EnerStack314","product_status":"documented","quality_status":"source_backed","record_id":"5ddb46e8-e41a-5e5c-b5a1-d1db79867d45","record_scope":"configuration","sources":["ener314_20261106"],"updated_at":"2026-11-06T05:46:31.415487+00:00","variant":"10 modules with BPU","weight_kg":1220}
{"ac_voltage_v":690,"altitude_max_m":3000,"architecture":"ac_integrated","black_start":true,"capacity_scope":"One integrated PCS and battery cabinet; optional parallel systems excluded","chemistry":"Lithium iron phosphate (LFP)","communication_protocols":["Modbus TCP/IP","Modbus RTU"],"compliance_claims_json":"{\"grid\":[\"EN50549-1/-10\",\"EN50549-2/-10\",\"VDE-AR-N4105/4110\",\"NRS097-2-1\",\"C10/11\",\"PSE:2018-12\",\"IEC62116\"],\"locator\":\"PDF page2 Certificate section\",\"safety_emc\":[\"IEC/EN61000-6-2/4\",\"IEC/EN62109-1\",\"IEC/EN62109-2\",\"IEC62933\",\"IEC62619\",\"IEC63056\",\"UN38.3\"],\"status\":\"Manufacturer claims, not independently inspected certificates\"}","cooling":"Liquid cooling for battery; forced air for PCS","created_at":"2026-11-06T05:46:31.415487+00:00","dc_voltage_max_v":1497.6,"dc_voltage_min_v":1164.8,"dc_voltage_nominal_v":1331.2,"depth_m":1.45,"derating_notes":"Derating above45°C and above2000m","efficiency_boundary":"system_unspecified","efficiency_conditions":"Manufacturer maximum; AC/DC measurement endpoints, auxiliary treatment and test conditions unspecified.","efficiency_qualifier":"maximum","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.418,"entity_type":"systems","extensions_json":"{\"atess\":{\"ac_voltage_range_v_as_printed\":[586.5,759],\"anti_corrosion\":\"C4; C5 optional\",\"battery_capacity_ah\":314,\"cycle_claim\":{\"conditions\":\"Temperature,DoD,retention/EOL and C-rate not supplied; not a warranty\",\"cycles\":8000,\"operator\":\">=\"},\"grid_type\":\"3W+PE\",\"hmi\":\"Optional\",\"humidity_condition\":\"non-condensing\",\"noise_db\":{\"operator\":\"<=\",\"value\":75},\"pack_configuration\":\"52.2kWh /1P52S\",\"power_energy_boundary\":\"AC converter rating and battery-section DC energy; no derived discharge duration\",\"power_factor_as_printed\":\"0.99 /-1 to+1\",\"product_level\":\"integrated_BESS_cabinet\",\"rated_dc_c_rate\":0.5,\"rated_dc_charge_discharge_a\":157,\"relative_humidity_pct\":[0,95],\"source_locator\":\"PDF page2 exact IC418-690 column, battery/PCS/general sections; coverpage1\",\"system_configuration\":\"418kWh /1P416S\"}}","field_sources_json":"{\"ac_voltage_v\":[\"matrix418_20261106\"],\"altitude_max_m\":[\"matrix418_20261106\"],\"architecture\":[\"matrix418_20261106\"],\"black_start\":[\"matrix418_20261106\"],\"capacity_scope\":[\"matrix418_20261106\"],\"chemistry\":[\"matrix418_20261106\"],\"communication_protocols\":[\"matrix418_20261106\"],\"compliance_claims_json\":[\"matrix418_20261106\"],\"cooling\":[\"matrix418_20261106\"],\"dc_voltage_max_v\":[\"matrix418_20261106\"],\"dc_voltage_min_v\":[\"matrix418_20261106\"],\"dc_voltage_nominal_v\":[\"matrix418_20261106\"],\"depth_m\":[\"matrix418_20261106\"],\"derating_notes\":[\"matrix418_20261106\"],\"efficiency_boundary\":[\"matrix418_20261106\"],\"efficiency_conditions\":[\"matrix418_20261106\"],\"efficiency_qualifier\":[\"matrix418_20261106\"],\"energy_basis\":[\"matrix418_20261106\"],\"energy_boundary\":[\"matrix418_20261106\"],\"energy_capacity_mwh\":[\"matrix418_20261106\"],\"extensions_json\":[\"matrix418_20261106\"],\"fire_protection\":[\"matrix418_20261106\"],\"height_m\":[\"matrix418_20261106\"],\"ingress_protection\":[\"matrix418_20261106\"],\"manufacturer\":[\"matrix418_20261106\"],\"model\":[\"matrix418_20261106\"],\"name\":[\"matrix418_20261106\"],\"operating_temperature_max_c\":[\"matrix418_20261106\"],\"operating_temperature_min_c\":[\"matrix418_20261106\"],\"pcs_included\":[\"matrix418_20261106\"],\"power_basis\":[\"matrix418_20261106\"],\"power_capacity_mw\":[\"matrix418_20261106\"],\"power_rating_kind\":[\"matrix418_20261106\"],\"product_status\":[\"matrix418_20261106\"],\"record_scope\":[\"matrix418_20261106\"],\"round_trip_efficiency_pct\":[\"matrix418_20261106\"],\"variant\":[\"matrix418_20261106\"],\"weight_kg\":[\"matrix418_20261106\"],\"width_m\":[\"matrix418_20261106\"]}","fire_protection":"Aerosol","height_m":2.4,"ingress_protection":"IP55 system; IP66 battery compartment","last_verified_at":"2026-11-06T05:46:31.415487+00:00","manufacturer":"ATESS","model":"MatrixOne IC418-690","name":"ATESS MatrixOne IC418-690 215kW /418kWh integrated cabinet","operating_temperature_max_c":55,"operating_temperature_min_c":-25,"pcs_included":true,"power_basis":"ac","power_capacity_mw":0.215,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"64777d9d-3346-5877-8080-12eace02101b","record_scope":"configuration","round_trip_efficiency_pct":92,"sources":["matrix418_20261106"],"updated_at":"2026-11-06T05:46:31.415487+00:00","variant":"215kW /418kWh integrated cabinet","weight_kg":3900,"width_m":1.4}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One documented battery cluster with published energy code and module count; no optional Cartesian variants","chemistry":"Lithium iron phosphate (LFP)","communication_interfaces":["CAN","RS485"],"compliance_claims_json":"{\"labels_as_printed\":[\"CE\",\"CB\",\"UL.UN38.3\",\"IEC62619\",\"MSDS\",\"ROHS\"],\"locator\":\"PDF page2 below cluster specifications\",\"qualification\":\"Generic manufacturer Certificate section labels; UL.UN38.3 punctuation ambiguous,MSDS is documentation not certification; no independent approvals asserted\"}","cooling":"Smart air cooling","created_at":"2026-11-06T05:46:31.415487+00:00","dc_voltage_max_v":748.8,"dc_voltage_min_v":582.4,"dc_voltage_nominal_v":665.6,"depth_of_discharge_pct":90,"derating_notes":"Discharge -20..55°C; charge restricted to0..55°C. No altitude derating stated.","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.208988,"energy_conditions":"Calculated only from explicit source16.076n kWh formula and published module count; no power-based inference.","entity_type":"systems","extensions_json":"{\"atess\":{\"charging_temperature_c\":[0,55],\"cycle_claim\":{\"conditions\":\"No test temperature,C-rate,DoD or EOL threshold provided; separately stated90%DoD not assumed test condition\",\"cycles\":6000,\"operator\":\">=\"},\"discharging_temperature_c\":[-20,55],\"installation\":\"Stacked with BPU\",\"max_charge_discharge_a\":204,\"max_charge_discharge_c\":0.65,\"mechanical_boundary\":\"Multi-tower diagram heights retained for future review; no invented single enclosure geometry\",\"module_model\":\"ESS-BM-51.2-314RPB-S\",\"module_record_id\":\"b1a71159-131f-5636-ba9c-189b244771d9\",\"native_formula_observations\":{\"calculation_basis\":\"Explicit source formulas: energy=16.076n kWh; voltage=51.2n V; range=44.8n..57.6n V, n=published module count\",\"energy_code\":\"BS208R\",\"locator\":\"PDF page 2; BS208R column and common cluster formula rows\",\"module_count\":13,\"nominal_energy_kwh\":208.988,\"nominal_voltage_v\":665.6,\"voltage_max_v\":748.8,\"voltage_min_v\":582.4,\"weight_kg\":1574},\"nominal_capacity_ah\":314,\"product_level\":\"battery_cluster\",\"recommended_charge_discharge_a\":157,\"recommended_charge_discharge_c\":0.5}}","field_sources_json":"{\"altitude_max_m\":[\"ener314_20261106\"],\"architecture\":[\"ener314_20261106\"],\"capacity_scope\":[\"ener314_20261106\"],\"chemistry\":[\"ener314_20261106\"],\"communication_interfaces\":[\"ener314_20261106\"],\"compliance_claims_json\":[\"ener314_20261106\"],\"cooling\":[\"ener314_20261106\"],\"dc_voltage_max_v\":[\"ener314_20261106\"],\"dc_voltage_min_v\":[\"ener314_20261106\"],\"dc_voltage_nominal_v\":[\"ener314_20261106\"],\"depth_of_discharge_pct\":[\"ener314_20261106\"],\"derating_notes\":[\"ener314_20261106\"],\"energy_basis\":[\"ener314_20261106\"],\"energy_boundary\":[\"ener314_20261106\"],\"energy_capacity_mwh\":[\"ener314_20261106\"],\"energy_conditions\":[\"ener314_20261106\"],\"extensions_json\":[\"ener314_20261106\"],\"fire_protection\":[\"ener314_20261106\"],\"ingress_protection\":[\"ener314_20261106\"],\"manufacturer\":[\"ener314_20261106\"],\"model\":[\"ener314_20261106\"],\"name\":[\"ener314_20261106\"],\"operating_temperature_max_c\":[\"ener314_20261106\"],\"operating_temperature_min_c\":[\"ener314_20261106\"],\"product_family\":[\"ener314_20261106\"],\"product_status\":[\"ener314_20261106\"],\"record_scope\":[\"ener314_20261106\"],\"variant\":[\"ener314_20261106\"],\"weight_kg\":[\"ener314_20261106\"]}","fire_protection":"Aerosol","ingress_protection":"IP20","last_verified_at":"2026-11-06T05:46:31.415487+00:00","manufacturer":"ATESS","model":"EnerStack314 BS208R","name":"ATESS EnerStack314 BS208R 13 modules with BPU","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"EnerStack314","product_status":"documented","quality_status":"source_backed","record_id":"72e3657c-187f-5ece-96fe-394f45ac799a","record_scope":"configuration","sources":["ener314_20261106"],"updated_at":"2026-11-06T05:46:31.415487+00:00","variant":"13 modules with BPU","weight_kg":1574}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One documented battery cluster with published energy code and module count; no optional Cartesian variants","chemistry":"Lithium iron phosphate (LFP)","communication_interfaces":["CAN","RS485"],"compliance_claims_json":"{\"labels_as_printed\":[\"CE\",\"CB\",\"UL.UN38.3\",\"IEC62619\",\"MSDS\",\"ROHS\"],\"locator\":\"PDF page2 below cluster specifications\",\"qualification\":\"Generic manufacturer Certificate section labels; UL.UN38.3 punctuation ambiguous,MSDS is documentation not certification; no independent approvals asserted\"}","cooling":"Smart air cooling","created_at":"2026-11-06T05:46:31.415487+00:00","dc_voltage_max_v":633.6,"dc_voltage_min_v":492.8,"dc_voltage_nominal_v":563.2,"depth_of_discharge_pct":90,"derating_notes":"Discharge -20..55°C; charge restricted to0..55°C. No altitude derating stated.","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.17683600000000002,"energy_conditions":"Calculated only from explicit source16.076n kWh formula and published module count; no power-based inference.","entity_type":"systems","extensions_json":"{\"atess\":{\"charging_temperature_c\":[0,55],\"cycle_claim\":{\"conditions\":\"No test temperature,C-rate,DoD or EOL threshold provided; separately stated90%DoD not assumed test condition\",\"cycles\":6000,\"operator\":\">=\"},\"discharging_temperature_c\":[-20,55],\"installation\":\"Stacked with BPU\",\"max_charge_discharge_a\":204,\"max_charge_discharge_c\":0.65,\"mechanical_boundary\":\"Multi-tower diagram heights retained for future review; no invented single enclosure geometry\",\"module_model\":\"ESS-BM-51.2-314RPB-S\",\"module_record_id\":\"b1a71159-131f-5636-ba9c-189b244771d9\",\"native_formula_observations\":{\"calculation_basis\":\"Explicit source formulas: energy=16.076n kWh; voltage=51.2n V; range=44.8n..57.6n V, n=published module count\",\"energy_code\":\"BS176\",\"locator\":\"PDF page 2; BS176 column and common cluster formula rows\",\"module_count\":11,\"nominal_energy_kwh\":176.836,\"nominal_voltage_v\":563.2,\"voltage_max_v\":633.6,\"voltage_min_v\":492.8,\"weight_kg\":1338},\"nominal_capacity_ah\":314,\"product_level\":\"battery_cluster\",\"recommended_charge_discharge_a\":157,\"recommended_charge_discharge_c\":0.5}}","field_sources_json":"{\"altitude_max_m\":[\"ener314_20261106\"],\"architecture\":[\"ener314_20261106\"],\"capacity_scope\":[\"ener314_20261106\"],\"chemistry\":[\"ener314_20261106\"],\"communication_interfaces\":[\"ener314_20261106\"],\"compliance_claims_json\":[\"ener314_20261106\"],\"cooling\":[\"ener314_20261106\"],\"dc_voltage_max_v\":[\"ener314_20261106\"],\"dc_voltage_min_v\":[\"ener314_20261106\"],\"dc_voltage_nominal_v\":[\"ener314_20261106\"],\"depth_of_discharge_pct\":[\"ener314_20261106\"],\"derating_notes\":[\"ener314_20261106\"],\"energy_basis\":[\"ener314_20261106\"],\"energy_boundary\":[\"ener314_20261106\"],\"energy_capacity_mwh\":[\"ener314_20261106\"],\"energy_conditions\":[\"ener314_20261106\"],\"extensions_json\":[\"ener314_20261106\"],\"fire_protection\":[\"ener314_20261106\"],\"ingress_protection\":[\"ener314_20261106\"],\"manufacturer\":[\"ener314_20261106\"],\"model\":[\"ener314_20261106\"],\"name\":[\"ener314_20261106\"],\"operating_temperature_max_c\":[\"ener314_20261106\"],\"operating_temperature_min_c\":[\"ener314_20261106\"],\"product_family\":[\"ener314_20261106\"],\"product_status\":[\"ener314_20261106\"],\"record_scope\":[\"ener314_20261106\"],\"variant\":[\"ener314_20261106\"],\"weight_kg\":[\"ener314_20261106\"]}","fire_protection":"Aerosol","ingress_protection":"IP20","last_verified_at":"2026-11-06T05:46:31.415487+00:00","manufacturer":"ATESS","model":"EnerStack314 BS176","name":"ATESS EnerStack314 BS176 11 modules with BPU","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"EnerStack314","product_status":"documented","quality_status":"source_backed","record_id":"746cf5c8-6e87-55f5-b261-d3f86a3c0ab8","record_scope":"configuration","sources":["ener314_20261106"],"updated_at":"2026-11-06T05:46:31.415487+00:00","variant":"11 modules with BPU","weight_kg":1338}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One documented battery cluster with published energy code and module count; no optional Cartesian variants","chemistry":"Lithium iron phosphate (LFP)","communication_interfaces":["CAN","RS485"],"compliance_claims_json":"{\"labels_as_printed\":[\"CE\",\"CB\",\"UL.UN38.3\",\"IEC62619\",\"MSDS\",\"ROHS\"],\"locator\":\"PDF page2 below cluster specifications\",\"qualification\":\"Generic manufacturer Certificate section labels; UL.UN38.3 punctuation ambiguous,MSDS is documentation not certification; no independent approvals asserted\"}","cooling":"Smart air cooling","created_at":"2026-11-06T05:46:31.415487+00:00","dc_voltage_max_v":691.2,"dc_voltage_min_v":537.6,"dc_voltage_nominal_v":614.4,"depth_of_discharge_pct":90,"derating_notes":"Discharge -20..55°C; charge restricted to0..55°C. No altitude derating stated.","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.192912,"energy_conditions":"Calculated only from explicit source16.076n kWh formula and published module count; no power-based inference.","entity_type":"systems","extensions_json":"{\"atess\":{\"charging_temperature_c\":[0,55],\"cycle_claim\":{\"conditions\":\"No test temperature,C-rate,DoD or EOL threshold provided; separately stated90%DoD not assumed test condition\",\"cycles\":6000,\"operator\":\">=\"},\"discharging_temperature_c\":[-20,55],\"installation\":\"Stacked with BPU\",\"max_charge_discharge_a\":204,\"max_charge_discharge_c\":0.65,\"mechanical_boundary\":\"Multi-tower diagram heights retained for future review; no invented single enclosure geometry\",\"module_model\":\"ESS-BM-51.2-314RPB-S\",\"module_record_id\":\"b1a71159-131f-5636-ba9c-189b244771d9\",\"native_formula_observations\":{\"calculation_basis\":\"Explicit source formulas: energy=16.076n kWh; voltage=51.2n V; range=44.8n..57.6n V, n=published module count\",\"energy_code\":\"BS192\",\"locator\":\"PDF page 2; BS192 column and common cluster formula rows\",\"module_count\":12,\"nominal_energy_kwh\":192.912,\"nominal_voltage_v\":614.4,\"voltage_max_v\":691.2,\"voltage_min_v\":537.6,\"weight_kg\":1456},\"nominal_capacity_ah\":314,\"product_level\":\"battery_cluster\",\"recommended_charge_discharge_a\":157,\"recommended_charge_discharge_c\":0.5}}","field_sources_json":"{\"altitude_max_m\":[\"ener314_20261106\"],\"architecture\":[\"ener314_20261106\"],\"capacity_scope\":[\"ener314_20261106\"],\"chemistry\":[\"ener314_20261106\"],\"communication_interfaces\":[\"ener314_20261106\"],\"compliance_claims_json\":[\"ener314_20261106\"],\"cooling\":[\"ener314_20261106\"],\"dc_voltage_max_v\":[\"ener314_20261106\"],\"dc_voltage_min_v\":[\"ener314_20261106\"],\"dc_voltage_nominal_v\":[\"ener314_20261106\"],\"depth_of_discharge_pct\":[\"ener314_20261106\"],\"derating_notes\":[\"ener314_20261106\"],\"energy_basis\":[\"ener314_20261106\"],\"energy_boundary\":[\"ener314_20261106\"],\"energy_capacity_mwh\":[\"ener314_20261106\"],\"energy_conditions\":[\"ener314_20261106\"],\"extensions_json\":[\"ener314_20261106\"],\"fire_protection\":[\"ener314_20261106\"],\"ingress_protection\":[\"ener314_20261106\"],\"manufacturer\":[\"ener314_20261106\"],\"model\":[\"ener314_20261106\"],\"name\":[\"ener314_20261106\"],\"operating_temperature_max_c\":[\"ener314_20261106\"],\"operating_temperature_min_c\":[\"ener314_20261106\"],\"product_family\":[\"ener314_20261106\"],\"product_status\":[\"ener314_20261106\"],\"record_scope\":[\"ener314_20261106\"],\"variant\":[\"ener314_20261106\"],\"weight_kg\":[\"ener314_20261106\"]}","fire_protection":"Aerosol","ingress_protection":"IP20","last_verified_at":"2026-11-06T05:46:31.415487+00:00","manufacturer":"ATESS","model":"EnerStack314 BS192","name":"ATESS EnerStack314 BS192 12 modules with BPU","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"EnerStack314","product_status":"documented","quality_status":"source_backed","record_id":"7c830b4f-73f1-5fec-9d68-dc01eaeadeda","record_scope":"configuration","sources":["ener314_20261106"],"updated_at":"2026-11-06T05:46:31.415487+00:00","variant":"12 modules with BPU","weight_kg":1456}
{"capacity_scope":"One separately identified battery module; complete cluster specifications not inherited","chemistry":"Lithium iron phosphate (LFP)","cooling":"Fan cooling","created_at":"2026-11-06T05:46:31.415487+00:00","dc_voltage_max_v":57.6,"dc_voltage_min_v":44.8,"dc_voltage_nominal_v":51.2,"depth_m":0.815,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.016076,"entity_type":"systems","extensions_json":"{\"atess\":{\"ac_internal_resistance_milliohm\":{\"operator\":\"<=\",\"value\":8},\"boundary_limitation\":\"Cluster IP,DoD,cycle-life,temperature,current-A and certificates not automatically assigned to module\",\"configuration\":\"16S1P\",\"energy_rounding\":\"Preserve source16.076kWh rather than recomputing51.2V times314Ah\",\"locator\":\"PDF page2 separately named module section above Battery cluster specification\",\"max_charge_discharge_c\":0.65,\"product_level\":\"battery_module\",\"rated_capacity_ah\":314,\"rated_charge_discharge_c\":0.5}}","field_sources_json":"{\"capacity_scope\":[\"ener314_20261106\"],\"chemistry\":[\"ener314_20261106\"],\"cooling\":[\"ener314_20261106\"],\"dc_voltage_max_v\":[\"ener314_20261106\"],\"dc_voltage_min_v\":[\"ener314_20261106\"],\"dc_voltage_nominal_v\":[\"ener314_20261106\"],\"depth_m\":[\"ener314_20261106\"],\"energy_basis\":[\"ener314_20261106\"],\"energy_boundary\":[\"ener314_20261106\"],\"energy_capacity_mwh\":[\"ener314_20261106\"],\"extensions_json\":[\"ener314_20261106\"],\"height_m\":[\"ener314_20261106\"],\"manufacturer\":[\"ener314_20261106\"],\"model\":[\"ener314_20261106\"],\"name\":[\"ener314_20261106\"],\"product_family\":[\"ener314_20261106\"],\"product_status\":[\"ener314_20261106\"],\"record_scope\":[\"ener314_20261106\"],\"variant\":[\"ener314_20261106\"],\"weight_kg\":[\"ener314_20261106\"],\"width_m\":[\"ener314_20261106\"]}","height_m":0.282,"last_verified_at":"2026-11-06T05:46:31.415487+00:00","manufacturer":"ATESS","model":"ESS-BM-51.2-314RPB-S","name":"ATESS ESS-BM-51.2-314RPB-S single16S1P module","product_family":"EnerStack314","product_status":"documented","quality_status":"source_backed","record_id":"b1a71159-131f-5636-ba9c-189b244771d9","record_scope":"configuration","sources":["ener314_20261106"],"updated_at":"2026-11-06T05:46:31.415487+00:00","variant":"single16S1P module","weight_kg":118,"width_m":0.49}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One documented battery cluster with published energy code and module count; no optional Cartesian variants","chemistry":"Lithium iron phosphate (LFP)","communication_interfaces":["CAN","RS485"],"compliance_claims_json":"{\"labels_as_printed\":[\"CE\",\"CB\",\"UL.UN38.3\",\"IEC62619\",\"MSDS\",\"ROHS\"],\"locator\":\"PDF page2 below cluster specifications\",\"qualification\":\"Generic manufacturer Certificate section labels; UL.UN38.3 punctuation ambiguous,MSDS is documentation not certification; no independent approvals asserted\"}","cooling":"Smart air cooling","created_at":"2026-11-06T05:46:31.415487+00:00","dc_voltage_max_v":403.2,"dc_voltage_min_v":313.6,"dc_voltage_nominal_v":358.4,"depth_m":0.815,"depth_of_discharge_pct":90,"derating_notes":"Discharge -20..55°C; charge restricted to0..55°C. No altitude derating stated.","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.112532,"energy_conditions":"Calculated only from explicit source16.076n kWh formula and published module count; no power-based inference.","entity_type":"systems","extensions_json":"{\"atess\":{\"charging_temperature_c\":[0,55],\"cycle_claim\":{\"conditions\":\"No test temperature,C-rate,DoD or EOL threshold provided; separately stated90%DoD not assumed test condition\",\"cycles\":6000,\"operator\":\">=\"},\"discharging_temperature_c\":[-20,55],\"installation\":\"Stacked with BPU\",\"max_charge_discharge_a\":204,\"max_charge_discharge_c\":0.65,\"mechanical_boundary\":\"Multi-tower diagram heights retained for future review; no invented single enclosure geometry\",\"module_model\":\"ESS-BM-51.2-314RPB-S\",\"module_record_id\":\"b1a71159-131f-5636-ba9c-189b244771d9\",\"native_formula_observations\":{\"calculation_basis\":\"Explicit source formulas: energy=16.076n kWh; voltage=51.2n V; range=44.8n..57.6n V, n=published module count\",\"energy_code\":\"BS112\",\"locator\":\"PDF page 2; BS112 column and common cluster formula rows\",\"module_count\":7,\"nominal_energy_kwh\":112.532,\"nominal_voltage_v\":358.4,\"voltage_max_v\":403.2,\"voltage_min_v\":313.6,\"weight_kg\":851},\"nominal_capacity_ah\":314,\"product_level\":\"battery_cluster\",\"recommended_charge_discharge_a\":157,\"recommended_charge_discharge_c\":0.5}}","field_sources_json":"{\"altitude_max_m\":[\"ener314_20261106\"],\"architecture\":[\"ener314_20261106\"],\"capacity_scope\":[\"ener314_20261106\"],\"chemistry\":[\"ener314_20261106\"],\"communication_interfaces\":[\"ener314_20261106\"],\"compliance_claims_json\":[\"ener314_20261106\"],\"cooling\":[\"ener314_20261106\"],\"dc_voltage_max_v\":[\"ener314_20261106\"],\"dc_voltage_min_v\":[\"ener314_20261106\"],\"dc_voltage_nominal_v\":[\"ener314_20261106\"],\"depth_m\":[\"ener314_20261106\"],\"depth_of_discharge_pct\":[\"ener314_20261106\"],\"derating_notes\":[\"ener314_20261106\"],\"energy_basis\":[\"ener314_20261106\"],\"energy_boundary\":[\"ener314_20261106\"],\"energy_capacity_mwh\":[\"ener314_20261106\"],\"energy_conditions\":[\"ener314_20261106\"],\"extensions_json\":[\"ener314_20261106\"],\"fire_protection\":[\"ener314_20261106\"],\"height_m\":[\"ener314_20261106\"],\"ingress_protection\":[\"ener314_20261106\"],\"manufacturer\":[\"ener314_20261106\"],\"model\":[\"ener314_20261106\"],\"name\":[\"ener314_20261106\"],\"operating_temperature_max_c\":[\"ener314_20261106\"],\"operating_temperature_min_c\":[\"ener314_20261106\"],\"product_family\":[\"ener314_20261106\"],\"product_status\":[\"ener314_20261106\"],\"record_scope\":[\"ener314_20261106\"],\"variant\":[\"ener314_20261106\"],\"weight_kg\":[\"ener314_20261106\"],\"width_m\":[\"ener314_20261106\"]}","fire_protection":"Aerosol","height_m":1.905,"ingress_protection":"IP20","last_verified_at":"2026-11-06T05:46:31.415487+00:00","manufacturer":"ATESS","model":"EnerStack314 BS112","name":"ATESS EnerStack314 BS112 7 modules with BPU","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"EnerStack314","product_status":"documented","quality_status":"source_backed","record_id":"cd49b08c-d18d-54af-84d7-17d9d429b41e","record_scope":"configuration","sources":["ener314_20261106"],"updated_at":"2026-11-06T05:46:31.415487+00:00","variant":"7 modules with BPU","weight_kg":851,"width_m":0.49}
{"ac_voltage_v":800,"altitude_max_m":3000,"architecture":"ac_integrated","black_start":true,"capacity_scope":"One integrated PCS and battery cabinet; optional parallel systems excluded","chemistry":"Lithium iron phosphate (LFP)","communication_protocols":["Modbus TCP/IP","Modbus RTU"],"compliance_claims_json":"{\"grid\":[\"EN50549-1/-10\",\"EN50549-2/-10\",\"VDE-AR-N4105/4110\",\"NRS097-2-1\",\"C10/11\",\"PSE:2018-12\",\"IEC62116\"],\"locator\":\"PDF page2 Certificate section\",\"safety_emc\":[\"IEC/EN61000-6-2/4\",\"IEC/EN62109-1\",\"IEC/EN62109-2\",\"IEC62933\",\"IEC62619\",\"IEC63056\",\"UN38.3\"],\"status\":\"Manufacturer claims, not independently inspected certificates\"}","conflicts_json":"{\"ac_voltage_range\":{\"range_v\":[586.5,759],\"rated_voltage_v\":800,\"resolution\":\"Printed range excludes nominal voltage. Retain nominal800V and quarantine range; do not copy690V correction or infer intended limits.\",\"source_id\":\"matrix418_20261106\"}}","cooling":"Liquid cooling for battery; forced air for PCS","created_at":"2026-11-06T05:46:31.415487+00:00","dc_voltage_max_v":1497.6,"dc_voltage_min_v":1164.8,"dc_voltage_nominal_v":1331.2,"depth_m":1.45,"derating_notes":"Derating above45°C and above2000m","efficiency_boundary":"system_unspecified","efficiency_conditions":"Manufacturer maximum; AC/DC measurement endpoints, auxiliary treatment and test conditions unspecified.","efficiency_qualifier":"maximum","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.418,"entity_type":"systems","extensions_json":"{\"atess\":{\"ac_voltage_range_v_as_printed\":[586.5,759],\"anti_corrosion\":\"C4; C5 optional\",\"battery_capacity_ah\":314,\"cycle_claim\":{\"conditions\":\"Temperature,DoD,retention/EOL and C-rate not supplied; not a warranty\",\"cycles\":8000,\"operator\":\">=\"},\"grid_type\":\"3W+PE\",\"hmi\":\"Optional\",\"humidity_condition\":\"non-condensing\",\"noise_db\":{\"operator\":\"<=\",\"value\":75},\"pack_configuration\":\"52.2kWh /1P52S\",\"power_energy_boundary\":\"AC converter rating and battery-section DC energy; no derived discharge duration\",\"power_factor_as_printed\":\"0.99 /-1 to+1\",\"product_level\":\"integrated_BESS_cabinet\",\"rated_dc_c_rate\":0.5,\"rated_dc_charge_discharge_a\":157,\"relative_humidity_pct\":[0,95],\"source_locator\":\"PDF page2 exact IC418-800 column, battery/PCS/general sections; coverpage1\",\"system_configuration\":\"418kWh /1P416S\"}}","field_sources_json":"{\"ac_voltage_v\":[\"matrix418_20261106\"],\"altitude_max_m\":[\"matrix418_20261106\"],\"architecture\":[\"matrix418_20261106\"],\"black_start\":[\"matrix418_20261106\"],\"capacity_scope\":[\"matrix418_20261106\"],\"chemistry\":[\"matrix418_20261106\"],\"communication_protocols\":[\"matrix418_20261106\"],\"compliance_claims_json\":[\"matrix418_20261106\"],\"conflicts_json\":[\"matrix418_20261106\"],\"cooling\":[\"matrix418_20261106\"],\"dc_voltage_max_v\":[\"matrix418_20261106\"],\"dc_voltage_min_v\":[\"matrix418_20261106\"],\"dc_voltage_nominal_v\":[\"matrix418_20261106\"],\"depth_m\":[\"matrix418_20261106\"],\"derating_notes\":[\"matrix418_20261106\"],\"efficiency_boundary\":[\"matrix418_20261106\"],\"efficiency_conditions\":[\"matrix418_20261106\"],\"efficiency_qualifier\":[\"matrix418_20261106\"],\"energy_basis\":[\"matrix418_20261106\"],\"energy_boundary\":[\"matrix418_20261106\"],\"energy_capacity_mwh\":[\"matrix418_20261106\"],\"extensions_json\":[\"matrix418_20261106\"],\"fire_protection\":[\"matrix418_20261106\"],\"height_m\":[\"matrix418_20261106\"],\"ingress_protection\":[\"matrix418_20261106\"],\"manufacturer\":[\"matrix418_20261106\"],\"model\":[\"matrix418_20261106\"],\"name\":[\"matrix418_20261106\"],\"operating_temperature_max_c\":[\"matrix418_20261106\"],\"operating_temperature_min_c\":[\"matrix418_20261106\"],\"pcs_included\":[\"matrix418_20261106\"],\"power_basis\":[\"matrix418_20261106\"],\"power_capacity_mw\":[\"matrix418_20261106\"],\"power_rating_kind\":[\"matrix418_20261106\"],\"product_status\":[\"matrix418_20261106\"],\"record_scope\":[\"matrix418_20261106\"],\"round_trip_efficiency_pct\":[\"matrix418_20261106\"],\"variant\":[\"matrix418_20261106\"],\"weight_kg\":[\"matrix418_20261106\"],\"width_m\":[\"matrix418_20261106\"]}","fire_protection":"Aerosol","height_m":2.4,"ingress_protection":"IP55 system; IP66 battery compartment","last_verified_at":"2026-11-06T05:46:31.415487+00:00","manufacturer":"ATESS","model":"MatrixOne IC418-800","name":"ATESS MatrixOne IC418-800 215kW /418kWh integrated cabinet","operating_temperature_max_c":55,"operating_temperature_min_c":-25,"pcs_included":true,"power_basis":"ac","power_capacity_mw":0.215,"power_rating_kind":"rated","product_status":"documented","quality_status":"needs_review","record_id":"db6249fd-cb93-545e-bb65-9932b1f48d98","record_scope":"configuration","round_trip_efficiency_pct":92,"sources":["matrix418_20261106"],"updated_at":"2026-11-06T05:46:31.415487+00:00","variant":"215kW /418kWh integrated cabinet","weight_kg":3900,"width_m":1.4}
{"altitude_max_m":3000,"apparent_power_mva":0.125,"architecture":"ac_integrated","capacity_scope":"One integrated PCS and battery cabinet; optional parallel systems excluded","chemistry":"Lithium iron phosphate (LFP)","communication_protocols":["Modbus TCP/IP","Modbus RTU"],"compliance_claims_json":"{\"grid\":[\"EN50549-1/-10\",\"EN50549-2/-10\",\"VDE-AR-N4105/4110\",\"NRS097-2-1\",\"C10/11\",\"PSE:2018-12\",\"IEC62116\"],\"locator\":\"PDF page2 Certificate section\",\"safety_emc\":[\"IEC/EN61000-6-2/4\",\"IEC/EN62109-1\",\"IEC/EN62109-2\",\"IEC62933\",\"IEC62619\",\"IEC63056\",\"UN38.3\"],\"status\":\"Manufacturer claims, not independently inspected certificates\"}","cooling":"Liquid cooling for battery; forced air for PCS","created_at":"2026-11-06T05:46:31.415487+00:00","dc_voltage_max_v":936,"dc_voltage_min_v":728,"dc_voltage_nominal_v":832,"depth_m":1.35,"derating_notes":"Derating above45°C and above2000m","efficiency_boundary":"system_unspecified","efficiency_conditions":"Manufacturer maximum; AC/DC measurement endpoints, auxiliary treatment and test conditions unspecified.","efficiency_qualifier":"maximum","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.261,"entity_type":"systems","extensions_json":"{\"atess\":{\"ac_input_qualification\":\"AC input maximum, not independently specified battery charge power\",\"ac_off_grid_v\":400,\"ac_on_grid_nominal_v_as_printed\":\"220/380Vac,230/400Vac\",\"ac_on_grid_voltage_range_as_printed\":\"196–253Vac/340–440Vac\",\"anti_corrosion\":\"C4; C5 optional\",\"battery_capacity_ah\":314,\"cycle_claim\":{\"conditions\":\"Temperature,DoD,retention/EOL and C-rate not supplied; not a warranty\",\"cycles\":8000,\"operator\":\">=\"},\"hmi\":\"Optional\",\"humidity_condition\":\"non-condensing\",\"max_ac_input_kw\":187.5,\"noise_db\":{\"operator\":\"<=\",\"value\":75},\"off_grid_overload\":[{\"duration\":\"long-term\",\"multiple\":1.1},{\"minutes\":10,\"multiple\":1.2}],\"pack_configuration\":\"52.2kWh /1P52S\",\"power_energy_boundary\":\"AC converter rating and battery-section DC energy; no derived discharge duration\",\"product_level\":\"integrated_BESS_cabinet\",\"rated_ac_a\":181,\"rated_dc_c_rate\":0.5,\"rated_dc_charge_discharge_a\":157,\"relative_humidity_pct\":[0,95],\"source_locator\":\"PDF page2 exact IC261-400S column, battery/PCS/general sections; coverpage1\",\"sts_max_transfer_ms\":10,\"system_configuration\":\"261kWh /1P260S\"}}","field_sources_json":"{\"altitude_max_m\":[\"matrix261_20261106\"],\"apparent_power_mva\":[\"matrix261_20261106\"],\"architecture\":[\"matrix261_20261106\"],\"capacity_scope\":[\"matrix261_20261106\"],\"chemistry\":[\"matrix261_20261106\"],\"communication_protocols\":[\"matrix261_20261106\"],\"compliance_claims_json\":[\"matrix261_20261106\"],\"cooling\":[\"matrix261_20261106\"],\"dc_voltage_max_v\":[\"matrix261_20261106\"],\"dc_voltage_min_v\":[\"matrix261_20261106\"],\"dc_voltage_nominal_v\":[\"matrix261_20261106\"],\"depth_m\":[\"matrix261_20261106\"],\"derating_notes\":[\"matrix261_20261106\"],\"efficiency_boundary\":[\"matrix261_20261106\"],\"efficiency_conditions\":[\"matrix261_20261106\"],\"efficiency_qualifier\":[\"matrix261_20261106\"],\"energy_basis\":[\"matrix261_20261106\"],\"energy_boundary\":[\"matrix261_20261106\"],\"energy_capacity_mwh\":[\"matrix261_20261106\"],\"extensions_json\":[\"matrix261_20261106\"],\"fire_protection\":[\"matrix261_20261106\"],\"height_m\":[\"matrix261_20261106\"],\"ingress_protection\":[\"matrix261_20261106\"],\"manufacturer\":[\"matrix261_20261106\"],\"model\":[\"matrix261_20261106\"],\"name\":[\"matrix261_20261106\"],\"operating_temperature_max_c\":[\"matrix261_20261106\"],\"operating_temperature_min_c\":[\"matrix261_20261106\"],\"pcs_included\":[\"matrix261_20261106\"],\"power_basis\":[\"matrix261_20261106\"],\"power_capacity_mw\":[\"matrix261_20261106\"],\"power_rating_kind\":[\"matrix261_20261106\"],\"product_status\":[\"matrix261_20261106\"],\"record_scope\":[\"matrix261_20261106\"],\"round_trip_efficiency_pct\":[\"matrix261_20261106\"],\"variant\":[\"matrix261_20261106\"],\"weight_kg\":[\"matrix261_20261106\"],\"width_m\":[\"matrix261_20261106\"]}","fire_protection":"Aerosol","height_m":2.4,"ingress_protection":"IP55 system; IP66 battery compartment","last_verified_at":"2026-11-06T05:46:31.415487+00:00","manufacturer":"ATESS","model":"MatrixOne IC261-400S","name":"ATESS MatrixOne IC261-400S 125kW /261kWh integrated cabinet","operating_temperature_max_c":55,"operating_temperature_min_c":-25,"pcs_included":true,"power_basis":"ac","power_capacity_mw":0.125,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"e7c2f826-6e6b-5591-bd3f-0b4df150db15","record_scope":"configuration","round_trip_efficiency_pct":92,"sources":["matrix261_20261106"],"updated_at":"2026-11-06T05:46:31.415487+00:00","variant":"125kW /261kWh integrated cabinet","weight_kg":2700,"width_m":1.05}
