{"altitude_max_m":3000.0,"capacity_scope":"One explicitly tabulated rack assembly configuration","communication_interfaces":["CAN","RS485"],"created_at":"2026-11-06T08:01:32.187516+00:00","dc_voltage_max_v":700.8,"dc_voltage_min_v":537.6,"dc_voltage_nominal_v":614.0,"depth_m":0.63,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.061399999999999996,"entity_type":"systems","extensions_json":"{\"atess_battery\":{\"bms_included\":true,\"bpu_count\":1,\"locator\":\"PDF page 2, Battery rack specification, 12 modules +1 BPU column\",\"maximum_charge_discharge_c\":1.0,\"measurement_note\":\"Rack voltage limits retained independently of module limits; no current/power/duration calculated.\",\"module_count\":12,\"module_record_id\":\"b8a1d229-d93b-544d-a112-e5e8cabd8ec2\",\"product_level\":\"battery_rack\",\"rated_charge_discharge_c\":0.5},\"atess_impedance_bms\":{\"ac_internal_resistance_milliohm_max\":96,\"bms_levels\":3,\"locator\":\"PDF page2, exact rack column and BMS/protection tables; page1 BMS feature\",\"resistance_qualifier\":\"≤; AC measurement; frequency and test temperature unstated; not DC resistance\"}}","field_sources_json":"{\"altitude_max_m\":[\"atess_volt_battery_20261106\"],\"capacity_scope\":[\"atess_volt_battery_20261106\"],\"communication_interfaces\":[\"atess_volt_battery_20261106\"],\"dc_voltage_max_v\":[\"atess_volt_battery_20261106\"],\"dc_voltage_min_v\":[\"atess_volt_battery_20261106\"],\"dc_voltage_nominal_v\":[\"atess_volt_battery_20261106\"],\"depth_m\":[\"atess_volt_battery_20261106\"],\"energy_basis\":[\"atess_volt_battery_20261106\"],\"energy_boundary\":[\"atess_volt_battery_20261106\"],\"energy_capacity_mwh\":[\"atess_volt_battery_20261106\"],\"extensions_json\":[\"atess_volt_battery_20261106\"],\"height_m\":[\"atess_volt_battery_20261106\"],\"ingress_protection\":[\"atess_volt_battery_20261106\"],\"manufacturer\":[\"atess_volt_battery_20261106\"],\"model\":[\"atess_volt_battery_20261106\"],\"name\":[\"atess_volt_battery_20261106\"],\"product_status\":[\"atess_volt_battery_20261106\"],\"record_scope\":[\"atess_volt_battery_20261106\"],\"variant\":[\"atess_volt_battery_20261106\"],\"weight_kg\":[\"atess_volt_battery_20261106\"],\"width_m\":[\"atess_volt_battery_20261106\"]}","height_m":1.31,"ingress_protection":"IP20","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"ATESS","model":"VoltStack Battery","name":"ATESS VoltStack Battery 12 modules +1 BPU","notes":"Rated energy normalized from kWh to MWh. Published rounded ratings retained. No PCS, active power, RTE, usable energy, current in A or duration inferred. Unqualified cover cycle-life and years claims are not contractual warranty or tested life. Compliance logos/list are not independently verified certifications.","product_status":"documented","quality_status":"source_backed","record_id":"017c514f-2c09-5f73-b64f-ea3156c19346","record_scope":"configuration","sources":["atess_volt_battery_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"12 modules +1 BPU","weight_kg":587.0,"width_m":0.923}
{"altitude_max_m":3000.0,"architecture":"battery_cabinet","capacity_scope":"One explicitly tabulated battery cabinet configuration","chemistry":"lithium-ion","communication_interfaces":["CAN","RS485"],"created_at":"2026-11-06T08:01:32.187516+00:00","dc_voltage_max_v":642.4,"dc_voltage_min_v":492.8,"dc_voltage_nominal_v":563.0,"depth_m":0.85,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.056299999999999996,"entity_type":"systems","extensions_json":"{\"atess_battery\":{\"bms_included\":true,\"bpu_count\":1,\"display\":\"7-inch touch screen\",\"locator\":\"PDF page 2, Battery rack specification, 11 modules +1 BPU column\",\"maximum_charge_discharge_c\":1.0,\"measurement_note\":\"Rack voltage limits retained independently of module limits; no current/power/duration calculated.\",\"module_count\":11,\"product_level\":\"battery_cabinet\",\"rack_capacity_ah\":100,\"rated_charge_discharge_c\":0.5},\"atess_impedance_bms\":{\"ac_internal_resistance_milliohm_max\":88,\"bms_levels\":3,\"lcd_parameters\":[\"cell voltage\",\"cell high/low voltage\",\"battery SOC\",\"cell temperature\",\"charge/discharge current\",\"total battery voltage\",\"fault warning\"],\"locator\":\"PDF page2, exact rack column and BMS/protection tables; page1 BMS feature\",\"protection_functions\":[\"short circuit\",\"overcurrent\",\"overcharge\",\"overtemperature\",\"cell overvoltage\",\"cell undervoltage\",\"overdischarge\"],\"resistance_qualifier\":\"≤; AC measurement; frequency and test temperature unstated; not DC resistance\"}}","field_sources_json":"{\"altitude_max_m\":[\"atess_bc_battery_20261106\"],\"architecture\":[\"atess_bc_battery_20261106\"],\"capacity_scope\":[\"atess_bc_battery_20261106\"],\"chemistry\":[\"atess_bc_battery_20261106\"],\"communication_interfaces\":[\"atess_bc_battery_20261106\"],\"dc_voltage_max_v\":[\"atess_bc_battery_20261106\"],\"dc_voltage_min_v\":[\"atess_bc_battery_20261106\"],\"dc_voltage_nominal_v\":[\"atess_bc_battery_20261106\"],\"depth_m\":[\"atess_bc_battery_20261106\"],\"energy_basis\":[\"atess_bc_battery_20261106\"],\"energy_boundary\":[\"atess_bc_battery_20261106\"],\"energy_capacity_mwh\":[\"atess_bc_battery_20261106\"],\"extensions_json\":[\"atess_bc_battery_20261106\"],\"height_m\":[\"atess_bc_battery_20261106\"],\"ingress_protection\":[\"atess_bc_battery_20261106\"],\"manufacturer\":[\"atess_bc_battery_20261106\"],\"model\":[\"atess_bc_battery_20261106\"],\"name\":[\"atess_bc_battery_20261106\"],\"product_status\":[\"atess_bc_battery_20261106\"],\"record_scope\":[\"atess_bc_battery_20261106\"],\"variant\":[\"atess_bc_battery_20261106\"],\"weight_kg\":[\"atess_bc_battery_20261106\"],\"width_m\":[\"atess_bc_battery_20261106\"]}","height_m":1.627,"ingress_protection":"IP54","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"ATESS","model":"BC55NPB","name":"ATESS BC55NPB 11 modules +1 BPU","notes":"Rated energy normalized from kWh to MWh. Published rounded ratings retained. No PCS, active power, RTE, usable energy, current in A or duration inferred. Unqualified cover cycle-life and years claims are not contractual warranty or tested life. Compliance logos/list are not independently verified certifications.","product_status":"documented","quality_status":"source_backed","record_id":"5afdc1f6-365e-517e-89ba-0fefbe7618ee","record_scope":"configuration","sources":["atess_bc_battery_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"11 modules +1 BPU","weight_kg":694.0,"width_m":1.052}
{"altitude_max_m":3000.0,"architecture":"battery_cabinet","capacity_scope":"One explicitly tabulated battery cabinet configuration","chemistry":"lithium-ion","communication_interfaces":["CAN","RS485"],"created_at":"2026-11-06T08:01:32.187516+00:00","dc_voltage_max_v":518.4,"dc_voltage_min_v":403.2,"dc_voltage_nominal_v":460.8,"depth_m":0.85,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.046079999999999996,"entity_type":"systems","extensions_json":"{\"atess_battery\":{\"bms_included\":true,\"bpu_count\":1,\"display\":\"7-inch touch screen\",\"locator\":\"PDF page 2, Battery rack specification, 9 modules +1 BPU column\",\"maximum_charge_discharge_c\":1.0,\"measurement_note\":\"Rack voltage limits retained independently of module limits; no current/power/duration calculated.\",\"module_count\":9,\"product_level\":\"battery_cabinet\",\"rack_capacity_ah\":100,\"rated_charge_discharge_c\":0.5},\"atess_impedance_bms\":{\"ac_internal_resistance_milliohm_max\":72,\"bms_levels\":3,\"lcd_parameters\":[\"cell voltage\",\"cell high/low voltage\",\"battery SOC\",\"cell temperature\",\"charge/discharge current\",\"total battery voltage\",\"fault warning\"],\"locator\":\"PDF page2, exact rack column and BMS/protection tables; page1 BMS feature\",\"protection_functions\":[\"short circuit\",\"overcurrent\",\"overcharge\",\"overtemperature\",\"cell overvoltage\",\"cell undervoltage\",\"overdischarge\"],\"resistance_qualifier\":\"≤; AC measurement; frequency and test temperature unstated; not DC resistance\"}}","field_sources_json":"{\"altitude_max_m\":[\"atess_bc_battery_20261106\"],\"architecture\":[\"atess_bc_battery_20261106\"],\"capacity_scope\":[\"atess_bc_battery_20261106\"],\"chemistry\":[\"atess_bc_battery_20261106\"],\"communication_interfaces\":[\"atess_bc_battery_20261106\"],\"dc_voltage_max_v\":[\"atess_bc_battery_20261106\"],\"dc_voltage_min_v\":[\"atess_bc_battery_20261106\"],\"dc_voltage_nominal_v\":[\"atess_bc_battery_20261106\"],\"depth_m\":[\"atess_bc_battery_20261106\"],\"energy_basis\":[\"atess_bc_battery_20261106\"],\"energy_boundary\":[\"atess_bc_battery_20261106\"],\"energy_capacity_mwh\":[\"atess_bc_battery_20261106\"],\"extensions_json\":[\"atess_bc_battery_20261106\"],\"height_m\":[\"atess_bc_battery_20261106\"],\"ingress_protection\":[\"atess_bc_battery_20261106\"],\"manufacturer\":[\"atess_bc_battery_20261106\"],\"model\":[\"atess_bc_battery_20261106\"],\"name\":[\"atess_bc_battery_20261106\"],\"product_status\":[\"atess_bc_battery_20261106\"],\"record_scope\":[\"atess_bc_battery_20261106\"],\"variant\":[\"atess_bc_battery_20261106\"],\"weight_kg\":[\"atess_bc_battery_20261106\"],\"width_m\":[\"atess_bc_battery_20261106\"]}","height_m":1.627,"ingress_protection":"IP54","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"ATESS","model":"BC55NPB","name":"ATESS BC55NPB 9 modules +1 BPU","notes":"Rated energy normalized from kWh to MWh. Published rounded ratings retained. No PCS, active power, RTE, usable energy, current in A or duration inferred. Unqualified cover cycle-life and years claims are not contractual warranty or tested life. Compliance logos/list are not independently verified certifications.","product_status":"documented","quality_status":"source_backed","record_id":"5e635aca-75b9-5fe7-a9ac-85431062eac8","record_scope":"configuration","sources":["atess_bc_battery_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"9 modules +1 BPU","weight_kg":606.0,"width_m":1.052}
{"altitude_max_m":3000.0,"architecture":"battery_cabinet","capacity_scope":"One explicitly tabulated battery cabinet configuration","chemistry":"lithium-ion","communication_interfaces":["CAN","RS485"],"created_at":"2026-11-06T08:01:32.187516+00:00","dc_voltage_max_v":460.8,"dc_voltage_min_v":358.4,"dc_voltage_nominal_v":409.6,"depth_m":0.85,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.04096,"entity_type":"systems","extensions_json":"{\"atess_battery\":{\"bms_included\":true,\"bpu_count\":1,\"display\":\"7-inch touch screen\",\"locator\":\"PDF page 2, Battery rack specification, 8 modules +1 BPU column\",\"maximum_charge_discharge_c\":1.0,\"measurement_note\":\"Rack voltage limits retained independently of module limits; no current/power/duration calculated.\",\"module_count\":8,\"product_level\":\"battery_cabinet\",\"rack_capacity_ah\":100,\"rated_charge_discharge_c\":0.5},\"atess_impedance_bms\":{\"ac_internal_resistance_milliohm_max\":64,\"bms_levels\":3,\"lcd_parameters\":[\"cell voltage\",\"cell high/low voltage\",\"battery SOC\",\"cell temperature\",\"charge/discharge current\",\"total battery voltage\",\"fault warning\"],\"locator\":\"PDF page2, exact rack column and BMS/protection tables; page1 BMS feature\",\"protection_functions\":[\"short circuit\",\"overcurrent\",\"overcharge\",\"overtemperature\",\"cell overvoltage\",\"cell undervoltage\",\"overdischarge\"],\"resistance_qualifier\":\"≤; AC measurement; frequency and test temperature unstated; not DC resistance\"}}","field_sources_json":"{\"altitude_max_m\":[\"atess_bc_battery_20261106\"],\"architecture\":[\"atess_bc_battery_20261106\"],\"capacity_scope\":[\"atess_bc_battery_20261106\"],\"chemistry\":[\"atess_bc_battery_20261106\"],\"communication_interfaces\":[\"atess_bc_battery_20261106\"],\"dc_voltage_max_v\":[\"atess_bc_battery_20261106\"],\"dc_voltage_min_v\":[\"atess_bc_battery_20261106\"],\"dc_voltage_nominal_v\":[\"atess_bc_battery_20261106\"],\"depth_m\":[\"atess_bc_battery_20261106\"],\"energy_basis\":[\"atess_bc_battery_20261106\"],\"energy_boundary\":[\"atess_bc_battery_20261106\"],\"energy_capacity_mwh\":[\"atess_bc_battery_20261106\"],\"extensions_json\":[\"atess_bc_battery_20261106\"],\"height_m\":[\"atess_bc_battery_20261106\"],\"ingress_protection\":[\"atess_bc_battery_20261106\"],\"manufacturer\":[\"atess_bc_battery_20261106\"],\"model\":[\"atess_bc_battery_20261106\"],\"name\":[\"atess_bc_battery_20261106\"],\"product_status\":[\"atess_bc_battery_20261106\"],\"record_scope\":[\"atess_bc_battery_20261106\"],\"variant\":[\"atess_bc_battery_20261106\"],\"weight_kg\":[\"atess_bc_battery_20261106\"],\"width_m\":[\"atess_bc_battery_20261106\"]}","height_m":1.627,"ingress_protection":"IP54","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"ATESS","model":"BC55NPB","name":"ATESS BC55NPB 8 modules +1 BPU","notes":"Rated energy normalized from kWh to MWh. Published rounded ratings retained. No PCS, active power, RTE, usable energy, current in A or duration inferred. Unqualified cover cycle-life and years claims are not contractual warranty or tested life. Compliance logos/list are not independently verified certifications.","product_status":"documented","quality_status":"source_backed","record_id":"70b94a3c-1ff0-5bc4-8195-5216838482c5","record_scope":"configuration","sources":["atess_bc_battery_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"8 modules +1 BPU","weight_kg":562.0,"width_m":1.052}
{"altitude_max_m":3000.0,"capacity_scope":"One explicitly tabulated rack assembly configuration","communication_interfaces":["CAN","RS485"],"conflicts_json":"{\"nine_module_ratings\":{\"arithmetic_checks\":{\"energy\":\"9 * 5.12 = 46.08 kWh\",\"voltage\":\"9 * 51.2 = 460.8 V\"},\"locator\":\"PDF page 2, Battery rack specification, 9 modules +1 BPU column\",\"module_count\":9,\"module_energy_kwh\":5.12,\"module_voltage_v\":51.2,\"reported_energy_kwh\":46.8,\"reported_voltage_v\":468,\"resolution\":\"Canonical energy and nominal voltage withheld; arithmetic checks are not replacement specifications. Other exact-column facts retained.\",\"source_id\":\"atess_volt_battery_20261106\"}}","created_at":"2026-11-06T08:01:32.187516+00:00","dc_voltage_max_v":518.4,"dc_voltage_min_v":403.2,"dc_voltage_nominal_v":null,"depth_m":0.63,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":null,"entity_type":"systems","extensions_json":"{\"atess_battery\":{\"bms_included\":true,\"bpu_count\":1,\"locator\":\"PDF page 2, Battery rack specification, 9 modules +1 BPU column\",\"maximum_charge_discharge_c\":1.0,\"measurement_note\":\"Rack voltage limits retained independently of module limits; no current/power/duration calculated.\",\"module_count\":9,\"module_record_id\":\"b8a1d229-d93b-544d-a112-e5e8cabd8ec2\",\"product_level\":\"battery_rack\",\"rated_charge_discharge_c\":0.5},\"atess_impedance_bms\":{\"ac_internal_resistance_milliohm_max\":72,\"bms_levels\":3,\"locator\":\"PDF page2, exact rack column and BMS/protection tables; page1 BMS feature\",\"resistance_qualifier\":\"≤; AC measurement; frequency and test temperature unstated; not DC resistance\"}}","field_sources_json":"{\"altitude_max_m\":[\"atess_volt_battery_20261106\"],\"capacity_scope\":[\"atess_volt_battery_20261106\"],\"communication_interfaces\":[\"atess_volt_battery_20261106\"],\"conflicts_json\":[\"atess_volt_battery_20261106\"],\"dc_voltage_max_v\":[\"atess_volt_battery_20261106\"],\"dc_voltage_min_v\":[\"atess_volt_battery_20261106\"],\"depth_m\":[\"atess_volt_battery_20261106\"],\"energy_basis\":[\"atess_volt_battery_20261106\"],\"energy_boundary\":[\"atess_volt_battery_20261106\"],\"extensions_json\":[\"atess_volt_battery_20261106\"],\"height_m\":[\"atess_volt_battery_20261106\"],\"ingress_protection\":[\"atess_volt_battery_20261106\"],\"manufacturer\":[\"atess_volt_battery_20261106\"],\"model\":[\"atess_volt_battery_20261106\"],\"name\":[\"atess_volt_battery_20261106\"],\"product_status\":[\"atess_volt_battery_20261106\"],\"record_scope\":[\"atess_volt_battery_20261106\"],\"variant\":[\"atess_volt_battery_20261106\"],\"weight_kg\":[\"atess_volt_battery_20261106\"],\"width_m\":[\"atess_volt_battery_20261106\"]}","height_m":0.977,"ingress_protection":"IP20","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"ATESS","model":"VoltStack Battery","name":"ATESS VoltStack Battery 9 modules +1 BPU","notes":"Rated energy normalized from kWh to MWh. Published rounded ratings retained. No PCS, active power, RTE, usable energy, current in A or duration inferred. Unqualified cover cycle-life and years claims are not contractual warranty or tested life. Compliance logos/list are not independently verified certifications.","product_status":"documented","quality_status":"needs_review","record_id":"87a975a8-145d-54ea-aa6f-0c97b0d46587","record_scope":"configuration","sources":["atess_volt_battery_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"9 modules +1 BPU","weight_kg":450.5,"width_m":0.923}
{"altitude_max_m":3000.0,"capacity_scope":"One explicitly tabulated rack assembly configuration","communication_interfaces":["CAN","RS485"],"created_at":"2026-11-06T08:01:32.187516+00:00","dc_voltage_max_v":642.4,"dc_voltage_min_v":492.8,"dc_voltage_nominal_v":563.0,"depth_m":0.63,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.056299999999999996,"entity_type":"systems","extensions_json":"{\"atess_battery\":{\"bms_included\":true,\"bpu_count\":1,\"locator\":\"PDF page 2, Battery rack specification, 11 modules +1 BPU column\",\"maximum_charge_discharge_c\":1.0,\"measurement_note\":\"Rack voltage limits retained independently of module limits; no current/power/duration calculated.\",\"module_count\":11,\"module_record_id\":\"b8a1d229-d93b-544d-a112-e5e8cabd8ec2\",\"product_level\":\"battery_rack\",\"rated_charge_discharge_c\":0.5},\"atess_impedance_bms\":{\"ac_internal_resistance_milliohm_max\":88,\"bms_levels\":3,\"locator\":\"PDF page2, exact rack column and BMS/protection tables; page1 BMS feature\",\"resistance_qualifier\":\"≤; AC measurement; frequency and test temperature unstated; not DC resistance\"}}","field_sources_json":"{\"altitude_max_m\":[\"atess_volt_battery_20261106\"],\"capacity_scope\":[\"atess_volt_battery_20261106\"],\"communication_interfaces\":[\"atess_volt_battery_20261106\"],\"dc_voltage_max_v\":[\"atess_volt_battery_20261106\"],\"dc_voltage_min_v\":[\"atess_volt_battery_20261106\"],\"dc_voltage_nominal_v\":[\"atess_volt_battery_20261106\"],\"depth_m\":[\"atess_volt_battery_20261106\"],\"energy_basis\":[\"atess_volt_battery_20261106\"],\"energy_boundary\":[\"atess_volt_battery_20261106\"],\"energy_capacity_mwh\":[\"atess_volt_battery_20261106\"],\"extensions_json\":[\"atess_volt_battery_20261106\"],\"height_m\":[\"atess_volt_battery_20261106\"],\"ingress_protection\":[\"atess_volt_battery_20261106\"],\"manufacturer\":[\"atess_volt_battery_20261106\"],\"model\":[\"atess_volt_battery_20261106\"],\"name\":[\"atess_volt_battery_20261106\"],\"product_status\":[\"atess_volt_battery_20261106\"],\"record_scope\":[\"atess_volt_battery_20261106\"],\"variant\":[\"atess_volt_battery_20261106\"],\"weight_kg\":[\"atess_volt_battery_20261106\"],\"width_m\":[\"atess_volt_battery_20261106\"]}","height_m":1.141,"ingress_protection":"IP20","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"ATESS","model":"VoltStack Battery","name":"ATESS VoltStack Battery 11 modules +1 BPU","notes":"Rated energy normalized from kWh to MWh. Published rounded ratings retained. No PCS, active power, RTE, usable energy, current in A or duration inferred. Unqualified cover cycle-life and years claims are not contractual warranty or tested life. Compliance logos/list are not independently verified certifications.","product_status":"documented","quality_status":"source_backed","record_id":"8d5a241c-27ba-572e-ba4d-8d22cc8eacdb","record_scope":"configuration","sources":["atess_volt_battery_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"11 modules +1 BPU","weight_kg":541.5,"width_m":0.923}
{"altitude_max_m":3000.0,"capacity_scope":"One explicitly tabulated rack assembly configuration","communication_interfaces":["CAN","RS485"],"created_at":"2026-11-06T08:01:32.187516+00:00","dc_voltage_max_v":460.8,"dc_voltage_min_v":358.4,"dc_voltage_nominal_v":409.6,"depth_m":0.63,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.04096,"entity_type":"systems","extensions_json":"{\"atess_battery\":{\"bms_included\":true,\"bpu_count\":1,\"locator\":\"PDF page 2, Battery rack specification, 8 modules +1 BPU column\",\"maximum_charge_discharge_c\":1.0,\"measurement_note\":\"Rack voltage limits retained independently of module limits; no current/power/duration calculated.\",\"module_count\":8,\"module_record_id\":\"b8a1d229-d93b-544d-a112-e5e8cabd8ec2\",\"product_level\":\"battery_rack\",\"rated_charge_discharge_c\":0.5},\"atess_impedance_bms\":{\"ac_internal_resistance_milliohm_max\":64,\"bms_levels\":3,\"locator\":\"PDF page2, exact rack column and BMS/protection tables; page1 BMS feature\",\"resistance_qualifier\":\"≤; AC measurement; frequency and test temperature unstated; not DC resistance\"}}","field_sources_json":"{\"altitude_max_m\":[\"atess_volt_battery_20261106\"],\"capacity_scope\":[\"atess_volt_battery_20261106\"],\"communication_interfaces\":[\"atess_volt_battery_20261106\"],\"dc_voltage_max_v\":[\"atess_volt_battery_20261106\"],\"dc_voltage_min_v\":[\"atess_volt_battery_20261106\"],\"dc_voltage_nominal_v\":[\"atess_volt_battery_20261106\"],\"depth_m\":[\"atess_volt_battery_20261106\"],\"energy_basis\":[\"atess_volt_battery_20261106\"],\"energy_boundary\":[\"atess_volt_battery_20261106\"],\"energy_capacity_mwh\":[\"atess_volt_battery_20261106\"],\"extensions_json\":[\"atess_volt_battery_20261106\"],\"height_m\":[\"atess_volt_battery_20261106\"],\"ingress_protection\":[\"atess_volt_battery_20261106\"],\"manufacturer\":[\"atess_volt_battery_20261106\"],\"model\":[\"atess_volt_battery_20261106\"],\"name\":[\"atess_volt_battery_20261106\"],\"product_status\":[\"atess_volt_battery_20261106\"],\"record_scope\":[\"atess_volt_battery_20261106\"],\"variant\":[\"atess_volt_battery_20261106\"],\"weight_kg\":[\"atess_volt_battery_20261106\"],\"width_m\":[\"atess_volt_battery_20261106\"]}","height_m":0.977,"ingress_protection":"IP20","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"ATESS","model":"VoltStack Battery","name":"ATESS VoltStack Battery 8 modules +1 BPU","notes":"Rated energy normalized from kWh to MWh. Published rounded ratings retained. No PCS, active power, RTE, usable energy, current in A or duration inferred. Unqualified cover cycle-life and years claims are not contractual warranty or tested life. Compliance logos/list are not independently verified certifications.","product_status":"documented","quality_status":"source_backed","record_id":"94e1a6e1-16fd-5913-9c8e-f1ae0e269591","record_scope":"configuration","sources":["atess_volt_battery_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"8 modules +1 BPU","weight_kg":405.0,"width_m":0.923}
{"altitude_max_m":3000.0,"architecture":"battery_cabinet","capacity_scope":"One explicitly tabulated battery cabinet configuration","chemistry":"lithium-ion","communication_interfaces":["CAN","RS485"],"created_at":"2026-11-06T08:01:32.187516+00:00","dc_voltage_max_v":403.2,"dc_voltage_min_v":313.6,"dc_voltage_nominal_v":358.4,"depth_m":0.85,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.035840000000000004,"entity_type":"systems","extensions_json":"{\"atess_battery\":{\"bms_included\":true,\"bpu_count\":1,\"display\":\"7-inch touch screen\",\"locator\":\"PDF page 2, Battery rack specification, 7 modules +1 BPU column\",\"maximum_charge_discharge_c\":1.0,\"measurement_note\":\"Rack voltage limits retained independently of module limits; no current/power/duration calculated.\",\"module_count\":7,\"product_level\":\"battery_cabinet\",\"rack_capacity_ah\":100,\"rated_charge_discharge_c\":0.5},\"atess_impedance_bms\":{\"ac_internal_resistance_milliohm_max\":56,\"bms_levels\":3,\"lcd_parameters\":[\"cell voltage\",\"cell high/low voltage\",\"battery SOC\",\"cell temperature\",\"charge/discharge current\",\"total battery voltage\",\"fault warning\"],\"locator\":\"PDF page2, exact rack column and BMS/protection tables; page1 BMS feature\",\"protection_functions\":[\"short circuit\",\"overcurrent\",\"overcharge\",\"overtemperature\",\"cell overvoltage\",\"cell undervoltage\",\"overdischarge\"],\"resistance_qualifier\":\"≤; AC measurement; frequency and test temperature unstated; not DC resistance\"}}","field_sources_json":"{\"altitude_max_m\":[\"atess_bc_battery_20261106\"],\"architecture\":[\"atess_bc_battery_20261106\"],\"capacity_scope\":[\"atess_bc_battery_20261106\"],\"chemistry\":[\"atess_bc_battery_20261106\"],\"communication_interfaces\":[\"atess_bc_battery_20261106\"],\"dc_voltage_max_v\":[\"atess_bc_battery_20261106\"],\"dc_voltage_min_v\":[\"atess_bc_battery_20261106\"],\"dc_voltage_nominal_v\":[\"atess_bc_battery_20261106\"],\"depth_m\":[\"atess_bc_battery_20261106\"],\"energy_basis\":[\"atess_bc_battery_20261106\"],\"energy_boundary\":[\"atess_bc_battery_20261106\"],\"energy_capacity_mwh\":[\"atess_bc_battery_20261106\"],\"extensions_json\":[\"atess_bc_battery_20261106\"],\"height_m\":[\"atess_bc_battery_20261106\"],\"ingress_protection\":[\"atess_bc_battery_20261106\"],\"manufacturer\":[\"atess_bc_battery_20261106\"],\"model\":[\"atess_bc_battery_20261106\"],\"name\":[\"atess_bc_battery_20261106\"],\"product_status\":[\"atess_bc_battery_20261106\"],\"record_scope\":[\"atess_bc_battery_20261106\"],\"variant\":[\"atess_bc_battery_20261106\"],\"weight_kg\":[\"atess_bc_battery_20261106\"],\"width_m\":[\"atess_bc_battery_20261106\"]}","height_m":1.627,"ingress_protection":"IP54","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"ATESS","model":"BC55NPB","name":"ATESS BC55NPB 7 modules +1 BPU","notes":"Rated energy normalized from kWh to MWh. Published rounded ratings retained. No PCS, active power, RTE, usable energy, current in A or duration inferred. Unqualified cover cycle-life and years claims are not contractual warranty or tested life. Compliance logos/list are not independently verified certifications.","product_status":"documented","quality_status":"source_backed","record_id":"aa568fd5-59b4-542c-807d-559cd05116ea","record_scope":"configuration","sources":["atess_bc_battery_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"7 modules +1 BPU","weight_kg":518.0,"width_m":1.052}
{"capacity_scope":"One named battery module, not an assembled rack","chemistry":"LFP","cooling":"Fan cooling","created_at":"2026-11-06T08:01:32.187516+00:00","dc_voltage_max_v":58.4,"dc_voltage_min_v":44.8,"dc_voltage_nominal_v":51.2,"depth_m":0.655,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00512,"entity_type":"systems","extensions_json":"{\"atess_battery\":{\"ac_internal_resistance_max_mohm\":8,\"cell_configuration\":\"16S1P\",\"locator\":\"PDF page 2, ATESS ESS-BM-51.2-100NPB named module table\",\"maximum_charge_discharge_c\":1,\"module_capacity_ah\":100,\"product_level\":\"battery_module\",\"rated_charge_discharge_c\":0.5}}","field_sources_json":"{\"capacity_scope\":[\"atess_volt_battery_20261106\"],\"chemistry\":[\"atess_volt_battery_20261106\"],\"cooling\":[\"atess_volt_battery_20261106\"],\"dc_voltage_max_v\":[\"atess_volt_battery_20261106\"],\"dc_voltage_min_v\":[\"atess_volt_battery_20261106\"],\"dc_voltage_nominal_v\":[\"atess_volt_battery_20261106\"],\"depth_m\":[\"atess_volt_battery_20261106\"],\"energy_basis\":[\"atess_volt_battery_20261106\"],\"energy_boundary\":[\"atess_volt_battery_20261106\"],\"energy_capacity_mwh\":[\"atess_volt_battery_20261106\"],\"extensions_json\":[\"atess_volt_battery_20261106\"],\"height_m\":[\"atess_volt_battery_20261106\"],\"manufacturer\":[\"atess_volt_battery_20261106\"],\"model\":[\"atess_volt_battery_20261106\"],\"name\":[\"atess_volt_battery_20261106\"],\"product_family\":[\"atess_volt_battery_20261106\"],\"product_status\":[\"atess_volt_battery_20261106\"],\"record_scope\":[\"atess_volt_battery_20261106\"],\"variant\":[\"atess_volt_battery_20261106\"],\"weight_kg\":[\"atess_volt_battery_20261106\"],\"width_m\":[\"atess_volt_battery_20261106\"]}","height_m":0.165,"last_verified_at":"2026-11-06T08:01:32.187516+00:00","manufacturer":"ATESS","model":"ESS-BM-51.2-100NPB","name":"ATESS ESS-BM-51.2-100NPB","notes":"Module Ah is not a cell-capacity claim. BC55NPB module has different dimensions/mass and no printed exact model; no identity link is invented. Rack IP and altitude are not module ratings.","product_family":"VoltStack Battery","product_status":"documented","quality_status":"source_backed","record_id":"b8a1d229-d93b-544d-a112-e5e8cabd8ec2","record_scope":"configuration","sources":["atess_volt_battery_20261106"],"updated_at":"2026-11-06T08:01:32.187516+00:00","variant":"VoltStack named battery module","weight_kg":45.5,"width_m":0.4465}
{"altitude_max_m":3000.0,"architecture":"battery_cabinet","capacity_scope":"One explicitly tabulated battery cabinet configuration","chemistry":"lithium-ion","communication_interfaces":["CAN","RS485"],"created_at":"2026-11-06T08:01:32.187516+00:00","dc_voltage_max_v":576.0,"dc_voltage_min_v":448.0,"dc_voltage_nominal_v":512.0,"depth_m":0.85,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0512,"entity_type":"systems","extensions_json":"{\"atess_battery\":{\"bms_included\":true,\"bpu_count\":1,\"display\":\"7-inch touch screen\",\"locator\":\"PDF page 2, Battery rack specification, 10 modules +1 BPU column\",\"maximum_charge_discharge_c\":1.0,\"measurement_note\":\"Rack voltage limits retained independently of module limits; no current/power/duration calculated.\",\"module_count\":10,\"product_level\":\"battery_cabinet\",\"rack_capacity_ah\":100,\"rated_charge_discharge_c\":0.5},\"atess_impedance_bms\":{\"ac_internal_resistance_milliohm_max\":80,\"bms_levels\":3,\"lcd_parameters\":[\"cell voltage\",\"cell high/low voltage\",\"battery SOC\",\"cell temperature\",\"charge/discharge current\",\"total battery voltage\",\"fault warning\"],\"locator\":\"PDF page2, exact rack column and BMS/protection tables; page1 BMS feature\",\"protection_functions\":[\"short circuit\",\"overcurrent\",\"overcharge\",\"overtemperature\",\"cell overvoltage\",\"cell undervoltage\",\"overdischarge\"],\"resistance_qualifier\":\"≤; AC measurement; frequency and test temperature unstated; not DC resistance\"}}","field_sources_json":"{\"altitude_max_m\":[\"atess_bc_battery_20261106\"],\"architecture\":[\"atess_bc_battery_20261106\"],\"capacity_scope\":[\"atess_bc_battery_20261106\"],\"chemistry\":[\"atess_bc_battery_20261106\"],\"communication_interfaces\":[\"atess_bc_battery_20261106\"],\"dc_voltage_max_v\":[\"atess_bc_battery_20261106\"],\"dc_voltage_min_v\":[\"atess_bc_battery_20261106\"],\"dc_voltage_nominal_v\":[\"atess_bc_battery_20261106\"],\"depth_m\":[\"atess_bc_battery_20261106\"],\"energy_basis\":[\"atess_bc_battery_20261106\"],\"energy_boundary\":[\"atess_bc_battery_20261106\"],\"energy_capacity_mwh\":[\"atess_bc_battery_20261106\"],\"extensions_json\":[\"atess_bc_battery_20261106\"],\"height_m\":[\"atess_bc_battery_20261106\"],\"ingress_protection\":[\"atess_bc_battery_20261106\"],\"manufacturer\":[\"atess_bc_battery_20261106\"],\"model\":[\"atess_bc_battery_20261106\"],\"name\":[\"atess_bc_battery_20261106\"],\"product_status\":[\"atess_bc_battery_20261106\"],\"record_scope\":[\"atess_bc_battery_20261106\"],\"variant\":[\"atess_bc_battery_20261106\"],\"weight_kg\":[\"atess_bc_battery_20261106\"],\"width_m\":[\"atess_bc_battery_20261106\"]}","height_m":1.627,"ingress_protection":"IP54","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"ATESS","model":"BC55NPB","name":"ATESS BC55NPB 10 modules +1 BPU","notes":"Rated energy normalized from kWh to MWh. Published rounded ratings retained. No PCS, active power, RTE, usable energy, current in A or duration inferred. Unqualified cover cycle-life and years claims are not contractual warranty or tested life. Compliance logos/list are not independently verified certifications.","product_status":"documented","quality_status":"source_backed","record_id":"ba0c4c3e-a828-55d7-ba86-ce3e43a6ca7e","record_scope":"configuration","sources":["atess_bc_battery_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"10 modules +1 BPU","weight_kg":650.0,"width_m":1.052}
{"altitude_max_m":3000.0,"capacity_scope":"One explicitly tabulated rack assembly configuration","communication_interfaces":["CAN","RS485"],"created_at":"2026-11-06T08:01:32.187516+00:00","dc_voltage_max_v":576.0,"dc_voltage_min_v":448.0,"dc_voltage_nominal_v":512.0,"depth_m":0.63,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0512,"entity_type":"systems","extensions_json":"{\"atess_battery\":{\"bms_included\":true,\"bpu_count\":1,\"locator\":\"PDF page 2, Battery rack specification, 10 modules +1 BPU column\",\"maximum_charge_discharge_c\":1.0,\"measurement_note\":\"Rack voltage limits retained independently of module limits; no current/power/duration calculated.\",\"module_count\":10,\"module_record_id\":\"b8a1d229-d93b-544d-a112-e5e8cabd8ec2\",\"product_level\":\"battery_rack\",\"rated_charge_discharge_c\":0.5},\"atess_impedance_bms\":{\"ac_internal_resistance_milliohm_max\":80,\"bms_levels\":3,\"locator\":\"PDF page2, exact rack column and BMS/protection tables; page1 BMS feature\",\"resistance_qualifier\":\"≤; AC measurement; frequency and test temperature unstated; not DC resistance\"}}","field_sources_json":"{\"altitude_max_m\":[\"atess_volt_battery_20261106\"],\"capacity_scope\":[\"atess_volt_battery_20261106\"],\"communication_interfaces\":[\"atess_volt_battery_20261106\"],\"dc_voltage_max_v\":[\"atess_volt_battery_20261106\"],\"dc_voltage_min_v\":[\"atess_volt_battery_20261106\"],\"dc_voltage_nominal_v\":[\"atess_volt_battery_20261106\"],\"depth_m\":[\"atess_volt_battery_20261106\"],\"energy_basis\":[\"atess_volt_battery_20261106\"],\"energy_boundary\":[\"atess_volt_battery_20261106\"],\"energy_capacity_mwh\":[\"atess_volt_battery_20261106\"],\"extensions_json\":[\"atess_volt_battery_20261106\"],\"height_m\":[\"atess_volt_battery_20261106\"],\"ingress_protection\":[\"atess_volt_battery_20261106\"],\"manufacturer\":[\"atess_volt_battery_20261106\"],\"model\":[\"atess_volt_battery_20261106\"],\"name\":[\"atess_volt_battery_20261106\"],\"product_status\":[\"atess_volt_battery_20261106\"],\"record_scope\":[\"atess_volt_battery_20261106\"],\"variant\":[\"atess_volt_battery_20261106\"],\"weight_kg\":[\"atess_volt_battery_20261106\"],\"width_m\":[\"atess_volt_battery_20261106\"]}","height_m":1.141,"ingress_protection":"IP20","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"ATESS","model":"VoltStack Battery","name":"ATESS VoltStack Battery 10 modules +1 BPU","notes":"Rated energy normalized from kWh to MWh. Published rounded ratings retained. No PCS, active power, RTE, usable energy, current in A or duration inferred. Unqualified cover cycle-life and years claims are not contractual warranty or tested life. Compliance logos/list are not independently verified certifications.","product_status":"documented","quality_status":"source_backed","record_id":"dc0654b0-eda7-5dd9-9ce5-1a4154c7d7b3","record_scope":"configuration","sources":["atess_volt_battery_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"10 modules +1 BPU","weight_kg":496.0,"width_m":0.923}
{"altitude_max_m":3000.0,"capacity_scope":"One explicitly tabulated rack assembly configuration","communication_interfaces":["CAN","RS485"],"created_at":"2026-11-06T08:01:32.187516+00:00","dc_voltage_max_v":403.2,"dc_voltage_min_v":313.6,"dc_voltage_nominal_v":358.4,"depth_m":0.63,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.035840000000000004,"entity_type":"systems","extensions_json":"{\"atess_battery\":{\"bms_included\":true,\"bpu_count\":1,\"locator\":\"PDF page 2, Battery rack specification, 7 modules +1 BPU column\",\"maximum_charge_discharge_c\":1.0,\"measurement_note\":\"Rack voltage limits retained independently of module limits; no current/power/duration calculated.\",\"module_count\":7,\"module_record_id\":\"b8a1d229-d93b-544d-a112-e5e8cabd8ec2\",\"product_level\":\"battery_rack\",\"rated_charge_discharge_c\":0.5},\"atess_impedance_bms\":{\"ac_internal_resistance_milliohm_max\":56,\"bms_levels\":3,\"locator\":\"PDF page2, exact rack column and BMS/protection tables; page1 BMS feature\",\"resistance_qualifier\":\"≤; AC measurement; frequency and test temperature unstated; not DC resistance\"}}","field_sources_json":"{\"altitude_max_m\":[\"atess_volt_battery_20261106\"],\"capacity_scope\":[\"atess_volt_battery_20261106\"],\"communication_interfaces\":[\"atess_volt_battery_20261106\"],\"dc_voltage_max_v\":[\"atess_volt_battery_20261106\"],\"dc_voltage_min_v\":[\"atess_volt_battery_20261106\"],\"dc_voltage_nominal_v\":[\"atess_volt_battery_20261106\"],\"depth_m\":[\"atess_volt_battery_20261106\"],\"energy_basis\":[\"atess_volt_battery_20261106\"],\"energy_boundary\":[\"atess_volt_battery_20261106\"],\"energy_capacity_mwh\":[\"atess_volt_battery_20261106\"],\"extensions_json\":[\"atess_volt_battery_20261106\"],\"height_m\":[\"atess_volt_battery_20261106\"],\"ingress_protection\":[\"atess_volt_battery_20261106\"],\"manufacturer\":[\"atess_volt_battery_20261106\"],\"model\":[\"atess_volt_battery_20261106\"],\"name\":[\"atess_volt_battery_20261106\"],\"product_status\":[\"atess_volt_battery_20261106\"],\"record_scope\":[\"atess_volt_battery_20261106\"],\"variant\":[\"atess_volt_battery_20261106\"],\"weight_kg\":[\"atess_volt_battery_20261106\"],\"width_m\":[\"atess_volt_battery_20261106\"]}","height_m":0.813,"ingress_protection":"IP20","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"ATESS","model":"VoltStack Battery","name":"ATESS VoltStack Battery 7 modules +1 BPU","notes":"Rated energy normalized from kWh to MWh. Published rounded ratings retained. No PCS, active power, RTE, usable energy, current in A or duration inferred. Unqualified cover cycle-life and years claims are not contractual warranty or tested life. Compliance logos/list are not independently verified certifications.","product_status":"documented","quality_status":"source_backed","record_id":"dcac6b6b-6e66-53eb-a334-470db21c6dde","record_scope":"configuration","sources":["atess_volt_battery_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"7 modules +1 BPU","weight_kg":359.5,"width_m":0.923}
{"altitude_max_m":3000.0,"capacity_scope":"One explicitly tabulated rack assembly configuration","communication_interfaces":["CAN","RS485"],"created_at":"2026-11-06T08:01:32.187516+00:00","dc_voltage_max_v":345.6,"dc_voltage_min_v":268.8,"dc_voltage_nominal_v":307.2,"depth_m":0.63,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.030719999999999997,"entity_type":"systems","extensions_json":"{\"atess_battery\":{\"bms_included\":true,\"bpu_count\":1,\"locator\":\"PDF page 2, Battery rack specification, 6 modules +1 BPU column\",\"maximum_charge_discharge_c\":1.0,\"measurement_note\":\"Rack voltage limits retained independently of module limits; no current/power/duration calculated.\",\"module_count\":6,\"module_record_id\":\"b8a1d229-d93b-544d-a112-e5e8cabd8ec2\",\"product_level\":\"battery_rack\",\"rated_charge_discharge_c\":0.5},\"atess_impedance_bms\":{\"ac_internal_resistance_milliohm_max\":48,\"bms_levels\":3,\"locator\":\"PDF page2, exact rack column and BMS/protection tables; page1 BMS feature\",\"resistance_qualifier\":\"≤; AC measurement; frequency and test temperature unstated; not DC resistance\"}}","field_sources_json":"{\"altitude_max_m\":[\"atess_volt_battery_20261106\"],\"capacity_scope\":[\"atess_volt_battery_20261106\"],\"communication_interfaces\":[\"atess_volt_battery_20261106\"],\"dc_voltage_max_v\":[\"atess_volt_battery_20261106\"],\"dc_voltage_min_v\":[\"atess_volt_battery_20261106\"],\"dc_voltage_nominal_v\":[\"atess_volt_battery_20261106\"],\"depth_m\":[\"atess_volt_battery_20261106\"],\"energy_basis\":[\"atess_volt_battery_20261106\"],\"energy_boundary\":[\"atess_volt_battery_20261106\"],\"energy_capacity_mwh\":[\"atess_volt_battery_20261106\"],\"extensions_json\":[\"atess_volt_battery_20261106\"],\"height_m\":[\"atess_volt_battery_20261106\"],\"ingress_protection\":[\"atess_volt_battery_20261106\"],\"manufacturer\":[\"atess_volt_battery_20261106\"],\"model\":[\"atess_volt_battery_20261106\"],\"name\":[\"atess_volt_battery_20261106\"],\"product_status\":[\"atess_volt_battery_20261106\"],\"record_scope\":[\"atess_volt_battery_20261106\"],\"variant\":[\"atess_volt_battery_20261106\"],\"weight_kg\":[\"atess_volt_battery_20261106\"],\"width_m\":[\"atess_volt_battery_20261106\"]}","height_m":0.813,"ingress_protection":"IP20","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"ATESS","model":"VoltStack Battery","name":"ATESS VoltStack Battery 6 modules +1 BPU","notes":"Rated energy normalized from kWh to MWh. Published rounded ratings retained. No PCS, active power, RTE, usable energy, current in A or duration inferred. Unqualified cover cycle-life and years claims are not contractual warranty or tested life. Compliance logos/list are not independently verified certifications.","product_status":"documented","quality_status":"source_backed","record_id":"ea756983-aad6-539a-876b-6a9b9d852bf3","record_scope":"configuration","sources":["atess_volt_battery_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"6 modules +1 BPU","weight_kg":314.0,"width_m":0.923}
{"altitude_max_m":3000.0,"architecture":"battery_cabinet","capacity_scope":"One explicitly tabulated battery cabinet configuration","chemistry":"lithium-ion","communication_interfaces":["CAN","RS485"],"created_at":"2026-11-06T08:01:32.187516+00:00","dc_voltage_max_v":345.6,"dc_voltage_min_v":268.8,"dc_voltage_nominal_v":307.2,"depth_m":0.85,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.030719999999999997,"entity_type":"systems","extensions_json":"{\"atess_battery\":{\"bms_included\":true,\"bpu_count\":1,\"display\":\"7-inch touch screen\",\"locator\":\"PDF page 2, Battery rack specification, 6 modules +1 BPU column\",\"maximum_charge_discharge_c\":1.0,\"measurement_note\":\"Rack voltage limits retained independently of module limits; no current/power/duration calculated.\",\"module_count\":6,\"product_level\":\"battery_cabinet\",\"rack_capacity_ah\":100,\"rated_charge_discharge_c\":0.5},\"atess_impedance_bms\":{\"ac_internal_resistance_milliohm_max\":48,\"bms_levels\":3,\"lcd_parameters\":[\"cell voltage\",\"cell high/low voltage\",\"battery SOC\",\"cell temperature\",\"charge/discharge current\",\"total battery voltage\",\"fault warning\"],\"locator\":\"PDF page2, exact rack column and BMS/protection tables; page1 BMS feature\",\"protection_functions\":[\"short circuit\",\"overcurrent\",\"overcharge\",\"overtemperature\",\"cell overvoltage\",\"cell undervoltage\",\"overdischarge\"],\"resistance_qualifier\":\"≤; AC measurement; frequency and test temperature unstated; not DC resistance\"}}","field_sources_json":"{\"altitude_max_m\":[\"atess_bc_battery_20261106\"],\"architecture\":[\"atess_bc_battery_20261106\"],\"capacity_scope\":[\"atess_bc_battery_20261106\"],\"chemistry\":[\"atess_bc_battery_20261106\"],\"communication_interfaces\":[\"atess_bc_battery_20261106\"],\"dc_voltage_max_v\":[\"atess_bc_battery_20261106\"],\"dc_voltage_min_v\":[\"atess_bc_battery_20261106\"],\"dc_voltage_nominal_v\":[\"atess_bc_battery_20261106\"],\"depth_m\":[\"atess_bc_battery_20261106\"],\"energy_basis\":[\"atess_bc_battery_20261106\"],\"energy_boundary\":[\"atess_bc_battery_20261106\"],\"energy_capacity_mwh\":[\"atess_bc_battery_20261106\"],\"extensions_json\":[\"atess_bc_battery_20261106\"],\"height_m\":[\"atess_bc_battery_20261106\"],\"ingress_protection\":[\"atess_bc_battery_20261106\"],\"manufacturer\":[\"atess_bc_battery_20261106\"],\"model\":[\"atess_bc_battery_20261106\"],\"name\":[\"atess_bc_battery_20261106\"],\"product_status\":[\"atess_bc_battery_20261106\"],\"record_scope\":[\"atess_bc_battery_20261106\"],\"variant\":[\"atess_bc_battery_20261106\"],\"weight_kg\":[\"atess_bc_battery_20261106\"],\"width_m\":[\"atess_bc_battery_20261106\"]}","height_m":1.627,"ingress_protection":"IP54","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"ATESS","model":"BC55NPB","name":"ATESS BC55NPB 6 modules +1 BPU","notes":"Rated energy normalized from kWh to MWh. Published rounded ratings retained. No PCS, active power, RTE, usable energy, current in A or duration inferred. Unqualified cover cycle-life and years claims are not contractual warranty or tested life. Compliance logos/list are not independently verified certifications.","product_status":"documented","quality_status":"source_backed","record_id":"eeb36299-73d5-5b5c-8fe8-b46f5c1e8084","record_scope":"configuration","sources":["atess_bc_battery_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"6 modules +1 BPU","weight_kg":474.0,"width_m":1.052}
